  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {165c3e24-b504-441a-9592-514dc8844d1e}, !- Handle
  RCA_Open Office 4_1_90 Reversed,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2755ab98-0b95-4cad-a03c-50323e4c1f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c74df01-6011-48dc-b7d5-e3581a44fb40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  6.38165856, 23.81670624, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  5.63886096, 21.04451976, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7c616e74-ed67-4cdd-9cd9-4a7bccb062b4}, !- Handle
  RCA_Open Office 4 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {069c97a4-7c0b-4137-b2da-9e34e5ba3a63}; !- Space Name

OS:People:Definition,
  {00974a50-6039-438b-99f3-a7f24549a8b4}, !- Handle
  RCA_Open Office 5 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {006361c0-79a2-4e56-ba99-2bad99b9f139}, !- Handle
  RCA_Open Office 5 Space People,         !- Name
  {00974a50-6039-438b-99f3-a7f24549a8b4}, !- People Definition Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space or SpaceType Name
  {80ac3ecc-4b21-4473-b813-0e0f9c09d6f1}, !- Number of People Schedule Name
  {19aef1d3-57b2-427e-9534-384d84e02def}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {19aef1d3-57b2-427e-9534-384d84e02def}, !- Handle
  RCA_Open Office 5 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {ea6a436b-a6a9-4da8-9b13-459955a44d21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea6a436b-a6a9-4da8-9b13-459955a44d21}, !- Handle
  RCA_Open Office 5 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {3b545883-699c-4c4f-be5d-f77155a2689b}, !- Handle
  RCA_Open Office 5 Space Space Infiltration Design Flow Rate 1, !- Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0d1a4bb2-4366-4656-8fec-7da990a87650}, !- Handle
  RCA_Open Office 5 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {0057dd28-37fe-4c41-8895-f6a0177d01d6}, !- Handle
  RCA_Open Office 5 Space Regulated Lights, !- Name
  {0d1a4bb2-4366-4656-8fec-7da990a87650}, !- Lights Definition Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space or SpaceType Name
  {0e6f140a-67d6-474c-9c45-eca6f05bb109}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e9f1a38e-6179-4720-bd28-b0babd933337}, !- Handle
  RCA_Open Office 5 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fc6af925-b21e-4759-a3bf-5433ec006741}, !- Handle
  RCA_Open Office 5 Space Recepticle Loads, !- Name
  {e9f1a38e-6179-4720-bd28-b0babd933337}, !- Electric Equipment Definition Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space or SpaceType Name
  {fd51205e-9c41-4028-8445-e88df34ada38}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cc92e513-6526-4269-aecc-16b17adf1e05}, !- Handle
  RCA_Open Office 5 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e140aaf5-ed3a-485f-a576-74025d113ad7}, !- Handle
  RCA_Open Office 5 Space Electric Equipment Loads, !- Name
  {cc92e513-6526-4269-aecc-16b17adf1e05}, !- Electric Equipment Definition Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space or SpaceType Name
  {2ee729ad-5c36-44d0-a29c-e8ed0569a517}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a2a75c18-cdd9-44dd-aff5-a5f8e3e2b388}, !- Handle
  RCA_Open Office 5 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e25788ae-d5b3-4930-944b-0b4b5eeb01d6}, !- Handle
  RCA_Open Office 5 Space Refrigeration Loads, !- Name
  {a2a75c18-cdd9-44dd-aff5-a5f8e3e2b388}, !- Electric Equipment Definition Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space or SpaceType Name
  {6f363c22-f6e8-406b-99c0-1575429a9d99}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {f28ec06c-9f8f-49f1-9f05-6169309e5184}, !- Handle
  RCA_Open Office 5_1_100,                !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  15.21808488, 25.68817824, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {663373b2-33e2-4fae-8b35-bc869077479c}, !- Handle
  RCA_Open Office 5_2_0_11,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {f28ec06c-9f8f-49f1-9f05-6169309e5184}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  25.21872528, 23.00849856, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  25.21872528, 23.00849856, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  24.34775928, 23.24188392, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  24.34775928, 23.24188392, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51173d3-08cc-43c1-b683-709a17270df0}, !- Handle
  RCA_Open Office 5_2_0_5,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {f28ec06c-9f8f-49f1-9f05-6169309e5184}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.54623872, 25.06434408, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  17.54623872, 25.06434408, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  16.67527272, 25.29772944, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  16.67527272, 25.29772944, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e67986a8-df2e-4083-9608-d610d1622d17}, !- Handle
  RCA_Open Office 5_2_0_7,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {f28ec06c-9f8f-49f1-9f05-6169309e5184}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.70992248, 24.484584, 6.33093984,     !- X,Y,Z Vertex 1 {m}
  19.70992248, 24.484584, 4.95933984,     !- X,Y,Z Vertex 2 {m}
  18.838926, 24.71796936, 4.95933984,     !- X,Y,Z Vertex 3 {m}
  18.838926, 24.71796936, 6.33093984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9fd33965-698f-4963-b755-0679e60fd7fe}, !- Handle
  RCA_Open Office 5_2_0_9,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {f28ec06c-9f8f-49f1-9f05-6169309e5184}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.87357576, 23.90482392, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  21.87357576, 23.90482392, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  21.00260976, 24.13820928, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  21.00260976, 24.13820928, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02df8032-ec67-43f3-ad91-f740d5f27fcc}, !- Handle
  RCA_Open Office 5_1_102,                !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  25.49411208, 22.776942, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  15.17864376, 25.54095984, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35ef496c-ab41-4979-92a7-32db9b1fe60d}, !- Handle
  RCA_Open Office 5_1_97,                 !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.49411208, 22.776942, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  15.17864376, 25.54095984, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f2c60ad-73f4-4c14-84e4-a7ce361fcf83}, !- Handle
  RCA_Open Office 5_1_98,                 !- Name
  Wall,                                   !- Surface Type
  {a816da88-b243-4121-9e68-5d5adfce5bc5}, !- Construction Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7c63eea-176c-4923-8fb6-ebffbc576dca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.15829528, 21.733002, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c63eea-176c-4923-8fb6-ebffbc576dca}, !- Handle
  RCA_Open Office 5_1_98 Reversed,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f2c60ad-73f4-4c14-84e4-a7ce361fcf83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  14.15829528, 21.733002, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02e1e2aa-8c0d-4ee1-a341-a64f56ae40f3}, !- Handle
  RCA_Open Office 5_1_96,                 !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c89389e-e609-4322-88c8-39652fdb2056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c89389e-e609-4322-88c8-39652fdb2056}, !- Handle
  RCA_Open Office 5_1_96 Reversed,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c78ff2a-5256-46b7-8b69-73f15f0a7caf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02e1e2aa-8c0d-4ee1-a341-a64f56ae40f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  25.5335532, 22.9241604, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  15.21808488, 25.68817824, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  14.15829528, 21.733002, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {75df8784-7e51-4475-8d32-1218309d7e91}, !- Handle
  RCA_Open Office 5 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {2e89b157-2e82-4ef9-bdcc-665c22b54f08}; !- Space Name

OS:People:Definition,
  {a81a928e-7cd3-4aad-8cfa-0d276779d069}, !- Handle
  RCA_Open Office 6 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c676c7cc-10e1-4144-b4e0-7973549ce00c}, !- Handle
  RCA_Open Office 6 Space People,         !- Name
  {a81a928e-7cd3-4aad-8cfa-0d276779d069}, !- People Definition Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space or SpaceType Name
  {80ac3ecc-4b21-4473-b813-0e0f9c09d6f1}, !- Number of People Schedule Name
  {331f4007-afa0-49cc-a4d0-a12e50cd7c4f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {331f4007-afa0-49cc-a4d0-a12e50cd7c4f}, !- Handle
  RCA_Open Office 6 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {36ca4583-5f03-4d53-a513-872124a8b854}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36ca4583-5f03-4d53-a513-872124a8b854}, !- Handle
  RCA_Open Office 6 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {88a25d2f-92d5-43b4-9bab-58aba719d260}, !- Handle
  RCA_Open Office 6 Space Space Infiltration Design Flow Rate 1, !- Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {51f7ca5d-ee9f-4527-bcfd-588bd2e3d9f6}, !- Handle
  RCA_Open Office 6 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503873,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e7140426-c311-4cf5-a787-32164f6df665}, !- Handle
  RCA_Open Office 6 Space Regulated Lights, !- Name
  {51f7ca5d-ee9f-4527-bcfd-588bd2e3d9f6}, !- Lights Definition Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space or SpaceType Name
  {0e6f140a-67d6-474c-9c45-eca6f05bb109}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fe5b9bae-4476-4281-b08b-2e1d073a3dde}, !- Handle
  RCA_Open Office 6 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {40890bf8-0cef-4990-bce7-71b2cd445e01}, !- Handle
  RCA_Open Office 6 Space Recepticle Loads, !- Name
  {fe5b9bae-4476-4281-b08b-2e1d073a3dde}, !- Electric Equipment Definition Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space or SpaceType Name
  {fd51205e-9c41-4028-8445-e88df34ada38}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7863664a-d912-49bd-86ba-4ef2e41b140f}, !- Handle
  RCA_Open Office 6 Space Electric Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  163.200256956069,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:ElectricEquipment,
  {e1e9a18e-73eb-40ba-8c3d-b22343f0769f}, !- Handle
  RCA_Open Office 6 Space Electric Equipment Loads, !- Name
  {7863664a-d912-49bd-86ba-4ef2e41b140f}, !- Electric Equipment Definition Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space or SpaceType Name
  {2ee729ad-5c36-44d0-a29c-e8ed0569a517}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {989cc6ea-f707-498c-9bc2-cc43b10e3ab5}, !- Handle
  RCA_Open Office 6 Space Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.01389491667872,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aedc12bf-c468-498f-a555-b33bc40bc5ae}, !- Handle
  RCA_Open Office 6 Space Refrigeration Loads, !- Name
  {989cc6ea-f707-498c-9bc2-cc43b10e3ab5}, !- Electric Equipment Definition Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space or SpaceType Name
  {6f363c22-f6e8-406b-99c0-1575429a9d99}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Handle
  RCA_Open Office 6_1_113,                !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 7.72158984,    !- X,Y,Z Vertex 4 {m}
  10.79787528, 22.63341168, 7.72158984,   !- X,Y,Z Vertex 5 {m}
  5.92250784, 4.43822328, 7.72158984;     !- X,Y,Z Vertex 6 {m}

OS:SubSurface,
  {3e7bb9db-7e2c-45a0-8a2f-1f6ec875fc1f}, !- Handle
  RCA_Open Office 6_2_0_11,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  14.78974944, 16.93801032, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  14.93437704, 17.47778064, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  14.39460672, 17.62240824, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  14.24997912, 17.08263792, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6298bbb2-bdb9-4d77-87cb-ca845f4e144a}, !- Handle
  RCA_Open Office 6_2_0_13,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.73539144, 20.47274544, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  15.87998856, 21.01248528, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  15.34024872, 21.15714336, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  15.19562112, 20.61737304, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f215d16a-395d-486e-b4c9-25b9aa5f172a}, !- Handle
  RCA_Open Office 6_2_0_15,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.27881336, 19.52237904, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  19.42344096, 20.06211888, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  18.88367064, 20.20674648, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  18.73904304, 19.66697616, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96a359b2-ed5d-47ea-8f7a-f437b6f5847b}, !- Handle
  RCA_Open Office 6_2_0_17,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.82260104, 18.55747368, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  22.96722864, 19.097244, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  22.42745832, 19.24184112, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  22.28283072, 18.70210128, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2039c418-c522-4b8a-8abc-11d40d8a8286}, !- Handle
  RCA_Open Office 6_2_0_19,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.22157776, 17.87417304, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  11.36617488, 18.41391288, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  10.82643504, 18.55854048, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  10.68180744, 18.01880064, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27f6185f-eca5-488b-aa6c-d7becd9d80ab}, !- Handle
  RCA_Open Office 6_2_0_21,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.32036976, 15.95695056, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  18.46499736, 16.49672088, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  17.92522704, 16.641318, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  17.78059944, 16.10157816, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72714829-b198-4c31-9a3e-637aa116df6c}, !- Handle
  RCA_Open Office 6_2_0_23,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.85016712, 14.99609904, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  21.99479472, 15.53586936, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  21.4550244, 15.68049696, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  21.3103968, 15.14072664, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e72b3a15-eb27-4170-a1d7-b026ca86b1be}, !- Handle
  RCA_Open Office 6_2_0_25,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.34707608, 14.52161688, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  10.49170368, 15.06135672, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  9.95196384, 15.20598432, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  9.80733624, 14.66624448, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f970f58b-9dee-4a98-b2cc-1c2d88a5209f}, !- Handle
  RCA_Open Office 6_2_0_27,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.87181376, 13.5561324, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  14.01644136, 14.09587224, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  13.47670152, 14.24049984, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  13.33207392, 13.70076, 7.72158984;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e95cd88b-dc2a-4c4a-9ab2-d2cdfbf1e1db}, !- Handle
  RCA_Open Office 6_2_0_29,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.33410376, 10.74743088, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  9.47873136, 11.2872012, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  8.93899152, 11.4318288, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  8.79436392, 10.89205848, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83c4a1db-f60f-4cfd-8f8b-db6cd90c2d6e}, !- Handle
  RCA_Open Office 6_2_0_31,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.85902432, 9.78493344, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  13.00365192, 10.32470376, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  12.46391208, 10.46933136, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  12.31928448, 9.92956104, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5964bf9-1f02-4f46-a7f3-2d801471ae27}, !- Handle
  RCA_Open Office 6_2_0_33,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.30796408, 6.91902096, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  8.45259168, 7.4587608, 7.72158984,      !- X,Y,Z Vertex 2 {m}
  7.91282136, 7.60341888, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  7.76819376, 7.06364856, 7.72158984;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb29e6f-eefc-4cad-ace8-9f0abb62fa9c}, !- Handle
  RCA_Open Office 6_2_0_35,               !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {179dce1d-6a47-489a-ae1a-2ed5fe41e08e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.82596568, 5.9483244, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  11.97059328, 6.48809472, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  11.43085344, 6.63272232, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  11.28619536, 6.092952, 7.72158984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {065c3380-f115-45a5-8dd4-3e524c4f28ba}, !- Handle
  RCA_Open Office 6_1_103,                !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91f7604a-e856-4d0c-a68b-2e789883ed95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 4 {m}
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  5.92250784, 4.43822328, 3.98778984,     !- X,Y,Z Vertex 6 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 7 {m}
  10.67223672, 19.69581024, 3.98778984;   !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {91f7604a-e856-4d0c-a68b-2e789883ed95}, !- Handle
  RCA_Open Office 6_1_103 Reversed,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ace275ab-d5a5-4e58-9975-fe78b94e8e06}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {065c3380-f115-45a5-8dd4-3e524c4f28ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.22929536, 2.48037096, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  16.22843592, 13.67338896, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  22.59753672, 11.96678328, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  24.4737636, 18.96895368, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 6 {m}
  10.05507768, 19.86119472, 3.98778984,   !- X,Y,Z Vertex 7 {m}
  5.92250784, 4.43822328, 3.98778984;     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f238b88b-a975-4bfe-8f5e-6bb237b4ec26}, !- Handle
  RCA_Open Office 6_1_104,                !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb769eea-961b-4499-a2ad-e7bc0393f61e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb769eea-961b-4499-a2ad-e7bc0393f61e}, !- Handle
  RCA_Open Office 6_1_104 Reversed,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2755ab98-0b95-4cad-a03c-50323e4c1f02}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f238b88b-a975-4bfe-8f5e-6bb237b4ec26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.67223672, 19.69581024, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  11.4150648, 22.4680272, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  10.79787528, 22.63341168, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  10.05507768, 19.86119472, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {faa66134-a290-4d3c-ab3d-285a945b16c9}, !- Handle
  RCA_Open Office 6 Space ShadingGroup,   !- Name
  Space,                                  !- Shading Surface Type
  {7be67deb-c8ef-4584-9a6f-ec6b66e133e8}; !- Space Name

OS:People:Definition,
  {684db3ed-03d4-410e-8f9c-b9fd5006bfe7}, !- Handle
  RCA_Restrooms 2 Space People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {94a44111-f038-451c-abf2-f4565f763222}, !- Handle
  RCA_Restrooms 2 Space People,           !- Name
  {684db3ed-03d4-410e-8f9c-b9fd5006bfe7}, !- People Definition Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {51d72400-a24a-472d-bfb9-0c74c0f33026}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {51d72400-a24a-472d-bfb9-0c74c0f33026}, !- Handle
  RCA_Restrooms 2 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {313becd5-3f7c-4573-830e-6a19d12b0705}; !- Default Day Schedule Name

OS:Schedule:Day,
  {313becd5-3f7c-4573-830e-6a19d12b0705}, !- Handle
  RCA_Restrooms 2 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  146.535535086111;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9e0b5a53-4026-4c6a-b6bb-82aec5326247}, !- Handle
  RCA_Restrooms 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space or SpaceType Name
  {7d2d68f5-af30-4fac-9065-012c00565344}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0e2fb8f2-3751-4bb9-904f-ef1d3a80a740}, !- Handle
  RCA_Restrooms 2 Space Space Infiltration Design Flow Rate 2, !- Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space or SpaceType Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.18877897728,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6146eb7f-b033-4f8c-b500-e8ba9eec0a10}, !- Handle
  RCA_Restrooms 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.9965417708613,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {86f39bc9-8c9d-43c7-984f-36ca771752e7}, !- Handle
  RCA_Restrooms 2 Space Regulated Lights, !- Name
  {6146eb7f-b033-4f8c-b500-e8ba9eec0a10}, !- Lights Definition Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  NonComplianceLtg;                       !- End-Use Subcategory

OS:Surface,
  {c5acd185-1673-43f3-afc4-51fc33885a1f}, !- Handle
  RCA_Restrooms 2_1_58,                   !- Name
  Wall,                                   !- Surface Type
  {4f661afa-5270-4616-ace5-77306dec5d7c}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 8.17878984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  28.17671784, 10.4718612, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b7c2aa-53f5-44e7-99c7-a517b036dc7d}, !- Handle
  RCA_Restrooms 2_1_59,                   !- Name
  Wall,                                   !- Surface Type
  {4f661afa-5270-4616-ace5-77306dec5d7c}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8d301d1-70a8-4788-89fd-ca5eadf1506a}, !- Handle
  RCA_Restrooms 2_1_60,                   !- Name
  Wall,                                   !- Surface Type
  {4f661afa-5270-4616-ace5-77306dec5d7c}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7541616, 19.55319432, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  30.8207664, 20.33918208, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1324c74c-64ce-4319-9c42-51574b3688b0}, !- Handle
  RCA_Restrooms 2_1_61,                   !- Name
  Wall,                                   !- Surface Type
  {4f661afa-5270-4616-ace5-77306dec5d7c}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.1869776, 19.43715696, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  34.1869776, 19.43715696, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  33.7541616, 19.55319432, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1c38217-41c2-4f05-b25c-c3ef85e62fd4}, !- Handle
  RCA_Restrooms 2_1_62,                   !- Name
  Wall,                                   !- Surface Type
  {4f661afa-5270-4616-ace5-77306dec5d7c}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  34.1869776, 19.43715696, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  34.1869776, 19.43715696, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7e90b66-800e-423e-b3a2-aeb3907103ee}, !- Handle
  RCA_Restrooms 2_2_0_12,                 !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {c1c38217-41c2-4f05-b25c-c3ef85e62fd4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  37.8491496, 18.45591432, 6.85900584,    !- X,Y,Z Vertex 1 {m}
  37.8491496, 18.45591432, 4.03960584,    !- X,Y,Z Vertex 2 {m}
  34.2360504, 19.42402008, 4.03960584,    !- X,Y,Z Vertex 3 {m}
  34.2360504, 19.42402008, 6.85900584;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adc6f2d2-86c4-4c7b-9429-17793d3dd019}, !- Handle
  RCA_Restrooms 2_1_63,                   !- Name
  RoofCeiling,                            !- Surface Type
  {0680dbc3-9852-461b-b753-89d7273b73be}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  28.17671784, 10.4718612, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac9ec084-3d9b-4990-a1d5-3b9cd6acc0db}, !- Handle
  RCA_Restrooms 2_2_0_15,                 !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {adc6f2d2-86c4-4c7b-9429-17793d3dd019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  30.8963568, 12.85932912, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  31.0411368, 13.39909944, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  30.501336, 13.54372704, 8.17878984,     !- X,Y,Z Vertex 3 {m}
  30.35673888, 13.00395672, 8.17878984;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e9a8f16-1212-4092-a602-16777dfaf18e}, !- Handle
  RCA_Restrooms 2_2_0_17,                 !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {adc6f2d2-86c4-4c7b-9429-17793d3dd019}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.4262456, 11.91018192, 8.17878984,    !- X,Y,Z Vertex 1 {m}
  34.5707208, 12.44995224, 8.17878984,    !- X,Y,Z Vertex 2 {m}
  34.0312248, 12.59457984, 8.17878984,    !- X,Y,Z Vertex 3 {m}
  33.8864448, 12.05480952, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ebbdeb-5575-47bb-8cca-f2694e0c8ae0}, !- Handle
  RCA_Restrooms 2_1_55,                   !- Name
  Wall,                                   !- Surface Type
  {1d0e79fc-550d-4872-b1ae-85e42ac09df7}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccda019c-6f0c-4938-a5e9-b9c7a617b25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  28.87010736, 13.05958272, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccda019c-6f0c-4938-a5e9-b9c7a617b25b}, !- Handle
  RCA_Restrooms 2_1_55 Reversed,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ebbdeb-5575-47bb-8cca-f2694e0c8ae0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  30.8207664, 20.33918208, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {843e43f4-8f85-49b0-9559-5514f921d440}, !- Handle
  RCA_Restrooms 2_1_51,                   !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f73bc69d-5169-4278-979c-132adc0775d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  33.5228184, 18.6901836, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 7 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f73bc69d-5169-4278-979c-132adc0775d2}, !- Handle
  RCA_Restrooms 2_1_51 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d072d3d-e3b9-4fde-82b2-7e10d75ca425}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {843e43f4-8f85-49b0-9559-5514f921d440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.3025456, 8.56247208, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  33.5228184, 18.6901836, 3.98778984,     !- X,Y,Z Vertex 5 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 6 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 7 {m}
  28.17671784, 10.4718612, 3.98778984;    !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {f46039ad-454b-4841-bba0-063643277ed5}, !- Handle
  RCA_Restrooms 2_1_52,                   !- Name
  Floor,                                  !- Surface Type
  {33a6d59f-f9a5-4665-a85f-b6cb771a4cf5}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dcdd97e-1141-44c1-9c3d-8c3b7d5da4f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  33.5228184, 18.6901836, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcdd97e-1141-44c1-9c3d-8c3b7d5da4f6}, !- Handle
  RCA_Restrooms 2_1_52 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d4eb3467-329c-46b1-84ef-7e7ed16d28fa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f46039ad-454b-4841-bba0-063643277ed5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  33.7541616, 19.55319432, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  33.5228184, 18.6901836, 3.98778984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e3c3611-1858-4630-aae4-354774b26bb1}, !- Handle
  RCA_Restrooms 2_1_53,                   !- Name
  Floor,                                  !- Surface Type
  {33a6d59f-f9a5-4665-a85f-b6cb771a4cf5}, !- Construction Name
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a625fd88-b0de-46f8-b756-80500df9a47e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  34.1342472, 14.2658592, 3.98778984,     !- X,Y,Z Vertex 4 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  36.6982248, 17.83930392, 3.98778984;    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a625fd88-b0de-46f8-b756-80500df9a47e}, !- Handle
  RCA_Restrooms 2_1_53 Reversed,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {87479b62-f0cf-491b-aa87-1b3ac0883968}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e3c3611-1858-4630-aae4-354774b26bb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6500664, 13.59173304, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  37.9466856, 18.42982344, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  36.929568, 18.70231464, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  36.6982248, 17.83930392, 3.98778984,    !- X,Y,Z Vertex 4 {m}
  35.1995232, 18.24093888, 3.98778984,    !- X,Y,Z Vertex 5 {m}
  34.1342472, 14.2658592, 3.98778984;     !- X,Y,Z Vertex 6 {m}

OS:ShadingSurfaceGroup,
  {6725333f-af11-416e-b017-ceebba582f25}, !- Handle
  RCA_Restrooms 2 Space ShadingGroup,     !- Name
  Space,                                  !- Shading Surface Type
  {38a169f0-d956-45ee-9331-9fdf7b41cc2e}; !- Space Name

OS:People:Definition,
  {a4c5e5a6-bedd-4d9a-a2f2-ec06583eb2dc}, !- Handle
  RCA_Store 1 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {fe27a6e4-4e8a-47a7-938d-3a645af7c53d}, !- Handle
  RCA_Store 1 Space People,               !- Name
  {a4c5e5a6-bedd-4d9a-a2f2-ec06583eb2dc}, !- People Definition Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {765194dd-ba96-426b-9377-1e0edaa9c75c}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {765194dd-ba96-426b-9377-1e0edaa9c75c}, !- Handle
  RCA_Store 1 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {d76638a8-7892-43e7-940f-08119caac716}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d76638a8-7892-43e7-940f-08119caac716}, !- Handle
  RCA_Store 1 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b63cb667-8c0b-4fcb-b360-625b9eef60e1}, !- Handle
  RCA_Store 1 Space Space Infiltration Design Flow Rate 1, !- Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {6cb631be-1384-4250-9c6b-bd43ffd86411}, !- Handle
  RCA_Store 1 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {60b7c3ab-b81f-4f96-87db-13127b16fa20}, !- Handle
  RCA_Store 1 Space Regulated Lights,     !- Name
  {6cb631be-1384-4250-9c6b-bd43ffd86411}, !- Lights Definition Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7d54de12-fa42-478d-948a-38ed250a6cd5}, !- Handle
  RCA_Store 1 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ca1dd44-0ffd-4650-9aab-004018c3f725}, !- Handle
  RCA_Store 1 Space Recepticle Loads,     !- Name
  {7d54de12-fa42-478d-948a-38ed250a6cd5}, !- Electric Equipment Definition Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9b1c10bb-df94-4cb7-8ac9-fe33814057b5}, !- Handle
  RCA_Store 1_1_251,                      !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.1127648, 21.42920784, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  27.5944584, 22.37192376, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e35bc2da-afed-4386-9558-56bf3d0165ea}, !- Handle
  RCA_Store 1_2_0_5,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  {ddb0ecf9-82d1-4808-bafb-96977e81b469}, !- Construction Name
  {9b1c10bb-df94-4cb7-8ac9-fe33814057b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.56538664, 21.84382728, 6.33093984,   !- X,Y,Z Vertex 1 {m}
  29.56538664, 21.84382728, 4.95933984,   !- X,Y,Z Vertex 2 {m}
  28.69442064, 22.07721264, 4.95933984,   !- X,Y,Z Vertex 3 {m}
  28.69442064, 22.07721264, 6.33093984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f15ea087-a59f-4700-bcfd-d16cdd369a98}, !- Handle
  RCA_Store 1_1_252,                      !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.8207664, 20.33918208, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  30.8207664, 20.33918208, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  31.1127648, 21.42920784, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b59877-be80-4fbf-a36b-de3f0911c61c}, !- Handle
  RCA_Store 1_1_248,                      !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  31.0731408, 21.28201992, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  27.55501728, 22.22470536, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {485b4e67-8bef-4eeb-9042-3113ba182b2d}, !- Handle
  RCA_Store 1_1_254,                      !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 7.72158984,   !- X,Y,Z Vertex 1 {m}
  31.0731408, 21.28201992, 7.72158984,    !- X,Y,Z Vertex 2 {m}
  27.55501728, 22.22470536, 7.72158984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 7.72158984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bec17725-0807-42c7-8097-92afcb83690c}, !- Handle
  RCA_Store 1_1_247,                      !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65de396c-dcff-4fb0-8769-6891c84ffce4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65de396c-dcff-4fb0-8769-6891c84ffce4}, !- Handle
  RCA_Store 1_1_247 Reversed,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d3f6833c-fc8e-42f5-b756-370537cb3609}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bec17725-0807-42c7-8097-92afcb83690c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.87010736, 13.05958272, 3.98778984,   !- X,Y,Z Vertex 1 {m}
  31.1127648, 21.42920784, 3.98778984,    !- X,Y,Z Vertex 2 {m}
  27.5944584, 22.37192376, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  25.35183144, 14.00229864, 3.98778984;   !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3563af1-436e-4f50-a613-b225734c047e}, !- Handle
  RCA_Store 1 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {a4cecac5-b73c-45a7-b8ab-0d4db9d552c0}; !- Space Name

OS:People:Definition,
  {01490b90-5dbf-46f1-8a0f-27997dfdf13e}, !- Handle
  RCA_Store 2 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c5c6b7b0-04c1-4dd6-a450-ade12c5624cf}, !- Handle
  RCA_Store 2 Space People,               !- Name
  {01490b90-5dbf-46f1-8a0f-27997dfdf13e}, !- People Definition Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {af4cf231-e38d-4024-8363-83147b4869f0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {af4cf231-e38d-4024-8363-83147b4869f0}, !- Handle
  RCA_Store 2 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {5c8d8a54-8039-4a5e-aec9-1c4e293dd1d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c8d8a54-8039-4a5e-aec9-1c4e293dd1d9}, !- Handle
  RCA_Store 2 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {007bcf03-9b73-430c-9ce3-d1d2b3abb29b}, !- Handle
  RCA_Store 2 Space Space Infiltration Design Flow Rate 1, !- Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {3e5cac18-90af-429f-8693-b76ba8b895b0}, !- Handle
  RCA_Store 2 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {13c95323-e65a-4b72-8df7-f28dfe76606f}, !- Handle
  RCA_Store 2 Space Regulated Lights,     !- Name
  {3e5cac18-90af-429f-8693-b76ba8b895b0}, !- Lights Definition Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8efde2f-ebed-4863-9133-aa0b3db4189f}, !- Handle
  RCA_Store 2 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {615d5c84-9bb8-4014-8bc1-fb2f393a5f8c}, !- Handle
  RCA_Store 2 Space Recepticle Loads,     !- Name
  {a8efde2f-ebed-4863-9133-aa0b3db4189f}, !- Electric Equipment Definition Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {5cda9aa8-dc78-4c2e-9bb5-e03db0b59542}, !- Handle
  RCA_Store 2_1_277,                      !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 7.72158984,    !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 7.72158984,   !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 7.72158984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2d46269a-3170-4791-a571-3765baf3e38e}, !- Handle
  RCA_Store 2_2_0_6,                      !- Name
  Skylight,                               !- Sub Surface Type
  {6f68c740-86a0-4ac1-838a-8fd0ef670810}, !- Construction Name
  {5cda9aa8-dc78-4c2e-9bb5-e03db0b59542}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.3083668, 9.23946336, 7.72158984,     !- X,Y,Z Vertex 1 {m}
  20.45302488, 9.7792032, 7.72158984,     !- X,Y,Z Vertex 2 {m}
  19.91325456, 9.9238308, 7.72158984,     !- X,Y,Z Vertex 3 {m}
  19.76862696, 9.38409096, 7.72158984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea7f669-65b1-4004-8d78-5d2695d6b50d}, !- Handle
  RCA_Store 2_1_272,                      !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {c89c675f-a6f6-4733-bcad-6547853314f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39d12b9e-0833-4766-9552-1f5cfec38f53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39d12b9e-0833-4766-9552-1f5cfec38f53}, !- Handle
  RCA_Store 2_1_272 Reversed,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {847c5f41-aeb8-4902-99d1-8d9b290a02ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea7f669-65b1-4004-8d78-5d2695d6b50d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.24167656, 5.87419704, 3.98778984,    !- X,Y,Z Vertex 1 {m}
  21.49970808, 10.56921432, 3.98778984,   !- X,Y,Z Vertex 2 {m}
  17.8455828, 11.54832336, 3.98778984,    !- X,Y,Z Vertex 3 {m}
  16.58758176, 6.85330608, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {56b5a1c8-3406-4602-b88e-ee559fbc7528}, !- Handle
  RCA_Store 2 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {c89c675f-a6f6-4733-bcad-6547853314f7}; !- Space Name

OS:People:Definition,
  {4fff710f-c2c5-41ad-89d7-e910227322b7}, !- Handle
  RCA_Store 3 Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {cd151163-730d-49a2-9081-4b9adc61e946}, !- Handle
  RCA_Store 3 Space People,               !- Name
  {4fff710f-c2c5-41ad-89d7-e910227322b7}, !- People Definition Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space or SpaceType Name
  {38a0c874-9d8d-404e-9048-bbec05e8953a}, !- Number of People Schedule Name
  {cede6e74-18cb-4f76-b382-c0ce1d931d9e}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {cede6e74-18cb-4f76-b382-c0ce1d931d9e}, !- Handle
  RCA_Store 3 Space People Activity Level, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  {ed379fbd-a4c6-4edf-89a4-c1c140065865}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed379fbd-a4c6-4edf-89a4-c1c140065865}, !- Handle
  RCA_Store 3 Space People Activity Level Default Day, !- Name
  {6e455ae4-3ad7-4b04-bdf3-579fea813b7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {2db21ba3-73f1-46c7-be2a-ae1f8ab8d371}, !- Handle
  RCA_Store 3 Space Space Infiltration Design Flow Rate 1, !- Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space or SpaceType Name
  {fe2011ff-c885-4037-9f9d-71dc9ffd7d4e}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {a7656303-da76-4707-9340-d63e4dc459df}, !- Handle
  RCA_Store 3 Space Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556416668388,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {acc7e9a1-2907-4399-ab50-418321072194}, !- Handle
  RCA_Store 3 Space Regulated Lights,     !- Name
  {a7656303-da76-4707-9340-d63e4dc459df}, !- Lights Definition Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space or SpaceType Name
  {83622647-02b4-4198-be29-7a0628114c96}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9e10c2e5-e7a8-4cff-85c4-47d8a9543ba3}, !- Handle
  RCA_Store 3 Space Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3d5d532d-e7d5-468e-8fbe-4f6eab77fba1}, !- Handle
  RCA_Store 3 Space Recepticle Loads,     !- Name
  {9e10c2e5-e7a8-4cff-85c4-47d8a9543ba3}, !- Electric Equipment Definition Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space or SpaceType Name
  {0ac542a6-af49-432d-a95d-ab005632c4b5}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {2e6e9e39-057f-4a69-a4fd-0bf7d008aa32}, !- Handle
  RCA_Store 3_1_281,                      !- Name
  Wall,                                   !- Surface Type
  {c110d746-9fb0-4dd0-a23c-d5d568bb0833}, !- Construction Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.4780008, 3.90915144, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  37.9229112, 4.325874, 8.17878984;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbbbe084-1956-4fe0-8901-444c807ad300}, !- Handle
  RCA_Store 3_1_283,                      !- Name
  RoofCeiling,                            !- Surface Type
  {592470d5-cd8d-4e49-9467-818323a9686d}, !- Construction Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 8.17878984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 8.17878984,     !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 8.17878984,       !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 8.17878984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8018238-5874-4f05-99f3-e426f171b824}, !- Handle
  RCA_Store 3_1_278,                      !- Name
  Floor,                                  !- Surface Type
  {acc5ea08-9005-4606-874e-db167222cd64}, !- Construction Name
  {7e1d5f96-c392-477e-b5ae-5221373cae65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71c02a81-9479-42b0-9dc4-3390fa005f2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71c02a81-9479-42b0-9dc4-3390fa005f2d}, !- Handle
  RCA_Store 3_1_278 Reversed,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f8b7476-d01a-4a4b-9222-71a2ad20141a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8018238-5874-4f05-99f3-e426f171b824}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.4870472, -3.5210496, 3.98778984,     !- X,Y,Z Vertex 1 {m}
  39.4780008, 3.90915144, 3.98778984,     !- X,Y,Z Vertex 2 {m}
  37.9229112, 4.325874, 3.98778984,       !- X,Y,Z Vertex 3 {m}
  35.9319576, -3.10432704, 3.98778984;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {3e66f7a5-8384-46ad-8211-95fa5ff343b5}, !- Handle
  RCA_Store 3 Space ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {7e1d5f96-c392-477e-b5ae-5221373cae65}; !- Space Name

OS:PlantLoop,
  {50a57bd8-5900-48a1-8ffa-1d2657188902}, !- Handle
  BaseHWSystem,                           !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2117e356-7433-42e9-b1ba-b58ad09ede2c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {412d3b6c-d81c-4a59-a97b-71dae0a3e79f}, !- Plant Side Inlet Node Name
  {5dc87fba-26e7-42ec-ad0e-da5bd245e668}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9f0939e9-a156-4c17-bb79-fa02acde306d}, !- Demand Side Inlet Node Name
  {47fc1563-ee9c-4c46-be77-7a0bea715e61}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {22fe37c0-85a2-41a0-a16b-a387ae4573c4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Demand Mixer Name
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Demand Splitter Name
  {dfbf3ffa-f348-4a80-ad8a-2a6d1788c806}, !- Supply Mixer Name
  {df1e5a16-9b19-44ba-a090-af86213e76cb}; !- Supply Splitter Name

OS:Node,
  {85fd9227-c161-4f48-862a-b66ff8add70a}, !- Handle
  BaseHWSystem Supply Inlet Node,         !- Name
  {412d3b6c-d81c-4a59-a97b-71dae0a3e79f}, !- Inlet Port
  {68f4b356-7f52-4d49-a699-e0a049484a62}; !- Outlet Port

OS:Node,
  {2117e356-7433-42e9-b1ba-b58ad09ede2c}, !- Handle
  BaseHWSystem Supply Mixer Outlet Node,  !- Name
  {6ee38a87-57c2-4e5a-af01-93cdb3d171a3}, !- Inlet Port
  {5dc87fba-26e7-42ec-ad0e-da5bd245e668}; !- Outlet Port

OS:Node,
  {3f195c0d-e24a-4ba2-a50a-605e7f0d1889}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 1, !- Name
  {39019e42-2ef8-4f5e-82cd-4a2efe38ffb2}, !- Inlet Port
  {56ccbe29-afee-4dd1-b2f1-d52e5c59aaf8}; !- Outlet Port

OS:Connector:Mixer,
  {dfbf3ffa-f348-4a80-ad8a-2a6d1788c806}, !- Handle
  BaseHWSystem Supply Mixer,              !- Name
  {6ee38a87-57c2-4e5a-af01-93cdb3d171a3}, !- Outlet Branch Name
  {5422a4b3-534c-4f6b-af7a-8eff84c382e4}, !- Inlet Branch Name 1
  {07c16dea-904a-4a61-9e07-415f049e5af6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {df1e5a16-9b19-44ba-a090-af86213e76cb}, !- Handle
  BaseHWSystem Supply Splitter,           !- Name
  {68f4b356-7f52-4d49-a699-e0a049484a62}, !- Inlet Branch Name
  {39019e42-2ef8-4f5e-82cd-4a2efe38ffb2}, !- Outlet Branch Name 1
  {259da1b8-1cb3-4912-a30c-3c934b346381}; !- Outlet Branch Name 2

OS:Connection,
  {412d3b6c-d81c-4a59-a97b-71dae0a3e79f}, !- Handle
  {50a57bd8-5900-48a1-8ffa-1d2657188902}, !- Source Object
  14,                                     !- Outlet Port
  {85fd9227-c161-4f48-862a-b66ff8add70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f4b356-7f52-4d49-a699-e0a049484a62}, !- Handle
  {85fd9227-c161-4f48-862a-b66ff8add70a}, !- Source Object
  3,                                      !- Outlet Port
  {df1e5a16-9b19-44ba-a090-af86213e76cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39019e42-2ef8-4f5e-82cd-4a2efe38ffb2}, !- Handle
  {df1e5a16-9b19-44ba-a090-af86213e76cb}, !- Source Object
  3,                                      !- Outlet Port
  {3f195c0d-e24a-4ba2-a50a-605e7f0d1889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ee38a87-57c2-4e5a-af01-93cdb3d171a3}, !- Handle
  {dfbf3ffa-f348-4a80-ad8a-2a6d1788c806}, !- Source Object
  2,                                      !- Outlet Port
  {2117e356-7433-42e9-b1ba-b58ad09ede2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc87fba-26e7-42ec-ad0e-da5bd245e668}, !- Handle
  {2117e356-7433-42e9-b1ba-b58ad09ede2c}, !- Source Object
  3,                                      !- Outlet Port
  {50a57bd8-5900-48a1-8ffa-1d2657188902}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0a95fcf6-f670-403f-8b40-49612eb747c0}, !- Handle
  BaseHWSystem Demand Inlet Node,         !- Name
  {9f0939e9-a156-4c17-bb79-fa02acde306d}, !- Inlet Port
  {94e1f046-9e62-4398-a55a-8ece6b414f34}; !- Outlet Port

OS:Node,
  {2baca0fa-9463-429b-9e0f-8f9be383b477}, !- Handle
  BaseHWSystem Demand Mixer Outlet Node,  !- Name
  {e38209d6-73b8-476e-bce6-33b62ca6738f}, !- Inlet Port
  {47fc1563-ee9c-4c46-be77-7a0bea715e61}; !- Outlet Port

OS:Node,
  {73279b47-a766-4d6f-9eac-ef4db3c5186d}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 1, !- Name
  {e9a6bdbd-04da-4cc4-b7f7-e5a5862feadd}, !- Inlet Port
  {6be32b15-c1d4-446e-9e4e-51db10aad9ab}; !- Outlet Port

OS:Connector:Mixer,
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Handle
  BaseHWSystem Demand Mixer,              !- Name
  {e38209d6-73b8-476e-bce6-33b62ca6738f}, !- Outlet Branch Name
  {d118b607-e5fb-4ff0-a66d-0a6cdb23e9f7}, !- Inlet Branch Name 1
  {12eb2664-4b7e-4ab9-9da3-a76340b65bf9}, !- Inlet Branch Name 2
  {2d12d4d1-35e7-4cb9-aaa9-76d01996e040}, !- Inlet Branch Name 3
  {e8fd4131-ddf1-47bb-8ade-c2f2b3f3f46e}, !- Inlet Branch Name 4
  {665f4f13-e686-4685-98da-1ade10be0335}, !- Inlet Branch Name 5
  {193c6f6d-1741-492d-95fd-83c515884c55}, !- Inlet Branch Name 6
  {5f3ac94d-674a-433a-9e98-d7fc810745d1}, !- Inlet Branch Name 7
  {e8c2cdfc-7566-4756-b1ee-a4ff1786a09d}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Handle
  BaseHWSystem Demand Splitter,           !- Name
  {94e1f046-9e62-4398-a55a-8ece6b414f34}, !- Inlet Branch Name
  {e9a6bdbd-04da-4cc4-b7f7-e5a5862feadd}, !- Outlet Branch Name 1
  {5880d916-a1cd-4bc0-ad51-dd4dac0df117}, !- Outlet Branch Name 2
  {57db4291-093e-41cd-8c3c-c7b339bb86e7}, !- Outlet Branch Name 3
  {035eefba-095f-4984-b735-0e4cc8f83917}, !- Outlet Branch Name 4
  {bcbed845-933d-4258-8918-2c83f6d52a39}, !- Outlet Branch Name 5
  {c48c4248-c2c2-40b7-81a5-b572fc434095}, !- Outlet Branch Name 6
  {62e4b472-b969-4b4d-9c83-d7cf6fc5c8c7}, !- Outlet Branch Name 7
  {33b75363-04ff-49be-a068-9e485c182d82}; !- Outlet Branch Name 8

OS:Connection,
  {9f0939e9-a156-4c17-bb79-fa02acde306d}, !- Handle
  {50a57bd8-5900-48a1-8ffa-1d2657188902}, !- Source Object
  17,                                     !- Outlet Port
  {0a95fcf6-f670-403f-8b40-49612eb747c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e1f046-9e62-4398-a55a-8ece6b414f34}, !- Handle
  {0a95fcf6-f670-403f-8b40-49612eb747c0}, !- Source Object
  3,                                      !- Outlet Port
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a6bdbd-04da-4cc4-b7f7-e5a5862feadd}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  3,                                      !- Outlet Port
  {73279b47-a766-4d6f-9eac-ef4db3c5186d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38209d6-73b8-476e-bce6-33b62ca6738f}, !- Handle
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Source Object
  2,                                      !- Outlet Port
  {2baca0fa-9463-429b-9e0f-8f9be383b477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47fc1563-ee9c-4c46-be77-7a0bea715e61}, !- Handle
  {2baca0fa-9463-429b-9e0f-8f9be383b477}, !- Source Object
  3,                                      !- Outlet Port
  {50a57bd8-5900-48a1-8ffa-1d2657188902}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3626e3ba-50b9-4398-96cd-41ca312b4d9e}, !- Handle
  {50a57bd8-5900-48a1-8ffa-1d2657188902}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  13.8888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {22fe37c0-85a2-41a0-a16b-a387ae4573c4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {8143e253-ae4b-4989-a6b6-41ac5ed11f4e}, !- Handle
  Base Blr,                               !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  EnteringBoiler,                         !- Efficiency Curve Temperature Evaluation Variable
  {6ff467d1-06da-4ab2-b3f8-efb5189eaac7}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {0d8db67a-881b-4e61-a68d-4cf521c4316a}, !- Boiler Water Inlet Node Name
  {8a96cc67-fd5e-4fd6-b398-0f07790fb47d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fddb41d8-aa86-43c4-9e0e-7b1b66d40cf4}, !- Handle
  Base Blr Outlet Node,                   !- Name
  {8a96cc67-fd5e-4fd6-b398-0f07790fb47d}, !- Inlet Port
  {5422a4b3-534c-4f6b-af7a-8eff84c382e4}; !- Outlet Port

OS:Connection,
  {8a96cc67-fd5e-4fd6-b398-0f07790fb47d}, !- Handle
  {8143e253-ae4b-4989-a6b6-41ac5ed11f4e}, !- Source Object
  12,                                     !- Outlet Port
  {fddb41d8-aa86-43c4-9e0e-7b1b66d40cf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5422a4b3-534c-4f6b-af7a-8eff84c382e4}, !- Handle
  {fddb41d8-aa86-43c4-9e0e-7b1b66d40cf4}, !- Source Object
  3,                                      !- Outlet Port
  {dfbf3ffa-f348-4a80-ad8a-2a6d1788c806}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {6f58858f-85d6-4c7c-a919-4324dec5813f}, !- Handle
  Base HW Pump,                           !- Name
  {56ccbe29-afee-4dd1-b2f1-d52e5c59aaf8}, !- Inlet Node Name
  {978ea928-e5b5-4463-a723-c4a112f6a662}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0ef03e36-03c1-4fe2-9c50-02f9487f13f7}, !- Handle
  Base HW Pump Outlet Node,               !- Name
  {978ea928-e5b5-4463-a723-c4a112f6a662}, !- Inlet Port
  {0d8db67a-881b-4e61-a68d-4cf521c4316a}; !- Outlet Port

OS:Connection,
  {56ccbe29-afee-4dd1-b2f1-d52e5c59aaf8}, !- Handle
  {3f195c0d-e24a-4ba2-a50a-605e7f0d1889}, !- Source Object
  3,                                      !- Outlet Port
  {6f58858f-85d6-4c7c-a919-4324dec5813f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978ea928-e5b5-4463-a723-c4a112f6a662}, !- Handle
  {6f58858f-85d6-4c7c-a919-4324dec5813f}, !- Source Object
  3,                                      !- Outlet Port
  {0ef03e36-03c1-4fe2-9c50-02f9487f13f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8db67a-881b-4e61-a68d-4cf521c4316a}, !- Handle
  {0ef03e36-03c1-4fe2-9c50-02f9487f13f7}, !- Source Object
  3,                                      !- Outlet Port
  {8143e253-ae4b-4989-a6b6-41ac5ed11f4e}, !- Target Object
  11;                                     !- Inlet Port

OS:Pipe:Adiabatic,
  {c4b01d00-1dd7-4ab9-afcd-5f98abe8d030}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c4df4bb5-8aac-48d5-bf59-fa41e655bdab}, !- Inlet Node Name
  {e030f3c8-d37c-4c16-bd64-b81008385e4e}; !- Outlet Node Name

OS:Node,
  {44f502de-c288-4881-a6b7-a7579392b83a}, !- Handle
  BaseHWSystem Supply Splitter Outlet Node 2, !- Name
  {259da1b8-1cb3-4912-a30c-3c934b346381}, !- Inlet Port
  {c4df4bb5-8aac-48d5-bf59-fa41e655bdab}; !- Outlet Port

OS:Connection,
  {259da1b8-1cb3-4912-a30c-3c934b346381}, !- Handle
  {df1e5a16-9b19-44ba-a090-af86213e76cb}, !- Source Object
  4,                                      !- Outlet Port
  {44f502de-c288-4881-a6b7-a7579392b83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79162683-b486-4aa2-affc-eefc35ecf12d}, !- Handle
  Pipe Adiabatic 1 Outlet Node,           !- Name
  {e030f3c8-d37c-4c16-bd64-b81008385e4e}, !- Inlet Port
  {07c16dea-904a-4a61-9e07-415f049e5af6}; !- Outlet Port

OS:Connection,
  {c4df4bb5-8aac-48d5-bf59-fa41e655bdab}, !- Handle
  {44f502de-c288-4881-a6b7-a7579392b83a}, !- Source Object
  3,                                      !- Outlet Port
  {c4b01d00-1dd7-4ab9-afcd-5f98abe8d030}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e030f3c8-d37c-4c16-bd64-b81008385e4e}, !- Handle
  {c4b01d00-1dd7-4ab9-afcd-5f98abe8d030}, !- Source Object
  3,                                      !- Outlet Port
  {79162683-b486-4aa2-affc-eefc35ecf12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c16dea-904a-4a61-9e07-415f049e5af6}, !- Handle
  {79162683-b486-4aa2-affc-eefc35ecf12d}, !- Source Object
  3,                                      !- Outlet Port
  {dfbf3ffa-f348-4a80-ad8a-2a6d1788c806}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d140edbf-56a5-4f31-b47f-5ccad33a7b1e}, !- Handle
  BaseHWSystem Supply Temp Schedule,      !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  {1dec70dd-7958-4ede-b223-e954280dd27b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dec70dd-7958-4ede-b223-e954280dd27b}, !- Handle
  BaseHWSystem Supply Temp Schedule Day Schedule, !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  54.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ac06d28f-8f07-457c-8b9c-2a74f13b48a7}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {d140edbf-56a5-4f31-b47f-5ccad33a7b1e}, !- Schedule Name
  {2117e356-7433-42e9-b1ba-b58ad09ede2c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {f8ce365f-b82e-4a56-afd4-29b7058ab21d}, !- Handle
  BaseAirSys5,                            !- Name
  ,                                       !- Controller List Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule
  {f679e9eb-73d2-4e4e-9d54-9895a0a6ef89}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6d0646d-541c-4701-a668-01db834c206a}, !- Supply Side Inlet Node Name
  {79bdb9b0-2a81-4ae4-8b85-4a68b325242b}, !- Demand Side Outlet Node Name
  {bb822b37-71cd-44cf-92b0-f34f74db3c4c}, !- Demand Side Inlet Node A
  {dd5cee7d-2981-4373-a9be-6905386d25d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2f24b30b-458f-4d13-a8e1-725c67dc9232}, !- Demand Mixer Name
  {cea54089-f531-4900-b759-9e73ddc669ca}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6f75efc-17f4-4c50-bc6e-504347a65415}, !- Handle
  BaseAirSys5 Supply Side (Return Air) Inlet Node, !- Name
  {f6d0646d-541c-4701-a668-01db834c206a}, !- Inlet Port
  {4fbeb05c-8b32-4d61-84c7-7a7f18726057}; !- Outlet Port

OS:Node,
  {d47a77e0-d89a-49af-999d-604219f0255b}, !- Handle
  BaseSys5 SupFan Outlet Node,            !- Name
  {c18f2da2-f2a9-4200-8a09-0637f7eb7123}, !- Inlet Port
  {dd5cee7d-2981-4373-a9be-6905386d25d2}; !- Outlet Port

OS:Connection,
  {f6d0646d-541c-4701-a668-01db834c206a}, !- Handle
  {f8ce365f-b82e-4a56-afd4-29b7058ab21d}, !- Source Object
  9,                                      !- Outlet Port
  {b6f75efc-17f4-4c50-bc6e-504347a65415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd5cee7d-2981-4373-a9be-6905386d25d2}, !- Handle
  {d47a77e0-d89a-49af-999d-604219f0255b}, !- Source Object
  3,                                      !- Outlet Port
  {f8ce365f-b82e-4a56-afd4-29b7058ab21d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {12df9bd9-d32c-4dfd-b87c-7115f04fea9d}, !- Handle
  BaseAirSys5 Demand Side (Supply Air) Inlet Node, !- Name
  {bb822b37-71cd-44cf-92b0-f34f74db3c4c}, !- Inlet Port
  {6323c484-539f-4c3a-8283-0955920a6eab}; !- Outlet Port

OS:Node,
  {d0234372-3a84-48b2-a4b9-039340d94261}, !- Handle
  BaseAirSys5 Zone Mixer Outlet Node,     !- Name
  {4df764bf-2127-4131-ad07-5475efa57557}, !- Inlet Port
  {79bdb9b0-2a81-4ae4-8b85-4a68b325242b}; !- Outlet Port

OS:Node,
  {fc9ed12e-ca8a-4b22-ad13-7129a219977f}, !- Handle
  BaseVAVBox TrmlUnit Outlet Node,        !- Name
  {a34e0650-2432-4475-a0a4-61ef41ad7c3e}, !- Inlet Port
  {d09d0132-4ed6-4bda-b51b-c5c50fb8f4b5}; !- Outlet Port

OS:Connection,
  {bb822b37-71cd-44cf-92b0-f34f74db3c4c}, !- Handle
  {f8ce365f-b82e-4a56-afd4-29b7058ab21d}, !- Source Object
  11,                                     !- Outlet Port
  {12df9bd9-d32c-4dfd-b87c-7115f04fea9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79bdb9b0-2a81-4ae4-8b85-4a68b325242b}, !- Handle
  {d0234372-3a84-48b2-a4b9-039340d94261}, !- Source Object
  3,                                      !- Outlet Port
  {f8ce365f-b82e-4a56-afd4-29b7058ab21d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cea54089-f531-4900-b759-9e73ddc669ca}, !- Handle
  BaseAirSys5 Zone Splitter,              !- Name
  {6323c484-539f-4c3a-8283-0955920a6eab}, !- Inlet Node Name
  {c5adeaa0-2c70-4e1c-9de2-b1797f11115e}, !- Outlet Node Name 1
  {3be461f4-628f-4483-a3d9-fe10a390c3b7}, !- Outlet Node Name 2
  {e88d1dea-7747-48d4-ae8c-ed811a1095d4}, !- Outlet Node Name 3
  {44a8e072-36a4-4a7d-95af-b87baa4fdbc6}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {2f24b30b-458f-4d13-a8e1-725c67dc9232}, !- Handle
  BaseAirSys5 Zone Mixer,                 !- Name
  {4df764bf-2127-4131-ad07-5475efa57557}, !- Outlet Node Name
  {21c55e29-33fb-4005-842f-be304df254ae}, !- Inlet Node Name 1
  {c4214f3e-9252-4adb-98df-45614e9e6faa}, !- Inlet Node Name 2
  {1dc20210-550e-4b54-a1da-8c1b55545ed5}, !- Inlet Node Name 3
  {94b8225d-4563-4998-95a3-c83fd9239eb0}; !- Inlet Node Name 4

OS:Connection,
  {6323c484-539f-4c3a-8283-0955920a6eab}, !- Handle
  {12df9bd9-d32c-4dfd-b87c-7115f04fea9d}, !- Source Object
  3,                                      !- Outlet Port
  {cea54089-f531-4900-b759-9e73ddc669ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df764bf-2127-4131-ad07-5475efa57557}, !- Handle
  {2f24b30b-458f-4d13-a8e1-725c67dc9232}, !- Source Object
  2,                                      !- Outlet Port
  {d0234372-3a84-48b2-a4b9-039340d94261}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {faa51475-eb2c-4a3e-a1e7-a1bf53a4c74e}, !- Handle
  {f8ce365f-b82e-4a56-afd4-29b7058ab21d}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:Schedule:Constant,
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Handle
  Always On Discrete,                     !- Name
  {1275add8-d6e1-41a3-a74c-7da66741e357}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {1275add8-d6e1-41a3-a74c-7da66741e357}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:AvailabilityManagerAssignmentList,
  {f679e9eb-73d2-4e4e-9d54-9895a0a6ef89}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {519b904e-3710-4a51-aff6-6c3e9937eaa5}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {519b904e-3710-4a51-aff6-6c3e9937eaa5}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {aeec9c82-0246-456e-8aaa-b6412ce3d792}, !- Control Zone or Zone List Name
  {a2e751f2-adff-4dcc-a1a1-56f8b4b293ad}, !- Cooling Control Zone or Zone List Name
  {346b5108-5526-4962-b04a-222c70564f71}, !- Heating Control Zone or Zone List Name
  {218cee24-74a0-43f9-83cc-71089967a10d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aeec9c82-0246-456e-8aaa-b6412ce3d792}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a2e751f2-adff-4dcc-a1a1-56f8b4b293ad}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {346b5108-5526-4962-b04a-222c70564f71}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {218cee24-74a0-43f9-83cc-71089967a10d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {a8a4cb22-4a90-481d-aeb1-dfbd6c2d8ccd}, !- Handle
  BaseSys5 SupFan,                        !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3c4ba9a7-0225-446f-8077-9b94051b3dff}, !- Air Inlet Node Name
  {c18f2da2-f2a9-4200-8a09-0637f7eb7123}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {c18f2da2-f2a9-4200-8a09-0637f7eb7123}, !- Handle
  {a8a4cb22-4a90-481d-aeb1-dfbd6c2d8ccd}, !- Source Object
  17,                                     !- Outlet Port
  {d47a77e0-d89a-49af-999d-604219f0255b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dae5948e-2e70-454b-80f5-188240d2d08c}, !- Handle
  BaseSys5 CoilHtg,                       !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6be32b15-c1d4-446e-9e4e-51db10aad9ab}, !- Water Inlet Node Name
  {2353534c-f098-4716-91c0-8bf50d36e9ea}, !- Water Outlet Node Name
  {01211ef0-a236-4dbb-9c85-6711bdeda8cb}, !- Air Inlet Node Name
  {3b3f3594-fa49-444e-b943-5e051040bd02}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {346342c7-3cba-4463-b1b5-6392cba381c6}, !- Handle
  BaseSys5 CoilHtg Water Outlet Node,     !- Name
  {2353534c-f098-4716-91c0-8bf50d36e9ea}, !- Inlet Port
  {d118b607-e5fb-4ff0-a66d-0a6cdb23e9f7}; !- Outlet Port

OS:Connection,
  {6be32b15-c1d4-446e-9e4e-51db10aad9ab}, !- Handle
  {73279b47-a766-4d6f-9eac-ef4db3c5186d}, !- Source Object
  3,                                      !- Outlet Port
  {dae5948e-2e70-454b-80f5-188240d2d08c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2353534c-f098-4716-91c0-8bf50d36e9ea}, !- Handle
  {dae5948e-2e70-454b-80f5-188240d2d08c}, !- Source Object
  6,                                      !- Outlet Port
  {346342c7-3cba-4463-b1b5-6392cba381c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d118b607-e5fb-4ff0-a66d-0a6cdb23e9f7}, !- Handle
  {346342c7-3cba-4463-b1b5-6392cba381c6}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1971c4af-dc1c-4867-bf70-37a7d3afd6f6}, !- Handle
  Controller Water Coil 1,                !- Name
  {dae5948e-2e70-454b-80f5-188240d2d08c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {bab04e53-866b-44bd-b1a2-ed51d54977bf}, !- Handle
  BaseSys5 CoilHtg Air Outlet Node,       !- Name
  {3b3f3594-fa49-444e-b943-5e051040bd02}, !- Inlet Port
  {3c4ba9a7-0225-446f-8077-9b94051b3dff}; !- Outlet Port

OS:Connection,
  {3b3f3594-fa49-444e-b943-5e051040bd02}, !- Handle
  {dae5948e-2e70-454b-80f5-188240d2d08c}, !- Source Object
  8,                                      !- Outlet Port
  {bab04e53-866b-44bd-b1a2-ed51d54977bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4ba9a7-0225-446f-8077-9b94051b3dff}, !- Handle
  {bab04e53-866b-44bd-b1a2-ed51d54977bf}, !- Source Object
  3,                                      !- Outlet Port
  {a8a4cb22-4a90-481d-aeb1-dfbd6c2d8ccd}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {fb2a6140-8edd-4880-ab30-5aa419efc852}, !- Handle
  BaseSys5 CoilClg,                       !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {17370520-a365-421f-ae2b-d4369cd099e4}, !- Air Inlet Node Name
  {833ba923-59e2-415d-a2f2-ac943a0a33ef}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {1284e3cd-1c77-453e-91d6-abef86e2afa3}, !- Handle
  BaseSys5 CoilClg Outlet Node,           !- Name
  {833ba923-59e2-415d-a2f2-ac943a0a33ef}, !- Inlet Port
  {01211ef0-a236-4dbb-9c85-6711bdeda8cb}; !- Outlet Port

OS:Connection,
  {833ba923-59e2-415d-a2f2-ac943a0a33ef}, !- Handle
  {fb2a6140-8edd-4880-ab30-5aa419efc852}, !- Source Object
  10,                                     !- Outlet Port
  {1284e3cd-1c77-453e-91d6-abef86e2afa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01211ef0-a236-4dbb-9c85-6711bdeda8cb}, !- Handle
  {1284e3cd-1c77-453e-91d6-abef86e2afa3}, !- Source Object
  3,                                      !- Outlet Port
  {dae5948e-2e70-454b-80f5-188240d2d08c}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cc733758-db9e-4940-8e4e-9c17c47c3a4c}, !- Handle
  BaseSys5 OACtrl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {32253010-4b9e-4138-a016-e7bcce38f0f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {32253010-4b9e-4138-a016-e7bcce38f0f3}, !- Handle
  BaseSys5 OACtrl Mech Vent Controller,   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dd5e7faf-3b5c-42ba-a46e-89ee5e1e01ab}, !- Handle
  BaseSys5 OACtrl OA System,              !- Name
  {cc733758-db9e-4940-8e4e-9c17c47c3a4c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {86e4a533-b354-4725-94ca-94042d70b26d}, !- Mixed Air Node Name
  {a5d1f5d7-cee0-4f4c-bb75-b2f67f572273}, !- Outdoor Air Stream Node Name
  {48428d49-179f-4f95-9003-89e65383f89e}, !- Relief Air Stream Node Name
  {4fbeb05c-8b32-4d61-84c7-7a7f18726057}; !- Return Air Stream Node Name

OS:Node,
  {2dd9c09a-9848-4942-870f-bc2b694b87ab}, !- Handle
  BaseSys5 OACtrl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {a5d1f5d7-cee0-4f4c-bb75-b2f67f572273}; !- Outlet Port

OS:Connection,
  {a5d1f5d7-cee0-4f4c-bb75-b2f67f572273}, !- Handle
  {2dd9c09a-9848-4942-870f-bc2b694b87ab}, !- Source Object
  3,                                      !- Outlet Port
  {dd5e7faf-3b5c-42ba-a46e-89ee5e1e01ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5c6b4cc-2a58-4579-8d75-e812c78a11f8}, !- Handle
  BaseSys5 OACtrl OA System Relief Node,  !- Name
  {48428d49-179f-4f95-9003-89e65383f89e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48428d49-179f-4f95-9003-89e65383f89e}, !- Handle
  {dd5e7faf-3b5c-42ba-a46e-89ee5e1e01ab}, !- Source Object
  7,                                      !- Outlet Port
  {c5c6b4cc-2a58-4579-8d75-e812c78a11f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb3bbfe1-0044-4ce4-918c-13563139692e}, !- Handle
  BaseSys5 OACtrl OA System Mixed Air Node, !- Name
  {86e4a533-b354-4725-94ca-94042d70b26d}, !- Inlet Port
  {17370520-a365-421f-ae2b-d4369cd099e4}; !- Outlet Port

OS:Connection,
  {4fbeb05c-8b32-4d61-84c7-7a7f18726057}, !- Handle
  {b6f75efc-17f4-4c50-bc6e-504347a65415}, !- Source Object
  3,                                      !- Outlet Port
  {dd5e7faf-3b5c-42ba-a46e-89ee5e1e01ab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {86e4a533-b354-4725-94ca-94042d70b26d}, !- Handle
  {dd5e7faf-3b5c-42ba-a46e-89ee5e1e01ab}, !- Source Object
  5,                                      !- Outlet Port
  {eb3bbfe1-0044-4ce4-918c-13563139692e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17370520-a365-421f-ae2b-d4369cd099e4}, !- Handle
  {eb3bbfe1-0044-4ce4-918c-13563139692e}, !- Source Object
  3,                                      !- Outlet Port
  {fb2a6140-8edd-4880-ab30-5aa419efc852}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {55f71cbf-f5af-4f18-8e0e-3f2857823f99}, !- Handle
  BaseAirSys5 Supply Air Temp Schedule,   !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  {ed16b12e-c7bd-4cab-8c3e-fcb3a4f51e43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed16b12e-c7bd-4cab-8c3e-fcb3a4f51e43}, !- Handle
  BaseAirSys5 Supply Air Temp Schedule Day Schedule, !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {12f30e45-a126-40db-9986-66d00dfc2650}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {55f71cbf-f5af-4f18-8e0e-3f2857823f99}, !- Schedule Name
  {d47a77e0-d89a-49af-999d-604219f0255b}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {0fa233f6-f43d-41e0-96ab-1195ba6b1eb7}, !- Handle
  BaseAirSys5-2,                          !- Name
  ,                                       !- Controller List Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule
  {2667dad5-4c35-4e10-b11e-ae00ba2afd98}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57a07659-4ab2-49b1-9ce7-ca971cb1f9a3}, !- Supply Side Inlet Node Name
  {889422cf-4c14-4d74-a2a8-fc4b6067a873}, !- Demand Side Outlet Node Name
  {cbf79793-c58a-4231-be92-c286003f65e1}, !- Demand Side Inlet Node A
  {293853c8-a09c-488b-9586-f09b12d34bc3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {084b9a47-b548-4e15-a7f9-860c38ad78e3}, !- Demand Mixer Name
  {9ecb994c-5408-46dd-8089-6d2d1e0574a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d3a72fb5-0975-478c-be06-82466612d039}, !- Handle
  BaseAirSys5-2 Supply Side (Return Air) Inlet Node, !- Name
  {57a07659-4ab2-49b1-9ce7-ca971cb1f9a3}, !- Inlet Port
  {d050d0e9-eaa8-4c6e-a9e7-bbf4555828c5}; !- Outlet Port

OS:Node,
  {1e51d7ee-2b11-4a67-b77d-c73d4e9921bf}, !- Handle
  BaseSys5 SupFan-2 Outlet Node,          !- Name
  {f3d246c0-ccfe-4f4a-a631-af7eb3d0881b}, !- Inlet Port
  {293853c8-a09c-488b-9586-f09b12d34bc3}; !- Outlet Port

OS:Connection,
  {57a07659-4ab2-49b1-9ce7-ca971cb1f9a3}, !- Handle
  {0fa233f6-f43d-41e0-96ab-1195ba6b1eb7}, !- Source Object
  9,                                      !- Outlet Port
  {d3a72fb5-0975-478c-be06-82466612d039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {293853c8-a09c-488b-9586-f09b12d34bc3}, !- Handle
  {1e51d7ee-2b11-4a67-b77d-c73d4e9921bf}, !- Source Object
  3,                                      !- Outlet Port
  {0fa233f6-f43d-41e0-96ab-1195ba6b1eb7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0137dc26-c149-4a58-b26c-575ee617d676}, !- Handle
  BaseAirSys5-2 Demand Side (Supply Air) Inlet Node, !- Name
  {cbf79793-c58a-4231-be92-c286003f65e1}, !- Inlet Port
  {be2ab70e-bab5-4861-b287-667152e0a6ce}; !- Outlet Port

OS:Node,
  {ea74fb2e-4572-415c-a0fd-63017ac4df93}, !- Handle
  BaseAirSys5-2 Zone Mixer Outlet Node,   !- Name
  {d6f9a923-c465-4a46-84cb-325377fcfe99}, !- Inlet Port
  {889422cf-4c14-4d74-a2a8-fc4b6067a873}; !- Outlet Port

OS:Node,
  {9d02b3de-fbf0-4035-a5f3-149760e84161}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {4eb5ad66-893d-4d4c-af6d-8f62d1e67430}, !- Inlet Port
  {3b5637c5-c716-4b1c-8fc8-56b130d86a2c}; !- Outlet Port

OS:Connection,
  {cbf79793-c58a-4231-be92-c286003f65e1}, !- Handle
  {0fa233f6-f43d-41e0-96ab-1195ba6b1eb7}, !- Source Object
  11,                                     !- Outlet Port
  {0137dc26-c149-4a58-b26c-575ee617d676}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889422cf-4c14-4d74-a2a8-fc4b6067a873}, !- Handle
  {ea74fb2e-4572-415c-a0fd-63017ac4df93}, !- Source Object
  3,                                      !- Outlet Port
  {0fa233f6-f43d-41e0-96ab-1195ba6b1eb7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9ecb994c-5408-46dd-8089-6d2d1e0574a6}, !- Handle
  BaseAirSys5-2 Zone Splitter,            !- Name
  {be2ab70e-bab5-4861-b287-667152e0a6ce}, !- Inlet Node Name
  {8eb827ba-6650-41e0-aed9-32dfa065aa27}, !- Outlet Node Name 1
  {3d01734c-aa26-472a-b032-55ad8a34d217}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {084b9a47-b548-4e15-a7f9-860c38ad78e3}, !- Handle
  BaseAirSys5-2 Zone Mixer,               !- Name
  {d6f9a923-c465-4a46-84cb-325377fcfe99}, !- Outlet Node Name
  {be761385-88b2-4396-9f02-5eb1c8c111e4}, !- Inlet Node Name 1
  {eb8ba5e6-1db7-47bb-aa41-de625c98db2f}; !- Inlet Node Name 2

OS:Connection,
  {be2ab70e-bab5-4861-b287-667152e0a6ce}, !- Handle
  {0137dc26-c149-4a58-b26c-575ee617d676}, !- Source Object
  3,                                      !- Outlet Port
  {9ecb994c-5408-46dd-8089-6d2d1e0574a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f9a923-c465-4a46-84cb-325377fcfe99}, !- Handle
  {084b9a47-b548-4e15-a7f9-860c38ad78e3}, !- Source Object
  2,                                      !- Outlet Port
  {ea74fb2e-4572-415c-a0fd-63017ac4df93}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f650d72c-10ea-4a6e-a346-b5b51e59eede}, !- Handle
  {0fa233f6-f43d-41e0-96ab-1195ba6b1eb7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2667dad5-4c35-4e10-b11e-ae00ba2afd98}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {0f7bce11-b093-4f15-81a3-355ca37d4a28}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {0f7bce11-b093-4f15-81a3-355ca37d4a28}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {232989b1-53d6-4b69-9def-677c03184c7e}, !- Control Zone or Zone List Name
  {809b50f7-de9b-414f-9f7d-91a46a678e15}, !- Cooling Control Zone or Zone List Name
  {0d9f4ecc-7151-4ca5-b81d-12b742a92094}, !- Heating Control Zone or Zone List Name
  {1f16176c-e033-491d-a0dd-717367e09fa4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {232989b1-53d6-4b69-9def-677c03184c7e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {809b50f7-de9b-414f-9f7d-91a46a678e15}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0d9f4ecc-7151-4ca5-b81d-12b742a92094}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1f16176c-e033-491d-a0dd-717367e09fa4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {1346f983-75cd-454e-b8dc-8e4e82f42495}, !- Handle
  BaseSys5 SupFan-2,                      !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0f177eb3-e1dc-4e4c-ad8e-97278fdd5204}, !- Air Inlet Node Name
  {f3d246c0-ccfe-4f4a-a631-af7eb3d0881b}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {f3d246c0-ccfe-4f4a-a631-af7eb3d0881b}, !- Handle
  {1346f983-75cd-454e-b8dc-8e4e82f42495}, !- Source Object
  17,                                     !- Outlet Port
  {1e51d7ee-2b11-4a67-b77d-c73d4e9921bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {64d23559-9d13-45c5-ad37-d73698d6042b}, !- Handle
  BaseSys5 CoilHtg-2,                     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {06b3f5c3-559e-444b-839c-39305c714dfd}, !- Water Inlet Node Name
  {c6a5cd0c-c085-47eb-83f7-e5c1b68864ad}, !- Water Outlet Node Name
  {df9b73d6-ca58-47d1-9ced-7c93111ad284}, !- Air Inlet Node Name
  {ce4102f5-ab67-4de7-abc9-16c79b84ed73}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73cb4309-bdd6-448b-add2-0ad187bc91f5}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 2, !- Name
  {5880d916-a1cd-4bc0-ad51-dd4dac0df117}, !- Inlet Port
  {06b3f5c3-559e-444b-839c-39305c714dfd}; !- Outlet Port

OS:Connection,
  {5880d916-a1cd-4bc0-ad51-dd4dac0df117}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  4,                                      !- Outlet Port
  {73cb4309-bdd6-448b-add2-0ad187bc91f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34f00d21-f670-4268-8f6e-c132fd095cea}, !- Handle
  BaseSys5 CoilHtg-2 Water Outlet Node,   !- Name
  {c6a5cd0c-c085-47eb-83f7-e5c1b68864ad}, !- Inlet Port
  {12eb2664-4b7e-4ab9-9da3-a76340b65bf9}; !- Outlet Port

OS:Connection,
  {06b3f5c3-559e-444b-839c-39305c714dfd}, !- Handle
  {73cb4309-bdd6-448b-add2-0ad187bc91f5}, !- Source Object
  3,                                      !- Outlet Port
  {64d23559-9d13-45c5-ad37-d73698d6042b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c6a5cd0c-c085-47eb-83f7-e5c1b68864ad}, !- Handle
  {64d23559-9d13-45c5-ad37-d73698d6042b}, !- Source Object
  6,                                      !- Outlet Port
  {34f00d21-f670-4268-8f6e-c132fd095cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12eb2664-4b7e-4ab9-9da3-a76340b65bf9}, !- Handle
  {34f00d21-f670-4268-8f6e-c132fd095cea}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0a8f456f-aa60-43c8-b30a-edfaaecc221f}, !- Handle
  Controller Water Coil 2,                !- Name
  {64d23559-9d13-45c5-ad37-d73698d6042b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {156ace80-9e7a-419a-85e4-bd452c6b98e0}, !- Handle
  BaseSys5 CoilHtg-2 Air Outlet Node,     !- Name
  {ce4102f5-ab67-4de7-abc9-16c79b84ed73}, !- Inlet Port
  {0f177eb3-e1dc-4e4c-ad8e-97278fdd5204}; !- Outlet Port

OS:Connection,
  {ce4102f5-ab67-4de7-abc9-16c79b84ed73}, !- Handle
  {64d23559-9d13-45c5-ad37-d73698d6042b}, !- Source Object
  8,                                      !- Outlet Port
  {156ace80-9e7a-419a-85e4-bd452c6b98e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f177eb3-e1dc-4e4c-ad8e-97278fdd5204}, !- Handle
  {156ace80-9e7a-419a-85e4-bd452c6b98e0}, !- Source Object
  3,                                      !- Outlet Port
  {1346f983-75cd-454e-b8dc-8e4e82f42495}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {bbbbf966-20fa-41aa-a88a-0b6651e4bf78}, !- Handle
  BaseSys5 CoilClg-2,                     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {be2ea76c-d23a-4b35-abac-4666defee392}, !- Air Inlet Node Name
  {2920d798-fd3d-4eeb-a7c6-0e85fc3f0b0e}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {e5ad6b85-8e80-4e2f-88a1-dc734fbd5bcf}, !- Handle
  BaseSys5 CoilClg-2 Outlet Node,         !- Name
  {2920d798-fd3d-4eeb-a7c6-0e85fc3f0b0e}, !- Inlet Port
  {df9b73d6-ca58-47d1-9ced-7c93111ad284}; !- Outlet Port

OS:Connection,
  {2920d798-fd3d-4eeb-a7c6-0e85fc3f0b0e}, !- Handle
  {bbbbf966-20fa-41aa-a88a-0b6651e4bf78}, !- Source Object
  10,                                     !- Outlet Port
  {e5ad6b85-8e80-4e2f-88a1-dc734fbd5bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df9b73d6-ca58-47d1-9ced-7c93111ad284}, !- Handle
  {e5ad6b85-8e80-4e2f-88a1-dc734fbd5bcf}, !- Source Object
  3,                                      !- Outlet Port
  {64d23559-9d13-45c5-ad37-d73698d6042b}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e582e7e2-38ad-4194-b3e1-4b6c87c85f69}, !- Handle
  BaseSys5 OACtrl-2,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b53ad5b2-4ea8-497c-af32-1738bd777496}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b53ad5b2-4ea8-497c-af32-1738bd777496}, !- Handle
  BaseSys5 OACtrl-2 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a56168c2-a8b0-4cec-85a4-4ef0b08bdfcf}, !- Handle
  BaseSys5 OACtrl-2 OA System,            !- Name
  {e582e7e2-38ad-4194-b3e1-4b6c87c85f69}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f796d0b8-3b30-433a-a477-e171bb1a68fa}, !- Mixed Air Node Name
  {ff6af12c-259b-4c65-bd8b-0a5a26ded313}, !- Outdoor Air Stream Node Name
  {6c3dd95e-1749-4ef2-8e99-83c382c44190}, !- Relief Air Stream Node Name
  {d050d0e9-eaa8-4c6e-a9e7-bbf4555828c5}; !- Return Air Stream Node Name

OS:Node,
  {26ae2e33-2fe4-488e-8e0e-b5eb7127bb79}, !- Handle
  BaseSys5 OACtrl-2 OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {ff6af12c-259b-4c65-bd8b-0a5a26ded313}; !- Outlet Port

OS:Connection,
  {ff6af12c-259b-4c65-bd8b-0a5a26ded313}, !- Handle
  {26ae2e33-2fe4-488e-8e0e-b5eb7127bb79}, !- Source Object
  3,                                      !- Outlet Port
  {a56168c2-a8b0-4cec-85a4-4ef0b08bdfcf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8b1db7ce-24e0-49eb-a64e-793490f9148e}, !- Handle
  BaseSys5 OACtrl-2 OA System Relief Node, !- Name
  {6c3dd95e-1749-4ef2-8e99-83c382c44190}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c3dd95e-1749-4ef2-8e99-83c382c44190}, !- Handle
  {a56168c2-a8b0-4cec-85a4-4ef0b08bdfcf}, !- Source Object
  7,                                      !- Outlet Port
  {8b1db7ce-24e0-49eb-a64e-793490f9148e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01aff1b4-f465-4e04-86cc-6d72cdc24970}, !- Handle
  BaseSys5 OACtrl-2 OA System Mixed Air Node, !- Name
  {f796d0b8-3b30-433a-a477-e171bb1a68fa}, !- Inlet Port
  {be2ea76c-d23a-4b35-abac-4666defee392}; !- Outlet Port

OS:Connection,
  {d050d0e9-eaa8-4c6e-a9e7-bbf4555828c5}, !- Handle
  {d3a72fb5-0975-478c-be06-82466612d039}, !- Source Object
  3,                                      !- Outlet Port
  {a56168c2-a8b0-4cec-85a4-4ef0b08bdfcf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f796d0b8-3b30-433a-a477-e171bb1a68fa}, !- Handle
  {a56168c2-a8b0-4cec-85a4-4ef0b08bdfcf}, !- Source Object
  5,                                      !- Outlet Port
  {01aff1b4-f465-4e04-86cc-6d72cdc24970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2ea76c-d23a-4b35-abac-4666defee392}, !- Handle
  {01aff1b4-f465-4e04-86cc-6d72cdc24970}, !- Source Object
  3,                                      !- Outlet Port
  {bbbbf966-20fa-41aa-a88a-0b6651e4bf78}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {aeb03c9d-576e-4591-93fb-1a700c48571b}, !- Handle
  BaseAirSys5-2 Supply Air Temp Schedule, !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  {3c48fc42-c5c8-4323-8923-0b01e9a0d31f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c48fc42-c5c8-4323-8923-0b01e9a0d31f}, !- Handle
  BaseAirSys5-2 Supply Air Temp Schedule Day Schedule, !- Name
  {79a3a79b-16d8-4ead-b764-7a9f989c4afc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {db0dfb70-5cbc-44dc-93a4-d97731de2130}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {aeb03c9d-576e-4591-93fb-1a700c48571b}, !- Schedule Name
  {1e51d7ee-2b11-4a67-b77d-c73d4e9921bf}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c0618205-7109-475e-a2ef-93fe41b1beaf}, !- Handle
  BaseAirSys7or3b,                        !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {45d2f50d-3352-4490-ba7d-4f0f444610ad}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {932f90fe-ce32-4c09-9b47-0c054eb6aa55}, !- Supply Side Inlet Node Name
  {8b4bccc0-0f73-4c14-9974-5d5a22ec3bc7}, !- Demand Side Outlet Node Name
  {c2321599-4945-4a70-8ba5-5e60cec93c5c}, !- Demand Side Inlet Node A
  {6af1ab28-d0c6-48a5-8f68-5ac531f749bc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f8f62262-d9c3-47d1-a9fd-6eb921ab3bfa}, !- Demand Mixer Name
  {b5ebeff6-89af-4510-b6cd-fe6cb8d325e4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33720a4b-501f-4b59-b9b3-bb82b9a17442}, !- Handle
  BaseAirSys7or3b Supply Side (Return Air) Inlet Node, !- Name
  {932f90fe-ce32-4c09-9b47-0c054eb6aa55}, !- Inlet Port
  {7208b70b-1477-4573-a0db-aeae05f18136}; !- Outlet Port

OS:Node,
  {c35be03f-d076-4782-aaee-dde3e498a0f8}, !- Handle
  BaseSys7or3b SupFan Outlet Node,        !- Name
  {ec4fb4c1-db08-4822-846c-eeab018154f5}, !- Inlet Port
  {6af1ab28-d0c6-48a5-8f68-5ac531f749bc}; !- Outlet Port

OS:Connection,
  {932f90fe-ce32-4c09-9b47-0c054eb6aa55}, !- Handle
  {c0618205-7109-475e-a2ef-93fe41b1beaf}, !- Source Object
  9,                                      !- Outlet Port
  {33720a4b-501f-4b59-b9b3-bb82b9a17442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6af1ab28-d0c6-48a5-8f68-5ac531f749bc}, !- Handle
  {c35be03f-d076-4782-aaee-dde3e498a0f8}, !- Source Object
  3,                                      !- Outlet Port
  {c0618205-7109-475e-a2ef-93fe41b1beaf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30c02ac5-6449-4de4-af0d-bedb61b1c969}, !- Handle
  BaseAirSys7or3b Demand Side (Supply Air) Inlet Node, !- Name
  {c2321599-4945-4a70-8ba5-5e60cec93c5c}, !- Inlet Port
  {a4a5066d-b3bc-4cf6-9d62-e21d731465e5}; !- Outlet Port

OS:Node,
  {e062c076-f674-43c3-b6e0-78ad229d4608}, !- Handle
  BaseAirSys7or3b Zone Mixer Outlet Node, !- Name
  {f3509eaa-6250-4d71-8267-399920dc447f}, !- Inlet Port
  {8b4bccc0-0f73-4c14-9974-5d5a22ec3bc7}; !- Outlet Port

OS:Node,
  {7ef4292e-a388-4c42-b955-f42ff5d055c8}, !- Handle
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Name
  {0e76373c-6607-452b-8d87-fe75c0091420}, !- Inlet Port
  {155c1282-e96e-4538-8bad-cc62bed82812}; !- Outlet Port

OS:Connection,
  {c2321599-4945-4a70-8ba5-5e60cec93c5c}, !- Handle
  {c0618205-7109-475e-a2ef-93fe41b1beaf}, !- Source Object
  11,                                     !- Outlet Port
  {30c02ac5-6449-4de4-af0d-bedb61b1c969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4bccc0-0f73-4c14-9974-5d5a22ec3bc7}, !- Handle
  {e062c076-f674-43c3-b6e0-78ad229d4608}, !- Source Object
  3,                                      !- Outlet Port
  {c0618205-7109-475e-a2ef-93fe41b1beaf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b5ebeff6-89af-4510-b6cd-fe6cb8d325e4}, !- Handle
  BaseAirSys7or3b Zone Splitter,          !- Name
  {a4a5066d-b3bc-4cf6-9d62-e21d731465e5}, !- Inlet Node Name
  {fd80cc2c-dad5-4589-90da-cc79f0eba8ec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f8f62262-d9c3-47d1-a9fd-6eb921ab3bfa}, !- Handle
  BaseAirSys7or3b Zone Mixer,             !- Name
  {f3509eaa-6250-4d71-8267-399920dc447f}, !- Outlet Node Name
  {76830389-c6cf-4dfe-8da7-e36f82c789a2}; !- Inlet Node Name 1

OS:Connection,
  {a4a5066d-b3bc-4cf6-9d62-e21d731465e5}, !- Handle
  {30c02ac5-6449-4de4-af0d-bedb61b1c969}, !- Source Object
  3,                                      !- Outlet Port
  {b5ebeff6-89af-4510-b6cd-fe6cb8d325e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3509eaa-6250-4d71-8267-399920dc447f}, !- Handle
  {f8f62262-d9c3-47d1-a9fd-6eb921ab3bfa}, !- Source Object
  2,                                      !- Outlet Port
  {e062c076-f674-43c3-b6e0-78ad229d4608}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0637b6c-c7a0-4f0a-98f5-c71ae7c2daf3}, !- Handle
  {c0618205-7109-475e-a2ef-93fe41b1beaf}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {45d2f50d-3352-4490-ba7d-4f0f444610ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {bb591f7b-f0fa-40c8-9007-679c7cc60896}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {bb591f7b-f0fa-40c8-9007-679c7cc60896}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {8442d0be-ff8e-4cef-a24c-c3f02bd9245a}, !- Control Zone or Zone List Name
  {5660ea3d-a417-4d6a-904d-1185e46bcb86}, !- Cooling Control Zone or Zone List Name
  {1b7c9ec2-ea1e-492a-8769-a2921f826968}, !- Heating Control Zone or Zone List Name
  {726ef1db-9eef-495f-95f0-69fcdacf2ab4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8442d0be-ff8e-4cef-a24c-c3f02bd9245a}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List, !- Name
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}; !- Model Object 1

OS:ModelObjectList,
  {5660ea3d-a417-4d6a-904d-1185e46bcb86}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b7c9ec2-ea1e-492a-8769-a2921f826968}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {726ef1db-9eef-495f-95f0-69fcdacf2ab4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {11c2f703-e0dd-4050-8195-bd8a5fb9f7d7}, !- Handle
  BaseSys7or3b SupFan,                    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a7b4a4df-01c1-4738-8f7f-4be25bf2f7ff}, !- Air Inlet Node Name
  {ec4fb4c1-db08-4822-846c-eeab018154f5}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {ec4fb4c1-db08-4822-846c-eeab018154f5}, !- Handle
  {11c2f703-e0dd-4050-8195-bd8a5fb9f7d7}, !- Source Object
  17,                                     !- Outlet Port
  {c35be03f-d076-4782-aaee-dde3e498a0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e6380936-55ae-4a2b-b160-898c662d07b7}, !- Handle
  BaseSys7or3b CoilHtg,                   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {136a9b98-5966-4ee1-a3ab-c4628603beda}, !- Air Inlet Node Name
  {153b6ced-3192-4d79-9342-2df979c23482}; !- Air Outlet Node Name

OS:Node,
  {e8bab385-e95f-4cdb-87e2-10e6a89676eb}, !- Handle
  BaseSys7or3b CoilHtg Outlet Node,       !- Name
  {153b6ced-3192-4d79-9342-2df979c23482}, !- Inlet Port
  {a7b4a4df-01c1-4738-8f7f-4be25bf2f7ff}; !- Outlet Port

OS:Connection,
  {153b6ced-3192-4d79-9342-2df979c23482}, !- Handle
  {e6380936-55ae-4a2b-b160-898c662d07b7}, !- Source Object
  6,                                      !- Outlet Port
  {e8bab385-e95f-4cdb-87e2-10e6a89676eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b4a4df-01c1-4738-8f7f-4be25bf2f7ff}, !- Handle
  {e8bab385-e95f-4cdb-87e2-10e6a89676eb}, !- Source Object
  3,                                      !- Outlet Port
  {11c2f703-e0dd-4050-8195-bd8a5fb9f7d7}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {cdc2891e-6cb9-4cf2-9e54-4de2313448c0}, !- Handle
  BaseSys7or3b CoilClg,                   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {96c41697-b8cc-4f6b-97bd-d6062087c19f}, !- Air Inlet Node Name
  {d0e1f393-268f-4356-a2b8-5a551f2d0e99}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {a596a8ed-354d-4328-82c6-f12b93691917}, !- Handle
  BaseSys7or3b CoilClg Outlet Node,       !- Name
  {d0e1f393-268f-4356-a2b8-5a551f2d0e99}, !- Inlet Port
  {136a9b98-5966-4ee1-a3ab-c4628603beda}; !- Outlet Port

OS:Connection,
  {d0e1f393-268f-4356-a2b8-5a551f2d0e99}, !- Handle
  {cdc2891e-6cb9-4cf2-9e54-4de2313448c0}, !- Source Object
  10,                                     !- Outlet Port
  {a596a8ed-354d-4328-82c6-f12b93691917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136a9b98-5966-4ee1-a3ab-c4628603beda}, !- Handle
  {a596a8ed-354d-4328-82c6-f12b93691917}, !- Source Object
  3,                                      !- Outlet Port
  {e6380936-55ae-4a2b-b160-898c662d07b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4e690b1-d1d1-4ae7-b1af-13ede4dae267}, !- Handle
  BaseSys7or3b OACtrl,                    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {55e183c2-9fe5-4131-8431-68df13d4e3d7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2ec2c0e9-18a4-47d9-aa3a-a6535a9e6d04}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ec2c0e9-18a4-47d9-aa3a-a6535a9e6d04}, !- Handle
  BaseSys7or3b OACtrl Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3dd5d73a-bd37-492d-a7c2-d2a0e4e501ae}, !- Handle
  BaseSys7or3b OACtrl OA System,          !- Name
  {f4e690b1-d1d1-4ae7-b1af-13ede4dae267}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c9bd263-63c4-4115-b47f-1a208d4370ec}, !- Mixed Air Node Name
  {85d19429-8174-4ea1-b2ec-9d1769d8b2b1}, !- Outdoor Air Stream Node Name
  {734d5f41-c307-4f1d-9fb1-ec4f8757d3d5}, !- Relief Air Stream Node Name
  {7208b70b-1477-4573-a0db-aeae05f18136}; !- Return Air Stream Node Name

OS:Node,
  {cc5083f0-3717-4fd7-8b74-a3b8296f4efc}, !- Handle
  BaseSys7or3b OACtrl OA System OA Node,  !- Name
  ,                                       !- Inlet Port
  {85d19429-8174-4ea1-b2ec-9d1769d8b2b1}; !- Outlet Port

OS:Connection,
  {85d19429-8174-4ea1-b2ec-9d1769d8b2b1}, !- Handle
  {cc5083f0-3717-4fd7-8b74-a3b8296f4efc}, !- Source Object
  3,                                      !- Outlet Port
  {3dd5d73a-bd37-492d-a7c2-d2a0e4e501ae}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {eaa2b8f6-8820-4914-9adf-198115c71ee3}, !- Handle
  BaseSys7or3b OACtrl OA System Relief Node, !- Name
  {734d5f41-c307-4f1d-9fb1-ec4f8757d3d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {734d5f41-c307-4f1d-9fb1-ec4f8757d3d5}, !- Handle
  {3dd5d73a-bd37-492d-a7c2-d2a0e4e501ae}, !- Source Object
  7,                                      !- Outlet Port
  {eaa2b8f6-8820-4914-9adf-198115c71ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {553dbb46-0572-4b4d-a4e9-53e162c1d4fc}, !- Handle
  BaseSys7or3b OACtrl OA System Mixed Air Node, !- Name
  {9c9bd263-63c4-4115-b47f-1a208d4370ec}, !- Inlet Port
  {96c41697-b8cc-4f6b-97bd-d6062087c19f}; !- Outlet Port

OS:Connection,
  {7208b70b-1477-4573-a0db-aeae05f18136}, !- Handle
  {33720a4b-501f-4b59-b9b3-bb82b9a17442}, !- Source Object
  3,                                      !- Outlet Port
  {3dd5d73a-bd37-492d-a7c2-d2a0e4e501ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c9bd263-63c4-4115-b47f-1a208d4370ec}, !- Handle
  {3dd5d73a-bd37-492d-a7c2-d2a0e4e501ae}, !- Source Object
  5,                                      !- Outlet Port
  {553dbb46-0572-4b4d-a4e9-53e162c1d4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96c41697-b8cc-4f6b-97bd-d6062087c19f}, !- Handle
  {553dbb46-0572-4b4d-a4e9-53e162c1d4fc}, !- Source Object
  3,                                      !- Outlet Port
  {cdc2891e-6cb9-4cf2-9e54-4de2313448c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {55e183c2-9fe5-4131-8431-68df13d4e3d7}, !- Handle
  BaseSys7or3b OACtrl Schedule,           !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b6c79885-3499-4cc6-82e6-9af1d41850eb}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {b6c79885-3499-4cc6-82e6-9af1d41850eb}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1,    !- Name
  ,                                       !- Schedule Rendering Name
  {a1b15c63-47cc-4670-ace1-c70f573bf30a}, !- Sunday Schedule:Day Name
  {fa9e9eb1-6545-4daa-8764-c5004fa3ecee}, !- Monday Schedule:Day Name
  {207ecc60-ab22-411f-bc13-6f47d9f0f2f2}, !- Tuesday Schedule:Day Name
  {d1d5b8c5-09a5-4868-ae25-d451b8dbf20f}, !- Wednesday Schedule:Day Name
  {d7addd83-c333-4d80-930f-0eecafda4c8e}, !- Thursday Schedule:Day Name
  {ad973e20-0111-420f-b11f-f7167617542d}, !- Friday Schedule:Day Name
  {d2400fe1-e64c-4445-85ad-70d52abd4b62}, !- Saturday Schedule:Day Name
  {469d274c-d238-465a-b879-7156183e199b}, !- Holiday Schedule:Day Name
  {65269de7-019e-44e4-9cc4-e999b675aca8}, !- SummerDesignDay Schedule:Day Name
  {2eb79b6d-7054-47b5-9370-659de2677e12}, !- WinterDesignDay Schedule:Day Name
  {ef301683-18d0-4418-ba55-92d8532ec048}, !- CustomDay1 Schedule:Day Name
  {5a6ef8db-0d85-4e04-b2c0-d08a23bcd1f9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a1b15c63-47cc-4670-ace1-c70f573bf30a}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fa9e9eb1-6545-4daa-8764-c5004fa3ecee}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {207ecc60-ab22-411f-bc13-6f47d9f0f2f2}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d1d5b8c5-09a5-4868-ae25-d451b8dbf20f}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d7addd83-c333-4d80-930f-0eecafda4c8e}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ad973e20-0111-420f-b11f-f7167617542d}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d2400fe1-e64c-4445-85ad-70d52abd4b62}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {469d274c-d238-465a-b879-7156183e199b}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {65269de7-019e-44e4-9cc4-e999b675aca8}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2eb79b6d-7054-47b5-9370-659de2677e12}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ef301683-18d0-4418-ba55-92d8532ec048}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5a6ef8db-0d85-4e04-b2c0-d08a23bcd1f9}, !- Handle
  BaseSys7or3b OACtrl Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {6f87748d-6add-43c9-9c07-357f3f126f09}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {de749ef5-2581-4aa3-8b29-2cb9d9e83c18}, !- Control Zone Name
  {c35be03f-d076-4782-aaee-dde3e498a0f8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {27611880-2be8-4981-a73e-b7f69c3538b7}, !- Handle
  BaseAirSys7or3b-2,                      !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {9408a17a-f671-40f1-a0ba-c3f87adf87b4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87329a45-84a8-4fc5-a3f8-29ad5b93feab}, !- Supply Side Inlet Node Name
  {aebb5f84-c074-4ef6-80e9-44b7cb5f90ba}, !- Demand Side Outlet Node Name
  {5582a7d7-1b7b-45ac-817e-036367e7604d}, !- Demand Side Inlet Node A
  {fe10a2a1-e9dc-4f69-9005-22aa05c0455a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {91d72314-0e23-48bb-97ba-25ff097e9f76}, !- Demand Mixer Name
  {e931923a-5ef1-46b4-9d2c-a71900c8f84a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eff68958-fc77-4341-bacd-a47274340177}, !- Handle
  BaseAirSys7or3b-2 Supply Side (Return Air) Inlet Node, !- Name
  {87329a45-84a8-4fc5-a3f8-29ad5b93feab}, !- Inlet Port
  {ad55dc3d-26f7-453f-a994-d789aa833a15}; !- Outlet Port

OS:Node,
  {d4260501-9577-479a-9fc0-93f00e994c12}, !- Handle
  BaseSys7or3b SupFan-2 Outlet Node,      !- Name
  {8b00b111-cfe1-482d-be49-416a47684a8d}, !- Inlet Port
  {fe10a2a1-e9dc-4f69-9005-22aa05c0455a}; !- Outlet Port

OS:Connection,
  {87329a45-84a8-4fc5-a3f8-29ad5b93feab}, !- Handle
  {27611880-2be8-4981-a73e-b7f69c3538b7}, !- Source Object
  9,                                      !- Outlet Port
  {eff68958-fc77-4341-bacd-a47274340177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe10a2a1-e9dc-4f69-9005-22aa05c0455a}, !- Handle
  {d4260501-9577-479a-9fc0-93f00e994c12}, !- Source Object
  3,                                      !- Outlet Port
  {27611880-2be8-4981-a73e-b7f69c3538b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2842af13-585b-46f0-9a08-28274f59686a}, !- Handle
  BaseAirSys7or3b-2 Demand Side (Supply Air) Inlet Node, !- Name
  {5582a7d7-1b7b-45ac-817e-036367e7604d}, !- Inlet Port
  {778cf1c4-5fd7-4117-bcc0-c708367b6bdc}; !- Outlet Port

OS:Node,
  {2a8f7cea-7872-4d83-9075-d55689923c2d}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer Outlet Node, !- Name
  {227a8b2c-b394-4f9b-ad6d-20e50d3f62bc}, !- Inlet Port
  {aebb5f84-c074-4ef6-80e9-44b7cb5f90ba}; !- Outlet Port

OS:Node,
  {76dd9dd1-c53b-4032-9378-47143198b268}, !- Handle
  BaseVAVNoReheatTrmlUnit-2 Outlet Node,  !- Name
  {a4f4f807-8bcd-4f24-aed8-26179e9b1bfb}, !- Inlet Port
  {fa183103-b8da-4f19-862c-52655938bbe3}; !- Outlet Port

OS:Connection,
  {5582a7d7-1b7b-45ac-817e-036367e7604d}, !- Handle
  {27611880-2be8-4981-a73e-b7f69c3538b7}, !- Source Object
  11,                                     !- Outlet Port
  {2842af13-585b-46f0-9a08-28274f59686a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebb5f84-c074-4ef6-80e9-44b7cb5f90ba}, !- Handle
  {2a8f7cea-7872-4d83-9075-d55689923c2d}, !- Source Object
  3,                                      !- Outlet Port
  {27611880-2be8-4981-a73e-b7f69c3538b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e931923a-5ef1-46b4-9d2c-a71900c8f84a}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter,        !- Name
  {778cf1c4-5fd7-4117-bcc0-c708367b6bdc}, !- Inlet Node Name
  {254fd15e-b1b1-40e7-a94d-85d30f315523}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {91d72314-0e23-48bb-97ba-25ff097e9f76}, !- Handle
  BaseAirSys7or3b-2 Zone Mixer,           !- Name
  {227a8b2c-b394-4f9b-ad6d-20e50d3f62bc}, !- Outlet Node Name
  {1a70e93d-c1fb-44d8-8a5c-be72c0669428}; !- Inlet Node Name 1

OS:Connection,
  {778cf1c4-5fd7-4117-bcc0-c708367b6bdc}, !- Handle
  {2842af13-585b-46f0-9a08-28274f59686a}, !- Source Object
  3,                                      !- Outlet Port
  {e931923a-5ef1-46b4-9d2c-a71900c8f84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227a8b2c-b394-4f9b-ad6d-20e50d3f62bc}, !- Handle
  {91d72314-0e23-48bb-97ba-25ff097e9f76}, !- Source Object
  2,                                      !- Outlet Port
  {2a8f7cea-7872-4d83-9075-d55689923c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ecf9e19d-043a-496a-b711-abad5b677fed}, !- Handle
  {27611880-2be8-4981-a73e-b7f69c3538b7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9408a17a-f671-40f1-a0ba-c3f87adf87b4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {5c30425b-989e-4e9b-879d-5a0ca054db71}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {5c30425b-989e-4e9b-879d-5a0ca054db71}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {aa539462-27c3-4eaa-a45c-8fd61fa75656}, !- Control Zone or Zone List Name
  {922b4c09-9cef-43a3-9e6a-5d57cd233f96}, !- Cooling Control Zone or Zone List Name
  {e168a651-bf5d-46e4-ba96-1eb44e21699f}, !- Heating Control Zone or Zone List Name
  {d6464d1c-23f4-47d6-9c4b-57d4c6d7a1b5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa539462-27c3-4eaa-a45c-8fd61fa75656}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List, !- Name
  {28f79dfd-94de-4357-9f52-413d822c3350}; !- Model Object 1

OS:ModelObjectList,
  {922b4c09-9cef-43a3-9e6a-5d57cd233f96}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e168a651-bf5d-46e4-ba96-1eb44e21699f}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6464d1c-23f4-47d6-9c4b-57d4c6d7a1b5}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {2e9493cd-6464-4373-b26e-9b443415733e}, !- Handle
  BaseSys7or3b SupFan-2,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bd6ccfa8-d1e2-48c2-a074-644e159b0770}, !- Air Inlet Node Name
  {8b00b111-cfe1-482d-be49-416a47684a8d}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {8b00b111-cfe1-482d-be49-416a47684a8d}, !- Handle
  {2e9493cd-6464-4373-b26e-9b443415733e}, !- Source Object
  17,                                     !- Outlet Port
  {d4260501-9577-479a-9fc0-93f00e994c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {650f99db-d0ff-4a41-8c0b-62462e4248ea}, !- Handle
  BaseSys7or3b CoilHtg-2,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {92890fcb-5530-411c-9563-9d410ddea9a9}, !- Air Inlet Node Name
  {d12a717a-4ea7-4135-a07a-b8ce5a6f77c3}; !- Air Outlet Node Name

OS:Node,
  {da7fa6c7-366e-474b-9c07-d5d1d3d88f61}, !- Handle
  BaseSys7or3b CoilHtg-2 Outlet Node,     !- Name
  {d12a717a-4ea7-4135-a07a-b8ce5a6f77c3}, !- Inlet Port
  {bd6ccfa8-d1e2-48c2-a074-644e159b0770}; !- Outlet Port

OS:Connection,
  {d12a717a-4ea7-4135-a07a-b8ce5a6f77c3}, !- Handle
  {650f99db-d0ff-4a41-8c0b-62462e4248ea}, !- Source Object
  6,                                      !- Outlet Port
  {da7fa6c7-366e-474b-9c07-d5d1d3d88f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6ccfa8-d1e2-48c2-a074-644e159b0770}, !- Handle
  {da7fa6c7-366e-474b-9c07-d5d1d3d88f61}, !- Source Object
  3,                                      !- Outlet Port
  {2e9493cd-6464-4373-b26e-9b443415733e}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {14881f9c-9750-4e74-a6c4-519404ecdb16}, !- Handle
  BaseSys7or3b CoilClg-2,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {4e277e45-8e01-43da-b958-a262ffb53629}, !- Air Inlet Node Name
  {da82a764-c689-4686-958c-c2e77631f801}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {5fc911fe-4661-469c-930c-2ec1976b7969}, !- Handle
  BaseSys7or3b CoilClg-2 Outlet Node,     !- Name
  {da82a764-c689-4686-958c-c2e77631f801}, !- Inlet Port
  {92890fcb-5530-411c-9563-9d410ddea9a9}; !- Outlet Port

OS:Connection,
  {da82a764-c689-4686-958c-c2e77631f801}, !- Handle
  {14881f9c-9750-4e74-a6c4-519404ecdb16}, !- Source Object
  10,                                     !- Outlet Port
  {5fc911fe-4661-469c-930c-2ec1976b7969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92890fcb-5530-411c-9563-9d410ddea9a9}, !- Handle
  {5fc911fe-4661-469c-930c-2ec1976b7969}, !- Source Object
  3,                                      !- Outlet Port
  {650f99db-d0ff-4a41-8c0b-62462e4248ea}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1ca38cdd-4a51-40f4-ab59-406341a42e14}, !- Handle
  BaseSys7or3b OACtrl-2,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b8ca327c-e2e4-4460-9b7e-9de478ffd55d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fc71d54b-f7f4-4191-80dc-ac16c76b125d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fc71d54b-f7f4-4191-80dc-ac16c76b125d}, !- Handle
  BaseSys7or3b OACtrl-2 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {742636d4-fa58-41bc-a3d0-b57aff692c9c}, !- Handle
  BaseSys7or3b OACtrl-2 OA System,        !- Name
  {1ca38cdd-4a51-40f4-ab59-406341a42e14}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57f5fe25-c084-4ad8-8507-3025388e9aa9}, !- Mixed Air Node Name
  {964d168e-c146-44fa-a7da-6c8a676839fe}, !- Outdoor Air Stream Node Name
  {7b5d0824-0224-4e4a-b027-14bfa3a94c5d}, !- Relief Air Stream Node Name
  {ad55dc3d-26f7-453f-a994-d789aa833a15}; !- Return Air Stream Node Name

OS:Node,
  {853831da-a855-4f83-978b-9189db462b3f}, !- Handle
  BaseSys7or3b OACtrl-2 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {964d168e-c146-44fa-a7da-6c8a676839fe}; !- Outlet Port

OS:Connection,
  {964d168e-c146-44fa-a7da-6c8a676839fe}, !- Handle
  {853831da-a855-4f83-978b-9189db462b3f}, !- Source Object
  3,                                      !- Outlet Port
  {742636d4-fa58-41bc-a3d0-b57aff692c9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {619666e3-817e-4906-a1c9-3529f312d4a9}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Relief Node, !- Name
  {7b5d0824-0224-4e4a-b027-14bfa3a94c5d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b5d0824-0224-4e4a-b027-14bfa3a94c5d}, !- Handle
  {742636d4-fa58-41bc-a3d0-b57aff692c9c}, !- Source Object
  7,                                      !- Outlet Port
  {619666e3-817e-4906-a1c9-3529f312d4a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f22792a-9a8f-4667-80e5-0c9a3778bb32}, !- Handle
  BaseSys7or3b OACtrl-2 OA System Mixed Air Node, !- Name
  {57f5fe25-c084-4ad8-8507-3025388e9aa9}, !- Inlet Port
  {4e277e45-8e01-43da-b958-a262ffb53629}; !- Outlet Port

OS:Connection,
  {ad55dc3d-26f7-453f-a994-d789aa833a15}, !- Handle
  {eff68958-fc77-4341-bacd-a47274340177}, !- Source Object
  3,                                      !- Outlet Port
  {742636d4-fa58-41bc-a3d0-b57aff692c9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57f5fe25-c084-4ad8-8507-3025388e9aa9}, !- Handle
  {742636d4-fa58-41bc-a3d0-b57aff692c9c}, !- Source Object
  5,                                      !- Outlet Port
  {2f22792a-9a8f-4667-80e5-0c9a3778bb32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e277e45-8e01-43da-b958-a262ffb53629}, !- Handle
  {2f22792a-9a8f-4667-80e5-0c9a3778bb32}, !- Source Object
  3,                                      !- Outlet Port
  {14881f9c-9750-4e74-a6c4-519404ecdb16}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {b8ca327c-e2e4-4460-9b7e-9de478ffd55d}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule,         !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1fa11876-62bb-4c8f-9f54-59434670a518}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {1fa11876-62bb-4c8f-9f54-59434670a518}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {cb2d74df-118f-472f-b6ae-d6410021c20f}, !- Sunday Schedule:Day Name
  {69008a22-80dc-4b63-840f-610cad3862f4}, !- Monday Schedule:Day Name
  {709fcad5-0579-4f29-a8c1-83ef80dd6a02}, !- Tuesday Schedule:Day Name
  {09c5d3c5-8bf8-4a23-a59f-792c0c1da731}, !- Wednesday Schedule:Day Name
  {5f89f588-e09b-4f37-8fc7-a4fa28b89855}, !- Thursday Schedule:Day Name
  {92e7d677-84a4-43d0-93bc-03f6e6ceb188}, !- Friday Schedule:Day Name
  {510f8dd9-f95f-4dc3-9648-1d7d3746d289}, !- Saturday Schedule:Day Name
  {fd24fbce-11d1-4b6f-b57c-966e1265a933}, !- Holiday Schedule:Day Name
  {41d687e8-d13e-4f08-a88c-48540d03fd7d}, !- SummerDesignDay Schedule:Day Name
  {dfe1769a-d169-4e7b-b302-b89cbba044e4}, !- WinterDesignDay Schedule:Day Name
  {7d08e051-d037-40bf-99cc-24c4e3ea95be}, !- CustomDay1 Schedule:Day Name
  {f1f65120-e404-438d-9470-4237ec2d4719}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cb2d74df-118f-472f-b6ae-d6410021c20f}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {69008a22-80dc-4b63-840f-610cad3862f4}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {709fcad5-0579-4f29-a8c1-83ef80dd6a02}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {09c5d3c5-8bf8-4a23-a59f-792c0c1da731}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5f89f588-e09b-4f37-8fc7-a4fa28b89855}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {92e7d677-84a4-43d0-93bc-03f6e6ceb188}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {510f8dd9-f95f-4dc3-9648-1d7d3746d289}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fd24fbce-11d1-4b6f-b57c-966e1265a933}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {41d687e8-d13e-4f08-a88c-48540d03fd7d}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dfe1769a-d169-4e7b-b302-b89cbba044e4}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d08e051-d037-40bf-99cc-24c4e3ea95be}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f1f65120-e404-438d-9470-4237ec2d4719}, !- Handle
  BaseSys7or3b OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {fc44a4c1-b5c8-44e7-a5f5-755f69206ab8}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {28f79dfd-94de-4357-9f52-413d822c3350}, !- Control Zone Name
  {d4260501-9577-479a-9fc0-93f00e994c12}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {8b20208e-9873-4708-b426-be3b10fd4f67}, !- Handle
  BaseAirSys7or3b-3,                      !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {5d9f5c4a-f9eb-4ea4-b58c-23404d3be203}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e83cb3e-7a77-49be-bf35-eeb7c54bdbfc}, !- Supply Side Inlet Node Name
  {af2d3b26-8ab4-44ef-8e36-d216928ca5e3}, !- Demand Side Outlet Node Name
  {f0b522a4-6600-45ad-83d6-f559bac8d15a}, !- Demand Side Inlet Node A
  {a03fee51-a7ab-42a6-99e7-0aa04a12ead2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2e2148cf-20fc-4f45-b8c6-374a8423ca3c}, !- Demand Mixer Name
  {b9a7b077-0cab-4bd4-b2a2-dc74f57c153f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d53a5eb6-28f8-4dff-aeaa-38142180d4e1}, !- Handle
  BaseAirSys7or3b-3 Supply Side (Return Air) Inlet Node, !- Name
  {3e83cb3e-7a77-49be-bf35-eeb7c54bdbfc}, !- Inlet Port
  {014d9407-900a-4c7c-9f92-ccb5ede04178}; !- Outlet Port

OS:Node,
  {d0d4602f-2147-4199-927a-2e0237327fa2}, !- Handle
  BaseSys7or3b SupFan-3 Outlet Node,      !- Name
  {44ec6690-bf04-4acc-8412-467225a3d9a7}, !- Inlet Port
  {a03fee51-a7ab-42a6-99e7-0aa04a12ead2}; !- Outlet Port

OS:Connection,
  {3e83cb3e-7a77-49be-bf35-eeb7c54bdbfc}, !- Handle
  {8b20208e-9873-4708-b426-be3b10fd4f67}, !- Source Object
  9,                                      !- Outlet Port
  {d53a5eb6-28f8-4dff-aeaa-38142180d4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03fee51-a7ab-42a6-99e7-0aa04a12ead2}, !- Handle
  {d0d4602f-2147-4199-927a-2e0237327fa2}, !- Source Object
  3,                                      !- Outlet Port
  {8b20208e-9873-4708-b426-be3b10fd4f67}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e05405f8-e501-47ff-b47e-da7196da768c}, !- Handle
  BaseAirSys7or3b-3 Demand Side (Supply Air) Inlet Node, !- Name
  {f0b522a4-6600-45ad-83d6-f559bac8d15a}, !- Inlet Port
  {56991423-a4e8-4cf1-8b12-969cda0816e4}; !- Outlet Port

OS:Node,
  {d835af8d-3955-4c5a-832f-c8a734f27fd3}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer Outlet Node, !- Name
  {536d1e5b-ad93-43fa-96c1-fd5b5695268a}, !- Inlet Port
  {af2d3b26-8ab4-44ef-8e36-d216928ca5e3}; !- Outlet Port

OS:Node,
  {cea23a9c-35fe-4857-91ce-1dfb826d151e}, !- Handle
  BaseVAVNoReheatTrmlUnit-3 Outlet Node,  !- Name
  {2274ba9e-a719-40fc-9361-d273d8ffa5f6}, !- Inlet Port
  {9320c8a0-35f5-4932-9713-131073f30d5d}; !- Outlet Port

OS:Connection,
  {f0b522a4-6600-45ad-83d6-f559bac8d15a}, !- Handle
  {8b20208e-9873-4708-b426-be3b10fd4f67}, !- Source Object
  11,                                     !- Outlet Port
  {e05405f8-e501-47ff-b47e-da7196da768c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2d3b26-8ab4-44ef-8e36-d216928ca5e3}, !- Handle
  {d835af8d-3955-4c5a-832f-c8a734f27fd3}, !- Source Object
  3,                                      !- Outlet Port
  {8b20208e-9873-4708-b426-be3b10fd4f67}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b9a7b077-0cab-4bd4-b2a2-dc74f57c153f}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter,        !- Name
  {56991423-a4e8-4cf1-8b12-969cda0816e4}, !- Inlet Node Name
  {d7c77702-45dc-4578-ad49-80a5e47b3865}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2e2148cf-20fc-4f45-b8c6-374a8423ca3c}, !- Handle
  BaseAirSys7or3b-3 Zone Mixer,           !- Name
  {536d1e5b-ad93-43fa-96c1-fd5b5695268a}, !- Outlet Node Name
  {7af95fb0-feab-431f-9e58-24406c5c8744}; !- Inlet Node Name 1

OS:Connection,
  {56991423-a4e8-4cf1-8b12-969cda0816e4}, !- Handle
  {e05405f8-e501-47ff-b47e-da7196da768c}, !- Source Object
  3,                                      !- Outlet Port
  {b9a7b077-0cab-4bd4-b2a2-dc74f57c153f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536d1e5b-ad93-43fa-96c1-fd5b5695268a}, !- Handle
  {2e2148cf-20fc-4f45-b8c6-374a8423ca3c}, !- Source Object
  2,                                      !- Outlet Port
  {d835af8d-3955-4c5a-832f-c8a734f27fd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ed18ae84-a2bf-4a79-b33e-499204de2597}, !- Handle
  {8b20208e-9873-4708-b426-be3b10fd4f67}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5d9f5c4a-f9eb-4ea4-b58c-23404d3be203}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f318dae5-0910-4773-b0c1-f11613ed7aa3}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {f318dae5-0910-4773-b0c1-f11613ed7aa3}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {6e7b73c3-1832-419c-94d6-3de9bd9d3e24}, !- Control Zone or Zone List Name
  {427c8106-cf95-484e-9ea2-f745453c8bf2}, !- Cooling Control Zone or Zone List Name
  {03cd8323-0e9f-4521-b780-cb1eee8a3a39}, !- Heating Control Zone or Zone List Name
  {ac10b86b-24da-4790-aeb4-171cb0f7a270}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6e7b73c3-1832-419c-94d6-3de9bd9d3e24}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List, !- Name
  {cec6766b-6da4-44a7-a538-24ce705e3246}; !- Model Object 1

OS:ModelObjectList,
  {427c8106-cf95-484e-9ea2-f745453c8bf2}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {03cd8323-0e9f-4521-b780-cb1eee8a3a39}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac10b86b-24da-4790-aeb4-171cb0f7a270}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {726646f0-e043-4eef-aa00-7265e475a785}, !- Handle
  BaseSys7or3b SupFan-3,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d3dc016e-a5a8-4572-92e0-972f1b8c0fd3}, !- Air Inlet Node Name
  {44ec6690-bf04-4acc-8412-467225a3d9a7}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {44ec6690-bf04-4acc-8412-467225a3d9a7}, !- Handle
  {726646f0-e043-4eef-aa00-7265e475a785}, !- Source Object
  17,                                     !- Outlet Port
  {d0d4602f-2147-4199-927a-2e0237327fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0569c466-dfd2-4f8f-897e-f478629280bd}, !- Handle
  BaseSys7or3b CoilHtg-3,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cdd279d7-0a4f-4a5d-a262-5995eb5ae3bc}, !- Air Inlet Node Name
  {1c027158-6411-4783-a582-71324e8f5729}; !- Air Outlet Node Name

OS:Node,
  {bf6bb1f2-a8c4-4276-9b4a-549edb02fbc9}, !- Handle
  BaseSys7or3b CoilHtg-3 Outlet Node,     !- Name
  {1c027158-6411-4783-a582-71324e8f5729}, !- Inlet Port
  {d3dc016e-a5a8-4572-92e0-972f1b8c0fd3}; !- Outlet Port

OS:Connection,
  {1c027158-6411-4783-a582-71324e8f5729}, !- Handle
  {0569c466-dfd2-4f8f-897e-f478629280bd}, !- Source Object
  6,                                      !- Outlet Port
  {bf6bb1f2-a8c4-4276-9b4a-549edb02fbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3dc016e-a5a8-4572-92e0-972f1b8c0fd3}, !- Handle
  {bf6bb1f2-a8c4-4276-9b4a-549edb02fbc9}, !- Source Object
  3,                                      !- Outlet Port
  {726646f0-e043-4eef-aa00-7265e475a785}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {600407ed-c54f-4d11-b995-9399aaae6964}, !- Handle
  BaseSys7or3b CoilClg-3,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a843bcf6-9f34-4ac9-9423-393590e16a89}, !- Air Inlet Node Name
  {786b6a62-e2a9-4aee-9d4c-55d43121bf4d}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {e14f1a42-ce20-4311-9ef6-e2af9bb8c94d}, !- Handle
  BaseSys7or3b CoilClg-3 Outlet Node,     !- Name
  {786b6a62-e2a9-4aee-9d4c-55d43121bf4d}, !- Inlet Port
  {cdd279d7-0a4f-4a5d-a262-5995eb5ae3bc}; !- Outlet Port

OS:Connection,
  {786b6a62-e2a9-4aee-9d4c-55d43121bf4d}, !- Handle
  {600407ed-c54f-4d11-b995-9399aaae6964}, !- Source Object
  10,                                     !- Outlet Port
  {e14f1a42-ce20-4311-9ef6-e2af9bb8c94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd279d7-0a4f-4a5d-a262-5995eb5ae3bc}, !- Handle
  {e14f1a42-ce20-4311-9ef6-e2af9bb8c94d}, !- Source Object
  3,                                      !- Outlet Port
  {0569c466-dfd2-4f8f-897e-f478629280bd}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6e25a673-3310-44df-a88e-dc12ac1c0daf}, !- Handle
  BaseSys7or3b OACtrl-3,                  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0e26dd15-2a85-4bd7-8322-921174b29717}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {24eab5bc-bb6e-4dae-9e93-a7bac24f6b88}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {24eab5bc-bb6e-4dae-9e93-a7bac24f6b88}, !- Handle
  BaseSys7or3b OACtrl-3 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b206438-8f61-4eaa-af6d-f7bdfc253fbb}, !- Handle
  BaseSys7or3b OACtrl-3 OA System,        !- Name
  {6e25a673-3310-44df-a88e-dc12ac1c0daf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a67c04a6-54a5-43f5-9cdc-5fb18c01d738}, !- Mixed Air Node Name
  {e107d5c7-7501-4a7a-a48c-63b2328d5ffd}, !- Outdoor Air Stream Node Name
  {93efeaf4-2450-4e7a-a2e0-ee7d8ef8d910}, !- Relief Air Stream Node Name
  {014d9407-900a-4c7c-9f92-ccb5ede04178}; !- Return Air Stream Node Name

OS:Node,
  {c10b7652-5008-45e2-bdb0-d597140221c6}, !- Handle
  BaseSys7or3b OACtrl-3 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {e107d5c7-7501-4a7a-a48c-63b2328d5ffd}; !- Outlet Port

OS:Connection,
  {e107d5c7-7501-4a7a-a48c-63b2328d5ffd}, !- Handle
  {c10b7652-5008-45e2-bdb0-d597140221c6}, !- Source Object
  3,                                      !- Outlet Port
  {9b206438-8f61-4eaa-af6d-f7bdfc253fbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb033324-332b-4a7e-b2c7-675483d1160b}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Relief Node, !- Name
  {93efeaf4-2450-4e7a-a2e0-ee7d8ef8d910}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93efeaf4-2450-4e7a-a2e0-ee7d8ef8d910}, !- Handle
  {9b206438-8f61-4eaa-af6d-f7bdfc253fbb}, !- Source Object
  7,                                      !- Outlet Port
  {cb033324-332b-4a7e-b2c7-675483d1160b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8a44e50-b0ef-4816-9a3e-6d087045f627}, !- Handle
  BaseSys7or3b OACtrl-3 OA System Mixed Air Node, !- Name
  {a67c04a6-54a5-43f5-9cdc-5fb18c01d738}, !- Inlet Port
  {a843bcf6-9f34-4ac9-9423-393590e16a89}; !- Outlet Port

OS:Connection,
  {014d9407-900a-4c7c-9f92-ccb5ede04178}, !- Handle
  {d53a5eb6-28f8-4dff-aeaa-38142180d4e1}, !- Source Object
  3,                                      !- Outlet Port
  {9b206438-8f61-4eaa-af6d-f7bdfc253fbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a67c04a6-54a5-43f5-9cdc-5fb18c01d738}, !- Handle
  {9b206438-8f61-4eaa-af6d-f7bdfc253fbb}, !- Source Object
  5,                                      !- Outlet Port
  {a8a44e50-b0ef-4816-9a3e-6d087045f627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a843bcf6-9f34-4ac9-9423-393590e16a89}, !- Handle
  {a8a44e50-b0ef-4816-9a3e-6d087045f627}, !- Source Object
  3,                                      !- Outlet Port
  {600407ed-c54f-4d11-b995-9399aaae6964}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {0e26dd15-2a85-4bd7-8322-921174b29717}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule,         !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {72289111-f044-4ffd-ab89-5d01221dd372}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {72289111-f044-4ffd-ab89-5d01221dd372}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1,  !- Name
  ,                                       !- Schedule Rendering Name
  {1ea975d5-592e-4456-b01b-d44b0bc9234f}, !- Sunday Schedule:Day Name
  {c7877082-c72b-4435-a559-e355c2d705bf}, !- Monday Schedule:Day Name
  {dd9a760f-3703-402f-8989-baba5e8e06fe}, !- Tuesday Schedule:Day Name
  {ce98738a-969f-4059-b993-6ffb239af6de}, !- Wednesday Schedule:Day Name
  {c978459d-eba3-4ea7-9b6f-cd52ed51e63b}, !- Thursday Schedule:Day Name
  {9672ac48-ade9-4b93-919e-263d33bd82fe}, !- Friday Schedule:Day Name
  {2fa340d1-71e1-4eb3-84e2-12b9a7341b3c}, !- Saturday Schedule:Day Name
  {90bbb469-812c-420b-941a-91ac3f7ce463}, !- Holiday Schedule:Day Name
  {8b60a2b9-4061-4faa-9206-9d19f9808366}, !- SummerDesignDay Schedule:Day Name
  {848005ea-3e74-4b17-85bd-a31fbdc7ec19}, !- WinterDesignDay Schedule:Day Name
  {7774a0e3-3f19-4ba4-8d02-72be48a666fc}, !- CustomDay1 Schedule:Day Name
  {af346587-6fd8-4d3a-acde-303ea42ecce9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {1ea975d5-592e-4456-b01b-d44b0bc9234f}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c7877082-c72b-4435-a559-e355c2d705bf}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dd9a760f-3703-402f-8989-baba5e8e06fe}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ce98738a-969f-4059-b993-6ffb239af6de}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c978459d-eba3-4ea7-9b6f-cd52ed51e63b}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9672ac48-ade9-4b93-919e-263d33bd82fe}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2fa340d1-71e1-4eb3-84e2-12b9a7341b3c}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {90bbb469-812c-420b-941a-91ac3f7ce463}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8b60a2b9-4061-4faa-9206-9d19f9808366}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {848005ea-3e74-4b17-85bd-a31fbdc7ec19}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7774a0e3-3f19-4ba4-8d02-72be48a666fc}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {af346587-6fd8-4d3a-acde-303ea42ecce9}, !- Handle
  BaseSys7or3b OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
