  BaseSys7or3b OACtrl-14,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3da7a406-23f9-432a-a777-a086eb2afe09}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {84a90f99-04fb-44c6-8cad-def27ee950b6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {84a90f99-04fb-44c6-8cad-def27ee950b6}, !- Handle
  BaseSys7or3b OACtrl-14 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f20cca54-f1fb-4946-b655-87932db1ebf9}, !- Handle
  BaseSys7or3b OACtrl-14 OA System,       !- Name
  {5619673b-cc3d-4b81-a624-c761f2371ac2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b81eeea-89ad-43ee-9a28-f38f1e597b3b}, !- Mixed Air Node Name
  {3c9756a9-d940-4658-8b83-7a46715582d0}, !- Outdoor Air Stream Node Name
  {2bf1ade2-04b0-40c6-8bd1-29747cf5ffff}, !- Relief Air Stream Node Name
  {eb072ada-8c9f-405c-8380-d05fbb162747}; !- Return Air Stream Node Name

OS:Node,
  {10db1e25-a4ab-4a0d-a559-841939229a54}, !- Handle
  BaseSys7or3b OACtrl-14 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {3c9756a9-d940-4658-8b83-7a46715582d0}; !- Outlet Port

OS:Connection,
  {3c9756a9-d940-4658-8b83-7a46715582d0}, !- Handle
  {10db1e25-a4ab-4a0d-a559-841939229a54}, !- Source Object
  3,                                      !- Outlet Port
  {f20cca54-f1fb-4946-b655-87932db1ebf9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {54b9982c-68b4-4a3b-9635-8d098d182e65}, !- Handle
  BaseSys7or3b OACtrl-14 OA System Relief Node, !- Name
  {2bf1ade2-04b0-40c6-8bd1-29747cf5ffff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bf1ade2-04b0-40c6-8bd1-29747cf5ffff}, !- Handle
  {f20cca54-f1fb-4946-b655-87932db1ebf9}, !- Source Object
  7,                                      !- Outlet Port
  {54b9982c-68b4-4a3b-9635-8d098d182e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {373a3f52-e65a-4420-9e19-79bf667c46c7}, !- Handle
  BaseSys7or3b OACtrl-14 OA System Mixed Air Node, !- Name
  {9b81eeea-89ad-43ee-9a28-f38f1e597b3b}, !- Inlet Port
  {6da56054-a6da-4cad-b48e-1c229ff56732}; !- Outlet Port

OS:Connection,
  {eb072ada-8c9f-405c-8380-d05fbb162747}, !- Handle
  {7cddc181-65e6-40e7-a3f2-c48c46973a33}, !- Source Object
  3,                                      !- Outlet Port
  {f20cca54-f1fb-4946-b655-87932db1ebf9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9b81eeea-89ad-43ee-9a28-f38f1e597b3b}, !- Handle
  {f20cca54-f1fb-4946-b655-87932db1ebf9}, !- Source Object
  5,                                      !- Outlet Port
  {373a3f52-e65a-4420-9e19-79bf667c46c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da56054-a6da-4cad-b48e-1c229ff56732}, !- Handle
  {373a3f52-e65a-4420-9e19-79bf667c46c7}, !- Source Object
  3,                                      !- Outlet Port
  {fb5f5ef4-9f08-4d63-9d65-a6d1b0097df8}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {3da7a406-23f9-432a-a777-a086eb2afe09}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule,        !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ad252c0c-9370-4d3b-92f1-1f433c9b23ec}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {ad252c0c-9370-4d3b-92f1-1f433c9b23ec}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {bb584191-d42b-4dc7-935c-6fae87781666}, !- Sunday Schedule:Day Name
  {ca128ef9-9d29-41c0-aa93-169007dc6e5a}, !- Monday Schedule:Day Name
  {2583f2dc-29b4-49f0-ab21-faea6e2a71aa}, !- Tuesday Schedule:Day Name
  {7d39093e-bd44-4c3a-9e34-c608f27894a0}, !- Wednesday Schedule:Day Name
  {7a66efc7-944b-4c4e-831c-5969353a48ab}, !- Thursday Schedule:Day Name
  {a066cd54-8039-497b-99ca-ce0795dd6f6c}, !- Friday Schedule:Day Name
  {3ebd2074-d9e8-4aaa-91a5-60bf0791e125}, !- Saturday Schedule:Day Name
  {e94080dc-f5a2-46f2-8ccb-ef6acaa56cc8}, !- Holiday Schedule:Day Name
  {83ae3f32-c0b2-41c3-b370-d870c97675e7}, !- SummerDesignDay Schedule:Day Name
  {08af1108-1b29-48bd-af23-ce4ee14ec9ef}, !- WinterDesignDay Schedule:Day Name
  {6acdf52d-5f12-4bf4-a950-e1b31a4194aa}, !- CustomDay1 Schedule:Day Name
  {ac055210-c412-4b66-ac4d-7afcbfeefbe1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {bb584191-d42b-4dc7-935c-6fae87781666}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ca128ef9-9d29-41c0-aa93-169007dc6e5a}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2583f2dc-29b4-49f0-ab21-faea6e2a71aa}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7d39093e-bd44-4c3a-9e34-c608f27894a0}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7a66efc7-944b-4c4e-831c-5969353a48ab}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a066cd54-8039-497b-99ca-ce0795dd6f6c}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3ebd2074-d9e8-4aaa-91a5-60bf0791e125}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e94080dc-f5a2-46f2-8ccb-ef6acaa56cc8}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {83ae3f32-c0b2-41c3-b370-d870c97675e7}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {08af1108-1b29-48bd-af23-ce4ee14ec9ef}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6acdf52d-5f12-4bf4-a950-e1b31a4194aa}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ac055210-c412-4b66-ac4d-7afcbfeefbe1}, !- Handle
  BaseSys7or3b OACtrl-14 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {9f7d15b0-3a80-4200-a079-498449ee00f3}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6764fb8f-b3a4-4be0-9027-3b7dcf0fbba3}, !- Control Zone Name
  {c9fb55d1-2989-4b7b-ae1e-0d40931a2458}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {b0ad1714-f414-4caa-a448-ffa6a070ff9f}, !- Handle
  BaseAirSys7or3b-15,                     !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {c7ae64c1-cdec-4bd1-849c-7a1be5b0dee0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d699ed71-5902-439b-890f-c8d1250f0b1e}, !- Supply Side Inlet Node Name
  {4fda6a1b-bf8a-4d43-866b-5e10c497c6d3}, !- Demand Side Outlet Node Name
  {722bbfc1-bfbb-4e95-9082-b0b2aa30f0b9}, !- Demand Side Inlet Node A
  {56e82f7b-f033-46f3-80be-41dfcc60cd53}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {156c7b21-ea7c-497d-8444-f0614fc539fc}, !- Demand Mixer Name
  {48c610f0-e200-4d22-8830-44d4209da832}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e201c3e-1a9d-47a7-8a16-c47d1ad93e97}, !- Handle
  BaseAirSys7or3b-15 Supply Side (Return Air) Inlet Node, !- Name
  {d699ed71-5902-439b-890f-c8d1250f0b1e}, !- Inlet Port
  {bed02a94-f917-4808-ae8f-fbf7f5a1ecb2}; !- Outlet Port

OS:Node,
  {c10aa885-0023-4117-ba37-361ac7c2fd8a}, !- Handle
  BaseSys7or3b SupFan-15 Outlet Node,     !- Name
  {b4c769c0-7847-4daa-aefa-0f834bf34e42}, !- Inlet Port
  {56e82f7b-f033-46f3-80be-41dfcc60cd53}; !- Outlet Port

OS:Connection,
  {d699ed71-5902-439b-890f-c8d1250f0b1e}, !- Handle
  {b0ad1714-f414-4caa-a448-ffa6a070ff9f}, !- Source Object
  9,                                      !- Outlet Port
  {8e201c3e-1a9d-47a7-8a16-c47d1ad93e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56e82f7b-f033-46f3-80be-41dfcc60cd53}, !- Handle
  {c10aa885-0023-4117-ba37-361ac7c2fd8a}, !- Source Object
  3,                                      !- Outlet Port
  {b0ad1714-f414-4caa-a448-ffa6a070ff9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c9ad9e2e-a8d9-41ff-8114-618638bed8a8}, !- Handle
  BaseAirSys7or3b-15 Demand Side (Supply Air) Inlet Node, !- Name
  {722bbfc1-bfbb-4e95-9082-b0b2aa30f0b9}, !- Inlet Port
  {ee978c79-5b67-4ece-9d3d-942a2697b0a8}; !- Outlet Port

OS:Node,
  {608a26b6-71a2-4e9c-9592-49e89471f5e4}, !- Handle
  BaseAirSys7or3b-15 Zone Mixer Outlet Node, !- Name
  {0fb1209a-2a77-4bfe-b636-aee5f3005a0b}, !- Inlet Port
  {4fda6a1b-bf8a-4d43-866b-5e10c497c6d3}; !- Outlet Port

OS:Node,
  {3e5bbc25-6914-4a60-af0b-c2589d6d26c3}, !- Handle
  BaseVAVNoReheatTrmlUnit-15 Outlet Node, !- Name
  {5761a91d-df14-41e4-82a1-0aa30b9d7821}, !- Inlet Port
  {1ddaaa6e-ec7a-4608-a7de-d421d22aaf9e}; !- Outlet Port

OS:Connection,
  {722bbfc1-bfbb-4e95-9082-b0b2aa30f0b9}, !- Handle
  {b0ad1714-f414-4caa-a448-ffa6a070ff9f}, !- Source Object
  11,                                     !- Outlet Port
  {c9ad9e2e-a8d9-41ff-8114-618638bed8a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fda6a1b-bf8a-4d43-866b-5e10c497c6d3}, !- Handle
  {608a26b6-71a2-4e9c-9592-49e89471f5e4}, !- Source Object
  3,                                      !- Outlet Port
  {b0ad1714-f414-4caa-a448-ffa6a070ff9f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {48c610f0-e200-4d22-8830-44d4209da832}, !- Handle
  BaseAirSys7or3b-15 Zone Splitter,       !- Name
  {ee978c79-5b67-4ece-9d3d-942a2697b0a8}, !- Inlet Node Name
  {a4451616-045b-4220-a6cc-2dc7c0885605}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {156c7b21-ea7c-497d-8444-f0614fc539fc}, !- Handle
  BaseAirSys7or3b-15 Zone Mixer,          !- Name
  {0fb1209a-2a77-4bfe-b636-aee5f3005a0b}, !- Outlet Node Name
  {e2c21be0-7bc5-4ce8-8324-6d88c4ea6dc4}; !- Inlet Node Name 1

OS:Connection,
  {ee978c79-5b67-4ece-9d3d-942a2697b0a8}, !- Handle
  {c9ad9e2e-a8d9-41ff-8114-618638bed8a8}, !- Source Object
  3,                                      !- Outlet Port
  {48c610f0-e200-4d22-8830-44d4209da832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb1209a-2a77-4bfe-b636-aee5f3005a0b}, !- Handle
  {156c7b21-ea7c-497d-8444-f0614fc539fc}, !- Source Object
  2,                                      !- Outlet Port
  {608a26b6-71a2-4e9c-9592-49e89471f5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {48dd4e09-8dae-416e-835d-4ecd4cf23cf2}, !- Handle
  {b0ad1714-f414-4caa-a448-ffa6a070ff9f}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c7ae64c1-cdec-4bd1-849c-7a1be5b0dee0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {7de3a47b-ebe6-4ab3-bbe1-99ffc1e4faa1}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {7de3a47b-ebe6-4ab3-bbe1-99ffc1e4faa1}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {f27ff3ec-6feb-4bb3-a89a-ab949dc1890b}, !- Control Zone or Zone List Name
  {3419b7e9-08f4-4e3d-8375-a08245b1cf2f}, !- Cooling Control Zone or Zone List Name
  {2f383687-8992-43a2-9589-e9dc841e193b}, !- Heating Control Zone or Zone List Name
  {6abd55c7-3ad9-4e6d-b651-aa1f0bef26c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f27ff3ec-6feb-4bb3-a89a-ab949dc1890b}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List, !- Name
  {efe665cc-da72-413b-a06f-93dff88f15c3}; !- Model Object 1

OS:ModelObjectList,
  {3419b7e9-08f4-4e3d-8375-a08245b1cf2f}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2f383687-8992-43a2-9589-e9dc841e193b}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6abd55c7-3ad9-4e6d-b651-aa1f0bef26c7}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {af948241-5581-4f42-ba9f-f00fda076847}, !- Handle
  BaseSys7or3b SupFan-15,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {08edd49b-3cfb-463c-acad-a93ad63a2142}, !- Air Inlet Node Name
  {b4c769c0-7847-4daa-aefa-0f834bf34e42}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {b4c769c0-7847-4daa-aefa-0f834bf34e42}, !- Handle
  {af948241-5581-4f42-ba9f-f00fda076847}, !- Source Object
  17,                                     !- Outlet Port
  {c10aa885-0023-4117-ba37-361ac7c2fd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a1d2cde5-06d2-4b85-87b5-e2eff0022d97}, !- Handle
  BaseSys7or3b CoilHtg-15,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ee236313-4f07-4ff3-bdd9-33e1f2b430cb}, !- Air Inlet Node Name
  {ffacafc9-6156-4b0b-a494-518ec926b612}; !- Air Outlet Node Name

OS:Node,
  {6a9b3b9d-93a2-46e7-9fee-69b33ae540a5}, !- Handle
  BaseSys7or3b CoilHtg-15 Outlet Node,    !- Name
  {ffacafc9-6156-4b0b-a494-518ec926b612}, !- Inlet Port
  {08edd49b-3cfb-463c-acad-a93ad63a2142}; !- Outlet Port

OS:Connection,
  {ffacafc9-6156-4b0b-a494-518ec926b612}, !- Handle
  {a1d2cde5-06d2-4b85-87b5-e2eff0022d97}, !- Source Object
  6,                                      !- Outlet Port
  {6a9b3b9d-93a2-46e7-9fee-69b33ae540a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08edd49b-3cfb-463c-acad-a93ad63a2142}, !- Handle
  {6a9b3b9d-93a2-46e7-9fee-69b33ae540a5}, !- Source Object
  3,                                      !- Outlet Port
  {af948241-5581-4f42-ba9f-f00fda076847}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {4616e986-5e32-4da0-a37d-189d91aa93d7}, !- Handle
  BaseSys7or3b CoilClg-15,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {6708dd89-487e-4948-878c-964ca2a7aa99}, !- Air Inlet Node Name
  {c7b0888c-6404-4669-88a5-e799357b5275}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {6575311a-d48e-476f-b3c3-9213bfe1eafd}, !- Handle
  BaseSys7or3b CoilClg-15 Outlet Node,    !- Name
  {c7b0888c-6404-4669-88a5-e799357b5275}, !- Inlet Port
  {ee236313-4f07-4ff3-bdd9-33e1f2b430cb}; !- Outlet Port

OS:Connection,
  {c7b0888c-6404-4669-88a5-e799357b5275}, !- Handle
  {4616e986-5e32-4da0-a37d-189d91aa93d7}, !- Source Object
  10,                                     !- Outlet Port
  {6575311a-d48e-476f-b3c3-9213bfe1eafd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee236313-4f07-4ff3-bdd9-33e1f2b430cb}, !- Handle
  {6575311a-d48e-476f-b3c3-9213bfe1eafd}, !- Source Object
  3,                                      !- Outlet Port
  {a1d2cde5-06d2-4b85-87b5-e2eff0022d97}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {57330f7d-9fa5-4180-bdba-0a03a6da13b4}, !- Handle
  BaseSys7or3b OACtrl-15,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {59310376-5b24-4b54-805c-ab1998bf53d4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b337df95-0c14-4b21-9a9f-f46cf9e6e2cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b337df95-0c14-4b21-9a9f-f46cf9e6e2cb}, !- Handle
  BaseSys7or3b OACtrl-15 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07e46dba-8dda-4d32-a3fb-fb38bf6d902a}, !- Handle
  BaseSys7or3b OACtrl-15 OA System,       !- Name
  {57330f7d-9fa5-4180-bdba-0a03a6da13b4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f413163b-ac8d-4eda-b14d-b9a651193b7d}, !- Mixed Air Node Name
  {1023a188-8df0-44fe-8a26-9a4739822103}, !- Outdoor Air Stream Node Name
  {50dabafb-274f-4ec1-b302-cac89fef2aba}, !- Relief Air Stream Node Name
  {bed02a94-f917-4808-ae8f-fbf7f5a1ecb2}; !- Return Air Stream Node Name

OS:Node,
  {f93da3ba-e279-44c0-9259-897a7a495156}, !- Handle
  BaseSys7or3b OACtrl-15 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {1023a188-8df0-44fe-8a26-9a4739822103}; !- Outlet Port

OS:Connection,
  {1023a188-8df0-44fe-8a26-9a4739822103}, !- Handle
  {f93da3ba-e279-44c0-9259-897a7a495156}, !- Source Object
  3,                                      !- Outlet Port
  {07e46dba-8dda-4d32-a3fb-fb38bf6d902a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {41542541-50ce-45f7-ba1d-51ac67f05dbc}, !- Handle
  BaseSys7or3b OACtrl-15 OA System Relief Node, !- Name
  {50dabafb-274f-4ec1-b302-cac89fef2aba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50dabafb-274f-4ec1-b302-cac89fef2aba}, !- Handle
  {07e46dba-8dda-4d32-a3fb-fb38bf6d902a}, !- Source Object
  7,                                      !- Outlet Port
  {41542541-50ce-45f7-ba1d-51ac67f05dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30e310a7-c7a4-4e0e-86a6-b9fd84f93e78}, !- Handle
  BaseSys7or3b OACtrl-15 OA System Mixed Air Node, !- Name
  {f413163b-ac8d-4eda-b14d-b9a651193b7d}, !- Inlet Port
  {6708dd89-487e-4948-878c-964ca2a7aa99}; !- Outlet Port

OS:Connection,
  {bed02a94-f917-4808-ae8f-fbf7f5a1ecb2}, !- Handle
  {8e201c3e-1a9d-47a7-8a16-c47d1ad93e97}, !- Source Object
  3,                                      !- Outlet Port
  {07e46dba-8dda-4d32-a3fb-fb38bf6d902a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f413163b-ac8d-4eda-b14d-b9a651193b7d}, !- Handle
  {07e46dba-8dda-4d32-a3fb-fb38bf6d902a}, !- Source Object
  5,                                      !- Outlet Port
  {30e310a7-c7a4-4e0e-86a6-b9fd84f93e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6708dd89-487e-4948-878c-964ca2a7aa99}, !- Handle
  {30e310a7-c7a4-4e0e-86a6-b9fd84f93e78}, !- Source Object
  3,                                      !- Outlet Port
  {4616e986-5e32-4da0-a37d-189d91aa93d7}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {59310376-5b24-4b54-805c-ab1998bf53d4}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule,        !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {53a99f3a-1977-43eb-b9ad-19a8195d873f}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {53a99f3a-1977-43eb-b9ad-19a8195d873f}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {672eb1c5-cb59-4a23-83f7-2568bcfbbe59}, !- Sunday Schedule:Day Name
  {552b7e34-4dfb-4d6c-a019-5d21e5e4ef9e}, !- Monday Schedule:Day Name
  {76fb3de0-3e07-421c-bf0f-93703732f8ea}, !- Tuesday Schedule:Day Name
  {5b46ce5f-0537-41d3-a45e-0a36344d8725}, !- Wednesday Schedule:Day Name
  {629ce17d-8061-406c-9107-4f62b9df5b34}, !- Thursday Schedule:Day Name
  {aaecea43-c63f-4630-b2f5-ebf25eae54f9}, !- Friday Schedule:Day Name
  {8d9d7590-fcca-4c68-88f4-5e1e4eb8cfd6}, !- Saturday Schedule:Day Name
  {2e6586ab-babd-49a8-acd0-a929c0cb06a3}, !- Holiday Schedule:Day Name
  {f086c2d0-c03f-46d7-8e6c-c32c4d71d602}, !- SummerDesignDay Schedule:Day Name
  {964f0e69-3dd5-4d59-a6f1-53f781d74731}, !- WinterDesignDay Schedule:Day Name
  {a2579a8c-9935-494a-a5d0-9d2221063c9f}, !- CustomDay1 Schedule:Day Name
  {a0c3f885-73a3-465b-bce3-3dc7df3671e8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {672eb1c5-cb59-4a23-83f7-2568bcfbbe59}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {552b7e34-4dfb-4d6c-a019-5d21e5e4ef9e}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {76fb3de0-3e07-421c-bf0f-93703732f8ea}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5b46ce5f-0537-41d3-a45e-0a36344d8725}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {629ce17d-8061-406c-9107-4f62b9df5b34}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aaecea43-c63f-4630-b2f5-ebf25eae54f9}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8d9d7590-fcca-4c68-88f4-5e1e4eb8cfd6}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e6586ab-babd-49a8-acd0-a929c0cb06a3}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f086c2d0-c03f-46d7-8e6c-c32c4d71d602}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {964f0e69-3dd5-4d59-a6f1-53f781d74731}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a2579a8c-9935-494a-a5d0-9d2221063c9f}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a0c3f885-73a3-465b-bce3-3dc7df3671e8}, !- Handle
  BaseSys7or3b OACtrl-15 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {d8515ef9-8740-483e-813f-e3aa5994d16c}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {efe665cc-da72-413b-a06f-93dff88f15c3}, !- Control Zone Name
  {c10aa885-0023-4117-ba37-361ac7c2fd8a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {b1402c01-af47-4185-ba1d-1e5fc753cb30}, !- Handle
  BaseAirSys11,                           !- Name
  ,                                       !- Controller List Name
  {37b34f3f-c81b-421e-ba42-1305649ebea0}, !- Availability Schedule
  {99c9b98e-1ae1-4780-baf1-5a11fa7dce71}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f517711f-a44b-4352-bb6a-101072563bd7}, !- Supply Side Inlet Node Name
  {c32bc3c6-f513-4a39-9374-a7e71449cb82}, !- Demand Side Outlet Node Name
  {a588129e-a57e-4ca6-a43d-b9721de898ad}, !- Demand Side Inlet Node A
  {d01b292c-6c5a-495f-a086-ec4fa312bff9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {67554505-f9c5-4ca2-bdaa-c15d3a808409}, !- Demand Mixer Name
  {0615837c-a6a6-4eaf-b7bd-bab5d4db453c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b8b45b6c-5e3c-44e3-bc4e-310a80d6eb8f}, !- Handle
  BaseAirSys11 Supply Side (Return Air) Inlet Node, !- Name
  {f517711f-a44b-4352-bb6a-101072563bd7}, !- Inlet Port
  {e62d32f9-0561-4e00-9288-3adce5a36c9e}; !- Outlet Port

OS:Node,
  {98e52543-ae8f-42ef-81b4-2f233aa1dd08}, !- Handle
  BaseSys11 SupFan Outlet Node,           !- Name
  {d8d31a36-ec46-47f6-a5fc-d91c0e050827}, !- Inlet Port
  {d01b292c-6c5a-495f-a086-ec4fa312bff9}; !- Outlet Port

OS:Connection,
  {f517711f-a44b-4352-bb6a-101072563bd7}, !- Handle
  {b1402c01-af47-4185-ba1d-1e5fc753cb30}, !- Source Object
  9,                                      !- Outlet Port
  {b8b45b6c-5e3c-44e3-bc4e-310a80d6eb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01b292c-6c5a-495f-a086-ec4fa312bff9}, !- Handle
  {98e52543-ae8f-42ef-81b4-2f233aa1dd08}, !- Source Object
  3,                                      !- Outlet Port
  {b1402c01-af47-4185-ba1d-1e5fc753cb30}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b30f6a72-adfa-4913-ae31-edf37bf2194f}, !- Handle
  BaseAirSys11 Demand Side (Supply Air) Inlet Node, !- Name
  {a588129e-a57e-4ca6-a43d-b9721de898ad}, !- Inlet Port
  {4572cff7-ca53-4dd4-bf7e-2a5408d3d180}; !- Outlet Port

OS:Node,
  {40e1fe6d-810b-4f7c-b0f4-7311ae8038bb}, !- Handle
  BaseAirSys11 Zone Mixer Outlet Node,    !- Name
  {47455db6-7a5d-4a56-8e10-7294e1c953c5}, !- Inlet Port
  {c32bc3c6-f513-4a39-9374-a7e71449cb82}; !- Outlet Port

OS:Node,
  {3c22091a-0525-4ffe-a51d-b4a9b5eefafe}, !- Handle
  BaseUnctrl TrmlUnit Outlet Node,        !- Name
  {a35af671-6f2a-4c5d-a7c8-558f4a79ba6b}, !- Inlet Port
  {5768205b-e3f6-4bd9-bca1-5b358f64d49b}; !- Outlet Port

OS:Connection,
  {a588129e-a57e-4ca6-a43d-b9721de898ad}, !- Handle
  {b1402c01-af47-4185-ba1d-1e5fc753cb30}, !- Source Object
  11,                                     !- Outlet Port
  {b30f6a72-adfa-4913-ae31-edf37bf2194f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c32bc3c6-f513-4a39-9374-a7e71449cb82}, !- Handle
  {40e1fe6d-810b-4f7c-b0f4-7311ae8038bb}, !- Source Object
  3,                                      !- Outlet Port
  {b1402c01-af47-4185-ba1d-1e5fc753cb30}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0615837c-a6a6-4eaf-b7bd-bab5d4db453c}, !- Handle
  BaseAirSys11 Zone Splitter,             !- Name
  {4572cff7-ca53-4dd4-bf7e-2a5408d3d180}, !- Inlet Node Name
  {2c4164c6-400a-4966-8253-e0f712c99a1f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {67554505-f9c5-4ca2-bdaa-c15d3a808409}, !- Handle
  BaseAirSys11 Zone Mixer,                !- Name
  {47455db6-7a5d-4a56-8e10-7294e1c953c5}, !- Outlet Node Name
  {b9d5dfad-87d2-49ae-a143-c02a8af62942}; !- Inlet Node Name 1

OS:Connection,
  {4572cff7-ca53-4dd4-bf7e-2a5408d3d180}, !- Handle
  {b30f6a72-adfa-4913-ae31-edf37bf2194f}, !- Source Object
  3,                                      !- Outlet Port
  {0615837c-a6a6-4eaf-b7bd-bab5d4db453c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47455db6-7a5d-4a56-8e10-7294e1c953c5}, !- Handle
  {67554505-f9c5-4ca2-bdaa-c15d3a808409}, !- Source Object
  2,                                      !- Outlet Port
  {40e1fe6d-810b-4f7c-b0f4-7311ae8038bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f905ebfd-ee9d-4a7c-a297-b6b038527cf5}, !- Handle
  {b1402c01-af47-4185-ba1d-1e5fc753cb30}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {99c9b98e-1ae1-4780-baf1-5a11fa7dce71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {be8ed0f8-c199-4590-8393-48de10b61555}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {be8ed0f8-c199-4590-8393-48de10b61555}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {d738e111-1714-4f63-be8d-0337cd16fd26}, !- Control Zone or Zone List Name
  {ac10501e-6651-433a-a918-aa6d6c4b383e}, !- Cooling Control Zone or Zone List Name
  {198bbbb8-2c07-4e48-ad35-f9e1c05dc7b5}, !- Heating Control Zone or Zone List Name
  {2cc30d28-cb3e-421a-b3fb-5dd0b9f22da2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d738e111-1714-4f63-be8d-0337cd16fd26}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List, !- Name
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}; !- Model Object 1

OS:ModelObjectList,
  {ac10501e-6651-433a-a918-aa6d6c4b383e}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {198bbbb8-2c07-4e48-ad35-f9e1c05dc7b5}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2cc30d28-cb3e-421a-b3fb-5dd0b9f22da2}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {643fc907-f2f3-4f22-8228-f7bce9a48b57}, !- Handle
  BaseSys11 SupFan,                       !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {41a7327a-58e8-4cb8-a1a1-f4e266445b27}, !- Air Inlet Node Name
  {d8d31a36-ec46-47f6-a5fc-d91c0e050827}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {d8d31a36-ec46-47f6-a5fc-d91c0e050827}, !- Handle
  {643fc907-f2f3-4f22-8228-f7bce9a48b57}, !- Source Object
  9,                                      !- Outlet Port
  {98e52543-ae8f-42ef-81b4-2f233aa1dd08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {18158b4c-166a-4739-ac3f-4bde1f0cc0a5}, !- Handle
  BaseSys11 CoilClg,                      !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {fdf9f689-c55a-41a9-9c6e-e4c2a47bd8bb}, !- Air Inlet Node Name
  {32af1cc7-c2d0-45ae-be66-6cf717c9f310}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {4e1fae3d-5d23-4d02-bde9-63cdacadfa57}, !- Handle
  BaseSys11 CoilClg Outlet Node,          !- Name
  {32af1cc7-c2d0-45ae-be66-6cf717c9f310}, !- Inlet Port
  {41a7327a-58e8-4cb8-a1a1-f4e266445b27}; !- Outlet Port

OS:Connection,
  {32af1cc7-c2d0-45ae-be66-6cf717c9f310}, !- Handle
  {18158b4c-166a-4739-ac3f-4bde1f0cc0a5}, !- Source Object
  10,                                     !- Outlet Port
  {4e1fae3d-5d23-4d02-bde9-63cdacadfa57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41a7327a-58e8-4cb8-a1a1-f4e266445b27}, !- Handle
  {4e1fae3d-5d23-4d02-bde9-63cdacadfa57}, !- Source Object
  3,                                      !- Outlet Port
  {643fc907-f2f3-4f22-8228-f7bce9a48b57}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ec4b21d1-5b45-4a80-9403-51e4c0c6a077}, !- Handle
  BaseSys11 OACtrl,                       !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dec1c8ff-9271-45c6-9cd8-a0d68b0facae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5f4f9129-a082-4b28-a2f3-c5924b4b0c1b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5f4f9129-a082-4b28-a2f3-c5924b4b0c1b}, !- Handle
  BaseSys11 OACtrl Mech Vent Controller,  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e8c12fd-4e3b-4741-a086-4a4b0e866163}, !- Handle
  BaseSys11 OACtrl OA System,             !- Name
  {ec4b21d1-5b45-4a80-9403-51e4c0c6a077}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {663fcd04-31b8-47b6-a47f-8a10bfa713e1}, !- Mixed Air Node Name
  {b42ff0ab-48fe-4e64-882b-71d7031eb7e9}, !- Outdoor Air Stream Node Name
  {2e492f17-a76c-44b2-90f8-c323e23891a7}, !- Relief Air Stream Node Name
  {e62d32f9-0561-4e00-9288-3adce5a36c9e}; !- Return Air Stream Node Name

OS:Node,
  {68ce37cb-9b8e-44be-9fed-4436713cd3d7}, !- Handle
  BaseSys11 OACtrl OA System OA Node,     !- Name
  ,                                       !- Inlet Port
  {b42ff0ab-48fe-4e64-882b-71d7031eb7e9}; !- Outlet Port

OS:Connection,
  {b42ff0ab-48fe-4e64-882b-71d7031eb7e9}, !- Handle
  {68ce37cb-9b8e-44be-9fed-4436713cd3d7}, !- Source Object
  3,                                      !- Outlet Port
  {3e8c12fd-4e3b-4741-a086-4a4b0e866163}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8dcb6173-1700-400b-b4fe-5a4926aaf703}, !- Handle
  BaseSys11 OACtrl OA System Relief Node, !- Name
  {2e492f17-a76c-44b2-90f8-c323e23891a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e492f17-a76c-44b2-90f8-c323e23891a7}, !- Handle
  {3e8c12fd-4e3b-4741-a086-4a4b0e866163}, !- Source Object
  7,                                      !- Outlet Port
  {8dcb6173-1700-400b-b4fe-5a4926aaf703}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b90dff1f-0a7b-43ea-a922-0fefbb6beae2}, !- Handle
  BaseSys11 OACtrl OA System Mixed Air Node, !- Name
  {663fcd04-31b8-47b6-a47f-8a10bfa713e1}, !- Inlet Port
  {fdf9f689-c55a-41a9-9c6e-e4c2a47bd8bb}; !- Outlet Port

OS:Connection,
  {e62d32f9-0561-4e00-9288-3adce5a36c9e}, !- Handle
  {b8b45b6c-5e3c-44e3-bc4e-310a80d6eb8f}, !- Source Object
  3,                                      !- Outlet Port
  {3e8c12fd-4e3b-4741-a086-4a4b0e866163}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {663fcd04-31b8-47b6-a47f-8a10bfa713e1}, !- Handle
  {3e8c12fd-4e3b-4741-a086-4a4b0e866163}, !- Source Object
  5,                                      !- Outlet Port
  {b90dff1f-0a7b-43ea-a922-0fefbb6beae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdf9f689-c55a-41a9-9c6e-e4c2a47bd8bb}, !- Handle
  {b90dff1f-0a7b-43ea-a922-0fefbb6beae2}, !- Source Object
  3,                                      !- Outlet Port
  {18158b4c-166a-4739-ac3f-4bde1f0cc0a5}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {dec1c8ff-9271-45c6-9cd8-a0d68b0facae}, !- Handle
  BaseSys11 OACtrl Schedule,              !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {9aeaf2a7-2ee8-4aea-aa60-ac09582eeaf0}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {9aeaf2a7-2ee8-4aea-aa60-ac09582eeaf0}, !- Handle
  BaseSys11 OACtrl Schedule Week 1,       !- Name
  ,                                       !- Schedule Rendering Name
  {67b6bedf-b878-402c-80b6-589b23cde51c}, !- Sunday Schedule:Day Name
  {20420034-1274-4b67-8196-966a5bdbf239}, !- Monday Schedule:Day Name
  {e37b5d46-6ec6-4aa6-8eb5-a18728f1b745}, !- Tuesday Schedule:Day Name
  {89d63244-3ff5-4ce8-a778-69305aaa0940}, !- Wednesday Schedule:Day Name
  {39660541-8e0c-4f84-9bf5-46c6738b2546}, !- Thursday Schedule:Day Name
  {888c0917-648a-4530-b8ee-d905dbf2863f}, !- Friday Schedule:Day Name
  {f5cecce1-49b8-4dae-9e34-f9a73470187a}, !- Saturday Schedule:Day Name
  {54696658-7c04-4496-b1ba-223397001544}, !- Holiday Schedule:Day Name
  {95dec110-6fcd-479d-9877-053e434b666d}, !- SummerDesignDay Schedule:Day Name
  {4b343597-bf11-4dce-af3d-c03d7f1788c8}, !- WinterDesignDay Schedule:Day Name
  {f738f314-0c11-4ad9-9efc-e970ce546a35}, !- CustomDay1 Schedule:Day Name
  {8c6136fb-8617-4362-9ff0-538ed31bd9c8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {67b6bedf-b878-402c-80b6-589b23cde51c}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {20420034-1274-4b67-8196-966a5bdbf239}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e37b5d46-6ec6-4aa6-8eb5-a18728f1b745}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {89d63244-3ff5-4ce8-a778-69305aaa0940}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {39660541-8e0c-4f84-9bf5-46c6738b2546}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {888c0917-648a-4530-b8ee-d905dbf2863f}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f5cecce1-49b8-4dae-9e34-f9a73470187a}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {54696658-7c04-4496-b1ba-223397001544}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {95dec110-6fcd-479d-9877-053e434b666d}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4b343597-bf11-4dce-af3d-c03d7f1788c8}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f738f314-0c11-4ad9-9efc-e970ce546a35}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8c6136fb-8617-4362-9ff0-538ed31bd9c8}, !- Handle
  BaseSys11 OACtrl Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {08a36a6b-7932-4a55-a8f7-cff1759bda11}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {a5f78c29-f1c3-46b9-808e-c3075e2005ac}, !- Control Zone Name
  {98e52543-ae8f-42ef-81b4-2f233aa1dd08}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {a14e3172-6b7a-4ed8-908d-68601a9ba642}, !- Handle
  BaseAirSys11-2,                         !- Name
  ,                                       !- Controller List Name
  {37b34f3f-c81b-421e-ba42-1305649ebea0}, !- Availability Schedule
  {8494c2b5-d8ae-4bc7-9459-a8d509d87ab6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {16ad8afe-7406-4d72-9294-fe6ecd070080}, !- Supply Side Inlet Node Name
  {52f0e645-7b6b-4212-b5fe-9a7ea2b8fdfc}, !- Demand Side Outlet Node Name
  {760ab782-d299-4258-bb5f-6eb815f9439f}, !- Demand Side Inlet Node A
  {eb9b995e-3548-471c-b411-24585e639a5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9161a0bb-94f0-48ed-8968-b1e0af2dc0f6}, !- Demand Mixer Name
  {67f9df88-1a2c-43cc-9c41-2ebe11abd29a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {58d685ab-692f-4a43-990d-d6a879dea35a}, !- Handle
  BaseAirSys11-2 Supply Side (Return Air) Inlet Node, !- Name
  {16ad8afe-7406-4d72-9294-fe6ecd070080}, !- Inlet Port
  {baf2469b-5d6f-4078-b33a-a33a5a2de08f}; !- Outlet Port

OS:Node,
  {3998c0e9-b5ca-4ba2-be7c-a40cd0b1e9d5}, !- Handle
  BaseSys11 SupFan-2 Outlet Node,         !- Name
  {5ea6e40e-ecf2-4b42-9a7d-be750bed974b}, !- Inlet Port
  {eb9b995e-3548-471c-b411-24585e639a5a}; !- Outlet Port

OS:Connection,
  {16ad8afe-7406-4d72-9294-fe6ecd070080}, !- Handle
  {a14e3172-6b7a-4ed8-908d-68601a9ba642}, !- Source Object
  9,                                      !- Outlet Port
  {58d685ab-692f-4a43-990d-d6a879dea35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9b995e-3548-471c-b411-24585e639a5a}, !- Handle
  {3998c0e9-b5ca-4ba2-be7c-a40cd0b1e9d5}, !- Source Object
  3,                                      !- Outlet Port
  {a14e3172-6b7a-4ed8-908d-68601a9ba642}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1269fe32-f26b-4402-a494-408a9863e788}, !- Handle
  BaseAirSys11-2 Demand Side (Supply Air) Inlet Node, !- Name
  {760ab782-d299-4258-bb5f-6eb815f9439f}, !- Inlet Port
  {316d8213-c746-4ad3-9f36-19104bb7d591}; !- Outlet Port

OS:Node,
  {17d1a288-3ef1-48e6-8a3e-823e44b4607d}, !- Handle
  BaseAirSys11-2 Zone Mixer Outlet Node,  !- Name
  {c823fe37-0c73-466a-be46-9c6a423a09c7}, !- Inlet Port
  {52f0e645-7b6b-4212-b5fe-9a7ea2b8fdfc}; !- Outlet Port

OS:Node,
  {b1f4cfbe-4270-40e1-9665-f0dc21469781}, !- Handle
  BaseUnctrl TrmlUnit-2 Outlet Node,      !- Name
  {562e2af5-a7da-4a92-8cd9-4acc056adce4}, !- Inlet Port
  {442b43bd-2d48-4c16-95e1-07d8b7862ea2}; !- Outlet Port

OS:Connection,
  {760ab782-d299-4258-bb5f-6eb815f9439f}, !- Handle
  {a14e3172-6b7a-4ed8-908d-68601a9ba642}, !- Source Object
  11,                                     !- Outlet Port
  {1269fe32-f26b-4402-a494-408a9863e788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52f0e645-7b6b-4212-b5fe-9a7ea2b8fdfc}, !- Handle
  {17d1a288-3ef1-48e6-8a3e-823e44b4607d}, !- Source Object
  3,                                      !- Outlet Port
  {a14e3172-6b7a-4ed8-908d-68601a9ba642}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {67f9df88-1a2c-43cc-9c41-2ebe11abd29a}, !- Handle
  BaseAirSys11-2 Zone Splitter,           !- Name
  {316d8213-c746-4ad3-9f36-19104bb7d591}, !- Inlet Node Name
  {01d93e71-4b11-4f81-afa5-c4aaae49db0a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9161a0bb-94f0-48ed-8968-b1e0af2dc0f6}, !- Handle
  BaseAirSys11-2 Zone Mixer,              !- Name
  {c823fe37-0c73-466a-be46-9c6a423a09c7}, !- Outlet Node Name
  {86dbc700-63e6-4dbe-864c-41220d880221}; !- Inlet Node Name 1

OS:Connection,
  {316d8213-c746-4ad3-9f36-19104bb7d591}, !- Handle
  {1269fe32-f26b-4402-a494-408a9863e788}, !- Source Object
  3,                                      !- Outlet Port
  {67f9df88-1a2c-43cc-9c41-2ebe11abd29a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c823fe37-0c73-466a-be46-9c6a423a09c7}, !- Handle
  {9161a0bb-94f0-48ed-8968-b1e0af2dc0f6}, !- Source Object
  2,                                      !- Outlet Port
  {17d1a288-3ef1-48e6-8a3e-823e44b4607d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8590eb6f-d963-4956-a97b-749156375529}, !- Handle
  {a14e3172-6b7a-4ed8-908d-68601a9ba642}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  18.3333333333334,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8494c2b5-d8ae-4bc7-9459-a8d509d87ab6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {e0b253c9-5ede-4fae-910f-f69ba30761b1}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {e0b253c9-5ede-4fae-910f-f69ba30761b1}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {5a52066e-6b77-47be-81f2-e564855dcb81}, !- Control Zone or Zone List Name
  {24518b78-977f-4eb6-921b-edd93776b5bc}, !- Cooling Control Zone or Zone List Name
  {7d79e41d-22e1-48ff-b4c3-6110ea947b9c}, !- Heating Control Zone or Zone List Name
  {a9ebee25-ed36-491e-a6aa-4177affef818}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5a52066e-6b77-47be-81f2-e564855dcb81}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List, !- Name
  {ab08fbd7-005e-4f75-9379-97562645bff5}; !- Model Object 1

OS:ModelObjectList,
  {24518b78-977f-4eb6-921b-edd93776b5bc}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d79e41d-22e1-48ff-b4c3-6110ea947b9c}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a9ebee25-ed36-491e-a6aa-4177affef818}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Fan:ConstantVolume,
  {19f05aa7-f702-4ab4-9a65-b9f2444d9f34}, !- Handle
  BaseSys11 SupFan-2,                     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2a1dcc5b-63fe-4fad-9bcd-837e21bf2072}, !- Air Inlet Node Name
  {5ea6e40e-ecf2-4b42-9a7d-be750bed974b}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {5ea6e40e-ecf2-4b42-9a7d-be750bed974b}, !- Handle
  {19f05aa7-f702-4ab4-9a65-b9f2444d9f34}, !- Source Object
  9,                                      !- Outlet Port
  {3998c0e9-b5ca-4ba2-be7c-a40cd0b1e9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {d1e0c4d6-5295-4dcb-b46b-127f38787c36}, !- Handle
  BaseSys11 CoilClg-2,                    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5d56c875-fea2-466e-b3b5-7e3ea32ddd29}, !- Air Inlet Node Name
  {70cb6a0c-d562-47ff-9190-53928206a904}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {6d2c6b48-5c9a-453c-bd92-a271425a88c5}, !- Handle
  BaseSys11 CoilClg-2 Outlet Node,        !- Name
  {70cb6a0c-d562-47ff-9190-53928206a904}, !- Inlet Port
  {2a1dcc5b-63fe-4fad-9bcd-837e21bf2072}; !- Outlet Port

OS:Connection,
  {70cb6a0c-d562-47ff-9190-53928206a904}, !- Handle
  {d1e0c4d6-5295-4dcb-b46b-127f38787c36}, !- Source Object
  10,                                     !- Outlet Port
  {6d2c6b48-5c9a-453c-bd92-a271425a88c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1dcc5b-63fe-4fad-9bcd-837e21bf2072}, !- Handle
  {6d2c6b48-5c9a-453c-bd92-a271425a88c5}, !- Source Object
  3,                                      !- Outlet Port
  {19f05aa7-f702-4ab4-9a65-b9f2444d9f34}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {56fcff91-276b-4c25-8770-617ef89013f0}, !- Handle
  BaseSys11 OACtrl-2,                     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9a7460c-d88a-412f-b229-4359d170cb98}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3493cced-0f38-410e-af51-ba4761ec7471}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3493cced-0f38-410e-af51-ba4761ec7471}, !- Handle
  BaseSys11 OACtrl-2 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67ed8a89-c69c-45d7-96b2-6af190d963a9}, !- Handle
  BaseSys11 OACtrl-2 OA System,           !- Name
  {56fcff91-276b-4c25-8770-617ef89013f0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90a5b163-183f-4db1-90b9-fc3693461f86}, !- Mixed Air Node Name
  {c2d81c67-1033-449b-848b-68617e376475}, !- Outdoor Air Stream Node Name
  {6a48044e-f701-4407-93e1-d6f8303b467e}, !- Relief Air Stream Node Name
  {baf2469b-5d6f-4078-b33a-a33a5a2de08f}; !- Return Air Stream Node Name

OS:Node,
  {b0d3a803-988f-4983-8fa0-8c8b798d63f2}, !- Handle
  BaseSys11 OACtrl-2 OA System OA Node,   !- Name
  ,                                       !- Inlet Port
  {c2d81c67-1033-449b-848b-68617e376475}; !- Outlet Port

OS:Connection,
  {c2d81c67-1033-449b-848b-68617e376475}, !- Handle
  {b0d3a803-988f-4983-8fa0-8c8b798d63f2}, !- Source Object
  3,                                      !- Outlet Port
  {67ed8a89-c69c-45d7-96b2-6af190d963a9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b45e7902-369b-4bd8-a377-fba225b1c75c}, !- Handle
  BaseSys11 OACtrl-2 OA System Relief Node, !- Name
  {6a48044e-f701-4407-93e1-d6f8303b467e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a48044e-f701-4407-93e1-d6f8303b467e}, !- Handle
  {67ed8a89-c69c-45d7-96b2-6af190d963a9}, !- Source Object
  7,                                      !- Outlet Port
  {b45e7902-369b-4bd8-a377-fba225b1c75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24064c66-3927-4e34-8f10-d964047d86b8}, !- Handle
  BaseSys11 OACtrl-2 OA System Mixed Air Node, !- Name
  {90a5b163-183f-4db1-90b9-fc3693461f86}, !- Inlet Port
  {5d56c875-fea2-466e-b3b5-7e3ea32ddd29}; !- Outlet Port

OS:Connection,
  {baf2469b-5d6f-4078-b33a-a33a5a2de08f}, !- Handle
  {58d685ab-692f-4a43-990d-d6a879dea35a}, !- Source Object
  3,                                      !- Outlet Port
  {67ed8a89-c69c-45d7-96b2-6af190d963a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {90a5b163-183f-4db1-90b9-fc3693461f86}, !- Handle
  {67ed8a89-c69c-45d7-96b2-6af190d963a9}, !- Source Object
  5,                                      !- Outlet Port
  {24064c66-3927-4e34-8f10-d964047d86b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d56c875-fea2-466e-b3b5-7e3ea32ddd29}, !- Handle
  {24064c66-3927-4e34-8f10-d964047d86b8}, !- Source Object
  3,                                      !- Outlet Port
  {d1e0c4d6-5295-4dcb-b46b-127f38787c36}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {a9a7460c-d88a-412f-b229-4359d170cb98}, !- Handle
  BaseSys11 OACtrl-2 Schedule,            !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cc3a20fa-f58d-4bb7-b3c4-8b0c9adb1b64}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {cc3a20fa-f58d-4bb7-b3c4-8b0c9adb1b64}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1,     !- Name
  ,                                       !- Schedule Rendering Name
  {abfa9e54-8013-456d-8b49-bc18e030f7ec}, !- Sunday Schedule:Day Name
  {577ef488-5fbd-4471-8f34-63248889d089}, !- Monday Schedule:Day Name
  {2364c9d8-df54-41e8-87f7-cdff666bfa7c}, !- Tuesday Schedule:Day Name
  {a1f120b3-90cf-4256-a938-185d267d103a}, !- Wednesday Schedule:Day Name
  {4edf9ec9-0899-4878-afb8-5308778d5715}, !- Thursday Schedule:Day Name
  {33b30f0c-d7a9-4988-a9a0-850b7bc535be}, !- Friday Schedule:Day Name
  {09e8b487-6eed-4593-8392-c00444fd9d01}, !- Saturday Schedule:Day Name
  {1f214b62-f418-4c6a-b85d-041e9b6d45d8}, !- Holiday Schedule:Day Name
  {740cca03-5211-4271-a251-e5ca50c75326}, !- SummerDesignDay Schedule:Day Name
  {a949def5-201c-4c97-90b0-84e727a2bf36}, !- WinterDesignDay Schedule:Day Name
  {9834b2a9-dbaf-4b64-8316-ec171b8992a9}, !- CustomDay1 Schedule:Day Name
  {2a2d753e-5eb0-4958-86bf-202908a89882}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {abfa9e54-8013-456d-8b49-bc18e030f7ec}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {577ef488-5fbd-4471-8f34-63248889d089}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2364c9d8-df54-41e8-87f7-cdff666bfa7c}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a1f120b3-90cf-4256-a938-185d267d103a}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4edf9ec9-0899-4878-afb8-5308778d5715}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {33b30f0c-d7a9-4988-a9a0-850b7bc535be}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {09e8b487-6eed-4593-8392-c00444fd9d01}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1f214b62-f418-4c6a-b85d-041e9b6d45d8}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {740cca03-5211-4271-a251-e5ca50c75326}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a949def5-201c-4c97-90b0-84e727a2bf36}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9834b2a9-dbaf-4b64-8316-ec171b8992a9}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2a2d753e-5eb0-4958-86bf-202908a89882}, !- Handle
  BaseSys11 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {0aa10269-dbb4-4ffd-97aa-7767f8724c5c}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  {ab08fbd7-005e-4f75-9379-97562645bff5}, !- Control Zone Name
  {3998c0e9-b5ca-4ba2-be7c-a40cd0b1e9d5}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {be10bd5b-5035-4151-8096-3092b0dbfa10}, !- Handle
  BaseAirSys7or3b-16,                     !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {cc4acc2c-f7e9-40de-b302-fac0d4c5d0a3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e58d86d5-868c-4d64-9e3d-304338174550}, !- Supply Side Inlet Node Name
  {1b02f093-df2d-4edc-9b96-2f5ebfcd42d6}, !- Demand Side Outlet Node Name
  {0f65fafb-c932-4a94-ae28-87d11005b7a3}, !- Demand Side Inlet Node A
  {3c8b5156-faba-42c6-9f29-9d78d8fb4eda}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5f8fb286-4eee-419b-ab3f-c8574f945e89}, !- Demand Mixer Name
  {97e4704e-1f59-4824-9070-3fa0ab298032}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57ad90f9-f08f-48e3-bada-2ee637dabc68}, !- Handle
  BaseAirSys7or3b-16 Supply Side (Return Air) Inlet Node, !- Name
  {e58d86d5-868c-4d64-9e3d-304338174550}, !- Inlet Port
  {08af69c8-0fa6-4435-a77a-89c3cfd0fc16}; !- Outlet Port

OS:Node,
  {82529d22-d7bc-4753-a1f1-8be0370a65b7}, !- Handle
  BaseSys7or3b SupFan-16 Outlet Node,     !- Name
  {137db25a-2562-44d4-95ac-7eff93bfcc53}, !- Inlet Port
  {3c8b5156-faba-42c6-9f29-9d78d8fb4eda}; !- Outlet Port

OS:Connection,
  {e58d86d5-868c-4d64-9e3d-304338174550}, !- Handle
  {be10bd5b-5035-4151-8096-3092b0dbfa10}, !- Source Object
  9,                                      !- Outlet Port
  {57ad90f9-f08f-48e3-bada-2ee637dabc68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8b5156-faba-42c6-9f29-9d78d8fb4eda}, !- Handle
  {82529d22-d7bc-4753-a1f1-8be0370a65b7}, !- Source Object
  3,                                      !- Outlet Port
  {be10bd5b-5035-4151-8096-3092b0dbfa10}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {72e3504b-2175-477f-a2f5-0574b4974aec}, !- Handle
  BaseAirSys7or3b-16 Demand Side (Supply Air) Inlet Node, !- Name
  {0f65fafb-c932-4a94-ae28-87d11005b7a3}, !- Inlet Port
  {5a13757b-7f40-463d-ac83-ec9d05a6f64b}; !- Outlet Port

OS:Node,
  {5d73f0ab-669c-4626-9c56-1e6886e255ea}, !- Handle
  BaseAirSys7or3b-16 Zone Mixer Outlet Node, !- Name
  {19905a3f-a51a-4479-9180-74563da3fe0b}, !- Inlet Port
  {1b02f093-df2d-4edc-9b96-2f5ebfcd42d6}; !- Outlet Port

OS:Node,
  {df837112-bee0-4f09-b9b7-b7ab5f56d860}, !- Handle
  BaseVAVNoReheatTrmlUnit-16 Outlet Node, !- Name
  {878a99e8-f818-4f4c-875b-ae1a88a8683f}, !- Inlet Port
  {8bb78a00-f29b-4be5-82cd-f0e9052d6595}; !- Outlet Port

OS:Connection,
  {0f65fafb-c932-4a94-ae28-87d11005b7a3}, !- Handle
  {be10bd5b-5035-4151-8096-3092b0dbfa10}, !- Source Object
  11,                                     !- Outlet Port
  {72e3504b-2175-477f-a2f5-0574b4974aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b02f093-df2d-4edc-9b96-2f5ebfcd42d6}, !- Handle
  {5d73f0ab-669c-4626-9c56-1e6886e255ea}, !- Source Object
  3,                                      !- Outlet Port
  {be10bd5b-5035-4151-8096-3092b0dbfa10}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {97e4704e-1f59-4824-9070-3fa0ab298032}, !- Handle
  BaseAirSys7or3b-16 Zone Splitter,       !- Name
  {5a13757b-7f40-463d-ac83-ec9d05a6f64b}, !- Inlet Node Name
  {4fcf8806-5ea2-44bd-8e0a-34c680c15e04}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5f8fb286-4eee-419b-ab3f-c8574f945e89}, !- Handle
  BaseAirSys7or3b-16 Zone Mixer,          !- Name
  {19905a3f-a51a-4479-9180-74563da3fe0b}, !- Outlet Node Name
  {38bd3f72-9b64-4102-acfa-6d6d9727f73b}; !- Inlet Node Name 1

OS:Connection,
  {5a13757b-7f40-463d-ac83-ec9d05a6f64b}, !- Handle
  {72e3504b-2175-477f-a2f5-0574b4974aec}, !- Source Object
  3,                                      !- Outlet Port
  {97e4704e-1f59-4824-9070-3fa0ab298032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19905a3f-a51a-4479-9180-74563da3fe0b}, !- Handle
  {5f8fb286-4eee-419b-ab3f-c8574f945e89}, !- Source Object
  2,                                      !- Outlet Port
  {5d73f0ab-669c-4626-9c56-1e6886e255ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f98ed24-a483-43fa-ac35-8f6219cab90f}, !- Handle
  {be10bd5b-5035-4151-8096-3092b0dbfa10}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {cc4acc2c-f7e9-40de-b302-fac0d4c5d0a3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {1250c82c-a84f-4d00-8e86-478c44675381}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {1250c82c-a84f-4d00-8e86-478c44675381}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {f307b986-4a71-40ae-b544-2b8e8e2e58d2}, !- Control Zone or Zone List Name
  {9136726b-9147-4405-973f-3d4548f40eda}, !- Cooling Control Zone or Zone List Name
  {3b550325-b87e-4178-a9fb-76efad7d0471}, !- Heating Control Zone or Zone List Name
  {ba59b5d8-f8c7-4849-a4cb-847fa036003f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f307b986-4a71-40ae-b544-2b8e8e2e58d2}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List, !- Name
  {0f74bc71-5285-4374-804d-3bd9656edb18}; !- Model Object 1

OS:ModelObjectList,
  {9136726b-9147-4405-973f-3d4548f40eda}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3b550325-b87e-4178-a9fb-76efad7d0471}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ba59b5d8-f8c7-4849-a4cb-847fa036003f}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {da2aa7ee-7bc5-416f-a63a-e80349b30404}, !- Handle
  BaseSys7or3b SupFan-16,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8d85d2d2-a14c-4e2f-93b6-b259adb84c8d}, !- Air Inlet Node Name
  {137db25a-2562-44d4-95ac-7eff93bfcc53}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {137db25a-2562-44d4-95ac-7eff93bfcc53}, !- Handle
  {da2aa7ee-7bc5-416f-a63a-e80349b30404}, !- Source Object
  17,                                     !- Outlet Port
  {82529d22-d7bc-4753-a1f1-8be0370a65b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {8dd9dfc1-559a-4452-ad4e-82cb8cf8ee2e}, !- Handle
  BaseSys7or3b CoilHtg-16,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c708f9ae-8224-48c5-a518-e5ebba4a5e13}, !- Air Inlet Node Name
  {65fec3b6-afaa-4a27-b2d3-b0ac99845be1}; !- Air Outlet Node Name

OS:Node,
  {771ca8c1-a961-47d8-8064-66df61776b0d}, !- Handle
  BaseSys7or3b CoilHtg-16 Outlet Node,    !- Name
  {65fec3b6-afaa-4a27-b2d3-b0ac99845be1}, !- Inlet Port
  {8d85d2d2-a14c-4e2f-93b6-b259adb84c8d}; !- Outlet Port

OS:Connection,
  {65fec3b6-afaa-4a27-b2d3-b0ac99845be1}, !- Handle
  {8dd9dfc1-559a-4452-ad4e-82cb8cf8ee2e}, !- Source Object
  6,                                      !- Outlet Port
  {771ca8c1-a961-47d8-8064-66df61776b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d85d2d2-a14c-4e2f-93b6-b259adb84c8d}, !- Handle
  {771ca8c1-a961-47d8-8064-66df61776b0d}, !- Source Object
  3,                                      !- Outlet Port
  {da2aa7ee-7bc5-416f-a63a-e80349b30404}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {86ee2534-bb68-4706-a7f7-c4762a2a2d17}, !- Handle
  BaseSys7or3b CoilClg-16,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {6f407237-1bca-4cc0-ba58-fa1f0a0ce1f2}, !- Air Inlet Node Name
  {8f6180e1-de05-4034-9641-000161078aff}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {54c4a445-7908-4a95-91de-d40a7ebf428c}, !- Handle
  BaseSys7or3b CoilClg-16 Outlet Node,    !- Name
  {8f6180e1-de05-4034-9641-000161078aff}, !- Inlet Port
  {c708f9ae-8224-48c5-a518-e5ebba4a5e13}; !- Outlet Port

OS:Connection,
  {8f6180e1-de05-4034-9641-000161078aff}, !- Handle
  {86ee2534-bb68-4706-a7f7-c4762a2a2d17}, !- Source Object
  10,                                     !- Outlet Port
  {54c4a445-7908-4a95-91de-d40a7ebf428c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c708f9ae-8224-48c5-a518-e5ebba4a5e13}, !- Handle
  {54c4a445-7908-4a95-91de-d40a7ebf428c}, !- Source Object
  3,                                      !- Outlet Port
  {8dd9dfc1-559a-4452-ad4e-82cb8cf8ee2e}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e8fd0fba-2ec9-4fe8-a928-d7c479bdf6fa}, !- Handle
  BaseSys7or3b OACtrl-16,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ebbc6a51-ece8-48d2-a8de-ad45fe33819f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f08f55b-f0e4-4f54-8289-6b7f43e5cc33}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4f08f55b-f0e4-4f54-8289-6b7f43e5cc33}, !- Handle
  BaseSys7or3b OACtrl-16 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {789e2282-228e-407f-b8f3-1f51d7651acf}, !- Handle
  BaseSys7or3b OACtrl-16 OA System,       !- Name
  {e8fd0fba-2ec9-4fe8-a928-d7c479bdf6fa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14614cb1-f00f-4b72-a1a4-63197b6133cf}, !- Mixed Air Node Name
  {f76262be-e860-46a8-bc24-2ec8e8c0065e}, !- Outdoor Air Stream Node Name
  {5fa80906-8aa1-49f4-8270-e1f246107e94}, !- Relief Air Stream Node Name
  {08af69c8-0fa6-4435-a77a-89c3cfd0fc16}; !- Return Air Stream Node Name

OS:Node,
  {a7ee1b02-a07d-4167-8bd4-a3281ad44fa4}, !- Handle
  BaseSys7or3b OACtrl-16 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {f76262be-e860-46a8-bc24-2ec8e8c0065e}; !- Outlet Port

OS:Connection,
  {f76262be-e860-46a8-bc24-2ec8e8c0065e}, !- Handle
  {a7ee1b02-a07d-4167-8bd4-a3281ad44fa4}, !- Source Object
  3,                                      !- Outlet Port
  {789e2282-228e-407f-b8f3-1f51d7651acf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d80ba007-f6cf-4dc9-a354-db63c8be3a74}, !- Handle
  BaseSys7or3b OACtrl-16 OA System Relief Node, !- Name
  {5fa80906-8aa1-49f4-8270-e1f246107e94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5fa80906-8aa1-49f4-8270-e1f246107e94}, !- Handle
  {789e2282-228e-407f-b8f3-1f51d7651acf}, !- Source Object
  7,                                      !- Outlet Port
  {d80ba007-f6cf-4dc9-a354-db63c8be3a74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0d6ea01-7b62-41c0-949c-686a5465add6}, !- Handle
  BaseSys7or3b OACtrl-16 OA System Mixed Air Node, !- Name
  {14614cb1-f00f-4b72-a1a4-63197b6133cf}, !- Inlet Port
  {6f407237-1bca-4cc0-ba58-fa1f0a0ce1f2}; !- Outlet Port

OS:Connection,
  {08af69c8-0fa6-4435-a77a-89c3cfd0fc16}, !- Handle
  {57ad90f9-f08f-48e3-bada-2ee637dabc68}, !- Source Object
  3,                                      !- Outlet Port
  {789e2282-228e-407f-b8f3-1f51d7651acf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {14614cb1-f00f-4b72-a1a4-63197b6133cf}, !- Handle
  {789e2282-228e-407f-b8f3-1f51d7651acf}, !- Source Object
  5,                                      !- Outlet Port
  {e0d6ea01-7b62-41c0-949c-686a5465add6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f407237-1bca-4cc0-ba58-fa1f0a0ce1f2}, !- Handle
  {e0d6ea01-7b62-41c0-949c-686a5465add6}, !- Source Object
  3,                                      !- Outlet Port
  {86ee2534-bb68-4706-a7f7-c4762a2a2d17}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {ebbc6a51-ece8-48d2-a8de-ad45fe33819f}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule,        !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6df83b7b-03a9-40f2-9973-dc3390c3bc93}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {6df83b7b-03a9-40f2-9973-dc3390c3bc93}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {b943006b-c2b2-4ed0-8206-e87739a2e9ee}, !- Sunday Schedule:Day Name
  {0f7a18cb-38f9-464a-8d25-d47173288fef}, !- Monday Schedule:Day Name
  {3a5fc791-4f6c-4757-ac73-2d4cad469102}, !- Tuesday Schedule:Day Name
  {8eefa9bd-f79e-4061-9694-fc343de82b62}, !- Wednesday Schedule:Day Name
  {a4648d18-dee0-4f63-9132-2c0f29b84ea7}, !- Thursday Schedule:Day Name
  {6deae204-708c-4f32-9044-646aa83580cf}, !- Friday Schedule:Day Name
  {f53b882f-62f7-4762-a2b0-50bd7a32f74f}, !- Saturday Schedule:Day Name
  {f5060a58-ac89-466b-a508-3713f6c34d26}, !- Holiday Schedule:Day Name
  {28bf279a-4c23-459d-867c-adeca7524983}, !- SummerDesignDay Schedule:Day Name
  {5be2853d-1673-48c3-92fc-f1111c148ce8}, !- WinterDesignDay Schedule:Day Name
  {15b2a5b9-dd02-4f03-bc76-cd1d43c86a96}, !- CustomDay1 Schedule:Day Name
  {62f3d501-3285-4b6e-a70d-9241515d83e1}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {b943006b-c2b2-4ed0-8206-e87739a2e9ee}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0f7a18cb-38f9-464a-8d25-d47173288fef}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3a5fc791-4f6c-4757-ac73-2d4cad469102}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8eefa9bd-f79e-4061-9694-fc343de82b62}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a4648d18-dee0-4f63-9132-2c0f29b84ea7}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6deae204-708c-4f32-9044-646aa83580cf}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f53b882f-62f7-4762-a2b0-50bd7a32f74f}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f5060a58-ac89-466b-a508-3713f6c34d26}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {28bf279a-4c23-459d-867c-adeca7524983}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5be2853d-1673-48c3-92fc-f1111c148ce8}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {15b2a5b9-dd02-4f03-bc76-cd1d43c86a96}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {62f3d501-3285-4b6e-a70d-9241515d83e1}, !- Handle
  BaseSys7or3b OACtrl-16 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {b835d956-6661-4483-bf90-85e2376c061a}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0f74bc71-5285-4374-804d-3bd9656edb18}, !- Control Zone Name
  {82529d22-d7bc-4753-a1f1-8be0370a65b7}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {985bb13d-173d-4533-a9ed-b068a79e1c08}, !- Handle
  BaseAirSys7or3b-17,                     !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {9224c5de-27db-47e8-b93b-97bea3097350}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {25eff970-49b3-46d0-b9af-a6c1806e7c85}, !- Supply Side Inlet Node Name
  {b59b8069-ffd8-4b55-8477-3eccc1e62a05}, !- Demand Side Outlet Node Name
  {abb28320-eba6-4cd6-9337-2b740888fa57}, !- Demand Side Inlet Node A
  {86407061-7676-422f-9577-fa1da69f1fb0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0361cf4f-50ec-499c-91ca-cbae82323c83}, !- Demand Mixer Name
  {54c55ab8-f3d4-4f08-a791-e2ef4ff9f3e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {72073271-615c-4ae9-85d5-ace10667580a}, !- Handle
  BaseAirSys7or3b-17 Supply Side (Return Air) Inlet Node, !- Name
  {25eff970-49b3-46d0-b9af-a6c1806e7c85}, !- Inlet Port
  {fedd3a34-b963-4232-9ed0-9766cf0ddd5d}; !- Outlet Port

OS:Node,
  {ed828348-0904-47c7-9857-af45271adf7d}, !- Handle
  BaseSys7or3b SupFan-17 Outlet Node,     !- Name
  {28bd2a10-0d01-4913-a5dd-41d5d64c3b32}, !- Inlet Port
  {86407061-7676-422f-9577-fa1da69f1fb0}; !- Outlet Port

OS:Connection,
  {25eff970-49b3-46d0-b9af-a6c1806e7c85}, !- Handle
  {985bb13d-173d-4533-a9ed-b068a79e1c08}, !- Source Object
  9,                                      !- Outlet Port
  {72073271-615c-4ae9-85d5-ace10667580a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86407061-7676-422f-9577-fa1da69f1fb0}, !- Handle
  {ed828348-0904-47c7-9857-af45271adf7d}, !- Source Object
  3,                                      !- Outlet Port
  {985bb13d-173d-4533-a9ed-b068a79e1c08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e312e8df-86fa-4d64-be82-8d0253b8bcd5}, !- Handle
  BaseAirSys7or3b-17 Demand Side (Supply Air) Inlet Node, !- Name
  {abb28320-eba6-4cd6-9337-2b740888fa57}, !- Inlet Port
  {bc97274c-76f4-43e9-b56b-d5cab364658d}; !- Outlet Port

OS:Node,
  {e9030843-58c8-4b1a-8aad-3970346b90d5}, !- Handle
  BaseAirSys7or3b-17 Zone Mixer Outlet Node, !- Name
  {f98ad345-9f00-4d91-8e60-2f3d393a8977}, !- Inlet Port
  {b59b8069-ffd8-4b55-8477-3eccc1e62a05}; !- Outlet Port

OS:Node,
  {8260640d-f063-4fe2-8a16-27c0b2788942}, !- Handle
  BaseVAVNoReheatTrmlUnit-17 Outlet Node, !- Name
  {7cc515c5-6964-4877-8e41-ccee1564389f}, !- Inlet Port
  {ac090e83-7a46-4c3c-bec5-48fedf149724}; !- Outlet Port

OS:Connection,
  {abb28320-eba6-4cd6-9337-2b740888fa57}, !- Handle
  {985bb13d-173d-4533-a9ed-b068a79e1c08}, !- Source Object
  11,                                     !- Outlet Port
  {e312e8df-86fa-4d64-be82-8d0253b8bcd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b59b8069-ffd8-4b55-8477-3eccc1e62a05}, !- Handle
  {e9030843-58c8-4b1a-8aad-3970346b90d5}, !- Source Object
  3,                                      !- Outlet Port
  {985bb13d-173d-4533-a9ed-b068a79e1c08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {54c55ab8-f3d4-4f08-a791-e2ef4ff9f3e3}, !- Handle
  BaseAirSys7or3b-17 Zone Splitter,       !- Name
  {bc97274c-76f4-43e9-b56b-d5cab364658d}, !- Inlet Node Name
  {2f2f6e74-4a96-4e17-92b7-27269ae1959f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0361cf4f-50ec-499c-91ca-cbae82323c83}, !- Handle
  BaseAirSys7or3b-17 Zone Mixer,          !- Name
  {f98ad345-9f00-4d91-8e60-2f3d393a8977}, !- Outlet Node Name
  {9b3b576b-4054-4871-9743-8005b44c176b}; !- Inlet Node Name 1

OS:Connection,
  {bc97274c-76f4-43e9-b56b-d5cab364658d}, !- Handle
  {e312e8df-86fa-4d64-be82-8d0253b8bcd5}, !- Source Object
  3,                                      !- Outlet Port
  {54c55ab8-f3d4-4f08-a791-e2ef4ff9f3e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98ad345-9f00-4d91-8e60-2f3d393a8977}, !- Handle
  {0361cf4f-50ec-499c-91ca-cbae82323c83}, !- Source Object
  2,                                      !- Outlet Port
  {e9030843-58c8-4b1a-8aad-3970346b90d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b3f12490-779f-4564-8771-cb34a118b7d8}, !- Handle
  {985bb13d-173d-4533-a9ed-b068a79e1c08}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9224c5de-27db-47e8-b93b-97bea3097350}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {aef338de-f8cf-4938-8ecb-5e6a8aca9abb}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {aef338de-f8cf-4938-8ecb-5e6a8aca9abb}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {b41b0bc4-b95b-43a2-a70e-a6101dab0a66}, !- Control Zone or Zone List Name
  {52a68e34-e8a4-41d6-886b-bf53bbf95aa4}, !- Cooling Control Zone or Zone List Name
  {7d0e93c0-8f5d-4510-820f-12c199145d31}, !- Heating Control Zone or Zone List Name
  {a2dd1b1b-f63e-4c1e-bc93-2f39723d3cd6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b41b0bc4-b95b-43a2-a70e-a6101dab0a66}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List, !- Name
  {b4aa0371-2e81-464c-afc8-2c91d644031b}; !- Model Object 1

OS:ModelObjectList,
  {52a68e34-e8a4-41d6-886b-bf53bbf95aa4}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d0e93c0-8f5d-4510-820f-12c199145d31}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a2dd1b1b-f63e-4c1e-bc93-2f39723d3cd6}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {24b3af41-d4c9-4b11-91be-df8858cf67f9}, !- Handle
  BaseSys7or3b SupFan-17,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {10db7860-84d2-46d6-93c0-dd07702e2670}, !- Air Inlet Node Name
  {28bd2a10-0d01-4913-a5dd-41d5d64c3b32}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {28bd2a10-0d01-4913-a5dd-41d5d64c3b32}, !- Handle
  {24b3af41-d4c9-4b11-91be-df8858cf67f9}, !- Source Object
  17,                                     !- Outlet Port
  {ed828348-0904-47c7-9857-af45271adf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {11e2d785-a9fd-464c-89a4-78f557cbf9cf}, !- Handle
  BaseSys7or3b CoilHtg-17,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fd1b7436-bced-4761-8c60-e2ea822316c9}, !- Air Inlet Node Name
  {4a067e2e-16f2-4847-ad27-ecd9792c6344}; !- Air Outlet Node Name

OS:Node,
  {d3415eba-c04f-45b2-810a-bb46732edeb2}, !- Handle
  BaseSys7or3b CoilHtg-17 Outlet Node,    !- Name
  {4a067e2e-16f2-4847-ad27-ecd9792c6344}, !- Inlet Port
  {10db7860-84d2-46d6-93c0-dd07702e2670}; !- Outlet Port

OS:Connection,
  {4a067e2e-16f2-4847-ad27-ecd9792c6344}, !- Handle
  {11e2d785-a9fd-464c-89a4-78f557cbf9cf}, !- Source Object
  6,                                      !- Outlet Port
  {d3415eba-c04f-45b2-810a-bb46732edeb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10db7860-84d2-46d6-93c0-dd07702e2670}, !- Handle
  {d3415eba-c04f-45b2-810a-bb46732edeb2}, !- Source Object
  3,                                      !- Outlet Port
  {24b3af41-d4c9-4b11-91be-df8858cf67f9}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {1ba56f43-6860-4516-9d71-fecf8becdb0a}, !- Handle
  BaseSys7or3b CoilClg-17,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {3b4e7302-4ee9-4bb3-9c5d-998275c23450}, !- Air Inlet Node Name
  {b4cf56d7-fd5d-4273-8db0-c564d2ab80b6}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {d2f978bc-5a87-4d9d-8dd5-45cc59940087}, !- Handle
  BaseSys7or3b CoilClg-17 Outlet Node,    !- Name
  {b4cf56d7-fd5d-4273-8db0-c564d2ab80b6}, !- Inlet Port
  {fd1b7436-bced-4761-8c60-e2ea822316c9}; !- Outlet Port

OS:Connection,
  {b4cf56d7-fd5d-4273-8db0-c564d2ab80b6}, !- Handle
  {1ba56f43-6860-4516-9d71-fecf8becdb0a}, !- Source Object
  10,                                     !- Outlet Port
  {d2f978bc-5a87-4d9d-8dd5-45cc59940087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1b7436-bced-4761-8c60-e2ea822316c9}, !- Handle
  {d2f978bc-5a87-4d9d-8dd5-45cc59940087}, !- Source Object
  3,                                      !- Outlet Port
  {11e2d785-a9fd-464c-89a4-78f557cbf9cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {37358d6b-00b4-4574-8895-74992910f51d}, !- Handle
  BaseSys7or3b OACtrl-17,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd229ca7-76e6-476c-a9f9-2fbcba7e4dbd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c77b4438-e7ca-4cad-a742-2b783e7c1e5a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c77b4438-e7ca-4cad-a742-2b783e7c1e5a}, !- Handle
  BaseSys7or3b OACtrl-17 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7739ace5-600f-4646-89fc-b95105f5a782}, !- Handle
  BaseSys7or3b OACtrl-17 OA System,       !- Name
  {37358d6b-00b4-4574-8895-74992910f51d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {de7b4b20-0796-4689-9c51-85d03fb7752e}, !- Mixed Air Node Name
  {9757f544-79f0-4a20-a5e2-a6c692b24260}, !- Outdoor Air Stream Node Name
  {49fac9ca-e7d1-4be8-b3f1-f946d21eb9fa}, !- Relief Air Stream Node Name
  {fedd3a34-b963-4232-9ed0-9766cf0ddd5d}; !- Return Air Stream Node Name

OS:Node,
  {b08b12c7-001c-4fe5-a094-769fe730ed9b}, !- Handle
  BaseSys7or3b OACtrl-17 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {9757f544-79f0-4a20-a5e2-a6c692b24260}; !- Outlet Port

OS:Connection,
  {9757f544-79f0-4a20-a5e2-a6c692b24260}, !- Handle
  {b08b12c7-001c-4fe5-a094-769fe730ed9b}, !- Source Object
  3,                                      !- Outlet Port
  {7739ace5-600f-4646-89fc-b95105f5a782}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e2b10dd-5de2-4f47-9ec2-cdb751f6d855}, !- Handle
  BaseSys7or3b OACtrl-17 OA System Relief Node, !- Name
  {49fac9ca-e7d1-4be8-b3f1-f946d21eb9fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {49fac9ca-e7d1-4be8-b3f1-f946d21eb9fa}, !- Handle
  {7739ace5-600f-4646-89fc-b95105f5a782}, !- Source Object
  7,                                      !- Outlet Port
  {2e2b10dd-5de2-4f47-9ec2-cdb751f6d855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b290b5f-9a4b-4897-84b4-287280a5c213}, !- Handle
  BaseSys7or3b OACtrl-17 OA System Mixed Air Node, !- Name
  {de7b4b20-0796-4689-9c51-85d03fb7752e}, !- Inlet Port
  {3b4e7302-4ee9-4bb3-9c5d-998275c23450}; !- Outlet Port

OS:Connection,
  {fedd3a34-b963-4232-9ed0-9766cf0ddd5d}, !- Handle
  {72073271-615c-4ae9-85d5-ace10667580a}, !- Source Object
  3,                                      !- Outlet Port
  {7739ace5-600f-4646-89fc-b95105f5a782}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {de7b4b20-0796-4689-9c51-85d03fb7752e}, !- Handle
  {7739ace5-600f-4646-89fc-b95105f5a782}, !- Source Object
  5,                                      !- Outlet Port
  {4b290b5f-9a4b-4897-84b4-287280a5c213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4e7302-4ee9-4bb3-9c5d-998275c23450}, !- Handle
  {4b290b5f-9a4b-4897-84b4-287280a5c213}, !- Source Object
  3,                                      !- Outlet Port
  {1ba56f43-6860-4516-9d71-fecf8becdb0a}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {cd229ca7-76e6-476c-a9f9-2fbcba7e4dbd}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule,        !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6c15aafe-f4f1-463e-93f5-ccf693534d60}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {6c15aafe-f4f1-463e-93f5-ccf693534d60}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {31b1a5e6-9412-41f6-85d4-daba133bcfd0}, !- Sunday Schedule:Day Name
  {0a11ee06-a9b2-4e6d-bd15-fa5d7e3f6e11}, !- Monday Schedule:Day Name
  {a2be30a5-2827-4de0-93bb-69417fd5fc81}, !- Tuesday Schedule:Day Name
  {181dcb31-0c5b-44b4-9ca4-4e87086dd9bd}, !- Wednesday Schedule:Day Name
  {9a6ba113-1859-4513-a95d-117f1cb7d047}, !- Thursday Schedule:Day Name
  {003c5179-78f5-42db-8f04-3d8fa4ecac58}, !- Friday Schedule:Day Name
  {3a8e2375-628f-4481-a212-c57d19251867}, !- Saturday Schedule:Day Name
  {7c803786-2fa0-42b7-a002-0cb185403532}, !- Holiday Schedule:Day Name
  {5396923f-372a-4d6b-ae86-eee4989607a2}, !- SummerDesignDay Schedule:Day Name
  {0729d43f-ff23-4dc4-b9e7-74f83c4bab6d}, !- WinterDesignDay Schedule:Day Name
  {0d60435c-cda5-4930-b10f-648590ea1746}, !- CustomDay1 Schedule:Day Name
  {405c6f17-ac2a-4149-a669-a251164fc95a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {31b1a5e6-9412-41f6-85d4-daba133bcfd0}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0a11ee06-a9b2-4e6d-bd15-fa5d7e3f6e11}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
