  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a2be30a5-2827-4de0-93bb-69417fd5fc81}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {181dcb31-0c5b-44b4-9ca4-4e87086dd9bd}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9a6ba113-1859-4513-a95d-117f1cb7d047}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {003c5179-78f5-42db-8f04-3d8fa4ecac58}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3a8e2375-628f-4481-a212-c57d19251867}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7c803786-2fa0-42b7-a002-0cb185403532}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5396923f-372a-4d6b-ae86-eee4989607a2}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0729d43f-ff23-4dc4-b9e7-74f83c4bab6d}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0d60435c-cda5-4930-b10f-648590ea1746}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {405c6f17-ac2a-4149-a669-a251164fc95a}, !- Handle
  BaseSys7or3b OACtrl-17 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {41e06f82-583c-4881-ab83-93ec8c7ba275}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b4aa0371-2e81-464c-afc8-2c91d644031b}, !- Control Zone Name
  {ed828348-0904-47c7-9857-af45271adf7d}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {be9790e1-f418-41e6-856e-4cb26db4f032}, !- Handle
  BaseAirSys7or3b-18,                     !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {dfd6ee88-6c29-4eee-9bd0-372a52623b63}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {75fbdf77-8406-44b4-a07e-29bd170372c4}, !- Supply Side Inlet Node Name
  {110096e7-094e-4d61-bfba-98f053b2e16e}, !- Demand Side Outlet Node Name
  {a53a96d7-fb70-4690-b408-ab961aa31a5b}, !- Demand Side Inlet Node A
  {f0ff9601-68b2-47ee-bcb9-713966e0e76f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {86b1cd96-99c2-40c3-ac0b-5fa6bd2b9565}, !- Demand Mixer Name
  {8145115c-ee5f-47fa-a1e8-92bfc6c510d4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a3120b4-6952-465e-89af-652fbc0fd78f}, !- Handle
  BaseAirSys7or3b-18 Supply Side (Return Air) Inlet Node, !- Name
  {75fbdf77-8406-44b4-a07e-29bd170372c4}, !- Inlet Port
  {5c9d1375-fb6a-4936-b665-f7b414eb2a22}; !- Outlet Port

OS:Node,
  {b2b23c41-83de-4fab-b09a-a6dc79ba2297}, !- Handle
  BaseSys7or3b SupFan-18 Outlet Node,     !- Name
  {2dd688ab-2b1a-458c-b5e3-4487bec976cc}, !- Inlet Port
  {f0ff9601-68b2-47ee-bcb9-713966e0e76f}; !- Outlet Port

OS:Connection,
  {75fbdf77-8406-44b4-a07e-29bd170372c4}, !- Handle
  {be9790e1-f418-41e6-856e-4cb26db4f032}, !- Source Object
  9,                                      !- Outlet Port
  {8a3120b4-6952-465e-89af-652fbc0fd78f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0ff9601-68b2-47ee-bcb9-713966e0e76f}, !- Handle
  {b2b23c41-83de-4fab-b09a-a6dc79ba2297}, !- Source Object
  3,                                      !- Outlet Port
  {be9790e1-f418-41e6-856e-4cb26db4f032}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a15b6b36-25d5-47a7-83e2-a1b79b6f0ef1}, !- Handle
  BaseAirSys7or3b-18 Demand Side (Supply Air) Inlet Node, !- Name
  {a53a96d7-fb70-4690-b408-ab961aa31a5b}, !- Inlet Port
  {5f040472-fd0c-4970-a89d-b186d983c326}; !- Outlet Port

OS:Node,
  {46ef8fef-b177-4b36-b464-5fba9f507e59}, !- Handle
  BaseAirSys7or3b-18 Zone Mixer Outlet Node, !- Name
  {43050b26-74c9-4163-84a1-5e57610dc9f7}, !- Inlet Port
  {110096e7-094e-4d61-bfba-98f053b2e16e}; !- Outlet Port

OS:Node,
  {fc3a2cae-0309-42d1-adf6-16e2f8aa5d56}, !- Handle
  BaseVAVNoReheatTrmlUnit-18 Outlet Node, !- Name
  {79916ff2-26eb-4575-866f-2e68efd37c1c}, !- Inlet Port
  {a9a6eb01-3423-4f01-80bf-66e2bc624baf}; !- Outlet Port

OS:Connection,
  {a53a96d7-fb70-4690-b408-ab961aa31a5b}, !- Handle
  {be9790e1-f418-41e6-856e-4cb26db4f032}, !- Source Object
  11,                                     !- Outlet Port
  {a15b6b36-25d5-47a7-83e2-a1b79b6f0ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110096e7-094e-4d61-bfba-98f053b2e16e}, !- Handle
  {46ef8fef-b177-4b36-b464-5fba9f507e59}, !- Source Object
  3,                                      !- Outlet Port
  {be9790e1-f418-41e6-856e-4cb26db4f032}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8145115c-ee5f-47fa-a1e8-92bfc6c510d4}, !- Handle
  BaseAirSys7or3b-18 Zone Splitter,       !- Name
  {5f040472-fd0c-4970-a89d-b186d983c326}, !- Inlet Node Name
  {1477f2dc-e5b2-4596-b88a-7ec7d00978df}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {86b1cd96-99c2-40c3-ac0b-5fa6bd2b9565}, !- Handle
  BaseAirSys7or3b-18 Zone Mixer,          !- Name
  {43050b26-74c9-4163-84a1-5e57610dc9f7}, !- Outlet Node Name
  {e5f403ff-a18a-45f6-b93f-b2728f6d6cee}; !- Inlet Node Name 1

OS:Connection,
  {5f040472-fd0c-4970-a89d-b186d983c326}, !- Handle
  {a15b6b36-25d5-47a7-83e2-a1b79b6f0ef1}, !- Source Object
  3,                                      !- Outlet Port
  {8145115c-ee5f-47fa-a1e8-92bfc6c510d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43050b26-74c9-4163-84a1-5e57610dc9f7}, !- Handle
  {86b1cd96-99c2-40c3-ac0b-5fa6bd2b9565}, !- Source Object
  2,                                      !- Outlet Port
  {46ef8fef-b177-4b36-b464-5fba9f507e59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {102a561f-9711-4354-80bc-2ba01e108368}, !- Handle
  {be9790e1-f418-41e6-856e-4cb26db4f032}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dfd6ee88-6c29-4eee-9bd0-372a52623b63}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {f82d86aa-7320-4e10-b82c-b1870626578c}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {f82d86aa-7320-4e10-b82c-b1870626578c}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {02ab0393-8a7d-4bad-8ebb-19345ac65a95}, !- Control Zone or Zone List Name
  {6805e8e2-974f-4171-a8c0-f03efdf5ac04}, !- Cooling Control Zone or Zone List Name
  {c6ae85c8-85c4-4a5a-a865-2b917f598ca1}, !- Heating Control Zone or Zone List Name
  {a94f72c8-46f3-4788-866e-af40c4154d9f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02ab0393-8a7d-4bad-8ebb-19345ac65a95}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List, !- Name
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}; !- Model Object 1

OS:ModelObjectList,
  {6805e8e2-974f-4171-a8c0-f03efdf5ac04}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6ae85c8-85c4-4a5a-a865-2b917f598ca1}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a94f72c8-46f3-4788-866e-af40c4154d9f}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {e7fa7cf5-afd9-4432-98d0-ed55cc2dc429}, !- Handle
  BaseSys7or3b SupFan-18,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4ce6dec7-4400-4ffb-a6d7-bab58d38f58f}, !- Air Inlet Node Name
  {2dd688ab-2b1a-458c-b5e3-4487bec976cc}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {2dd688ab-2b1a-458c-b5e3-4487bec976cc}, !- Handle
  {e7fa7cf5-afd9-4432-98d0-ed55cc2dc429}, !- Source Object
  17,                                     !- Outlet Port
  {b2b23c41-83de-4fab-b09a-a6dc79ba2297}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {69ce57e4-458d-4cc8-ac6a-25d06631fa2f}, !- Handle
  BaseSys7or3b CoilHtg-18,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {02ffa4f6-0d81-476e-b8aa-3da95a985cac}, !- Air Inlet Node Name
  {63b904d3-db98-4b5e-acec-e14210c0e61e}; !- Air Outlet Node Name

OS:Node,
  {ffad6d10-4dc9-474e-a465-98f6cce8da79}, !- Handle
  BaseSys7or3b CoilHtg-18 Outlet Node,    !- Name
  {63b904d3-db98-4b5e-acec-e14210c0e61e}, !- Inlet Port
  {4ce6dec7-4400-4ffb-a6d7-bab58d38f58f}; !- Outlet Port

OS:Connection,
  {63b904d3-db98-4b5e-acec-e14210c0e61e}, !- Handle
  {69ce57e4-458d-4cc8-ac6a-25d06631fa2f}, !- Source Object
  6,                                      !- Outlet Port
  {ffad6d10-4dc9-474e-a465-98f6cce8da79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce6dec7-4400-4ffb-a6d7-bab58d38f58f}, !- Handle
  {ffad6d10-4dc9-474e-a465-98f6cce8da79}, !- Source Object
  3,                                      !- Outlet Port
  {e7fa7cf5-afd9-4432-98d0-ed55cc2dc429}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {38a8c016-5fe3-4e08-af60-4b94541b181d}, !- Handle
  BaseSys7or3b CoilClg-18,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e015d645-5613-4c5f-83d4-afb78babcb45}, !- Air Inlet Node Name
  {1b3e2472-c444-4ff2-a27b-cd87aa28613b}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {8ad908cc-c3e2-465a-9e0c-d84dabc06476}, !- Handle
  BaseSys7or3b CoilClg-18 Outlet Node,    !- Name
  {1b3e2472-c444-4ff2-a27b-cd87aa28613b}, !- Inlet Port
  {02ffa4f6-0d81-476e-b8aa-3da95a985cac}; !- Outlet Port

OS:Connection,
  {1b3e2472-c444-4ff2-a27b-cd87aa28613b}, !- Handle
  {38a8c016-5fe3-4e08-af60-4b94541b181d}, !- Source Object
  10,                                     !- Outlet Port
  {8ad908cc-c3e2-465a-9e0c-d84dabc06476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ffa4f6-0d81-476e-b8aa-3da95a985cac}, !- Handle
  {8ad908cc-c3e2-465a-9e0c-d84dabc06476}, !- Source Object
  3,                                      !- Outlet Port
  {69ce57e4-458d-4cc8-ac6a-25d06631fa2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bdd4ab82-6f2b-4ccb-b3d7-f7a699748d49}, !- Handle
  BaseSys7or3b OACtrl-18,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2b7bbf50-c796-47fa-9e39-1272ec5efd65}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d6341769-581e-4969-a2b8-252656228cba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d6341769-581e-4969-a2b8-252656228cba}, !- Handle
  BaseSys7or3b OACtrl-18 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {da34e3c0-371a-4933-a3a6-276920d05cc4}, !- Handle
  BaseSys7or3b OACtrl-18 OA System,       !- Name
  {bdd4ab82-6f2b-4ccb-b3d7-f7a699748d49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4bb93244-6a50-4ac3-8946-59fd742c7fee}, !- Mixed Air Node Name
  {b9c0f33d-05a7-4789-99ac-fb050b256d76}, !- Outdoor Air Stream Node Name
  {0243d969-a317-4251-81da-636aac5454b2}, !- Relief Air Stream Node Name
  {5c9d1375-fb6a-4936-b665-f7b414eb2a22}; !- Return Air Stream Node Name

OS:Node,
  {d7f24976-c678-4ef9-9b9b-d85320ba420c}, !- Handle
  BaseSys7or3b OACtrl-18 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {b9c0f33d-05a7-4789-99ac-fb050b256d76}; !- Outlet Port

OS:Connection,
  {b9c0f33d-05a7-4789-99ac-fb050b256d76}, !- Handle
  {d7f24976-c678-4ef9-9b9b-d85320ba420c}, !- Source Object
  3,                                      !- Outlet Port
  {da34e3c0-371a-4933-a3a6-276920d05cc4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cd15bba-ecb5-44f6-ad39-ce60655b3b2d}, !- Handle
  BaseSys7or3b OACtrl-18 OA System Relief Node, !- Name
  {0243d969-a317-4251-81da-636aac5454b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0243d969-a317-4251-81da-636aac5454b2}, !- Handle
  {da34e3c0-371a-4933-a3a6-276920d05cc4}, !- Source Object
  7,                                      !- Outlet Port
  {8cd15bba-ecb5-44f6-ad39-ce60655b3b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aac7eccf-33ea-4715-b851-534ade977492}, !- Handle
  BaseSys7or3b OACtrl-18 OA System Mixed Air Node, !- Name
  {4bb93244-6a50-4ac3-8946-59fd742c7fee}, !- Inlet Port
  {e015d645-5613-4c5f-83d4-afb78babcb45}; !- Outlet Port

OS:Connection,
  {5c9d1375-fb6a-4936-b665-f7b414eb2a22}, !- Handle
  {8a3120b4-6952-465e-89af-652fbc0fd78f}, !- Source Object
  3,                                      !- Outlet Port
  {da34e3c0-371a-4933-a3a6-276920d05cc4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4bb93244-6a50-4ac3-8946-59fd742c7fee}, !- Handle
  {da34e3c0-371a-4933-a3a6-276920d05cc4}, !- Source Object
  5,                                      !- Outlet Port
  {aac7eccf-33ea-4715-b851-534ade977492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e015d645-5613-4c5f-83d4-afb78babcb45}, !- Handle
  {aac7eccf-33ea-4715-b851-534ade977492}, !- Source Object
  3,                                      !- Outlet Port
  {38a8c016-5fe3-4e08-af60-4b94541b181d}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {2b7bbf50-c796-47fa-9e39-1272ec5efd65}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule,        !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c1c707fd-d968-4ed8-8cdf-c14531b4a22e}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {c1c707fd-d968-4ed8-8cdf-c14531b4a22e}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {c8d6e6ec-37ef-42ee-9b14-84fe353280aa}, !- Sunday Schedule:Day Name
  {e312f554-aa6d-4595-b431-e707564bf8dc}, !- Monday Schedule:Day Name
  {67ea09c7-9293-4ff4-a53c-3c383f660a95}, !- Tuesday Schedule:Day Name
  {f5cb003d-583e-4883-acd1-6240a92435c5}, !- Wednesday Schedule:Day Name
  {cbb07dad-b79d-49d5-8fa6-c4ba1e7f1133}, !- Thursday Schedule:Day Name
  {83464508-1664-41cf-b523-5ccec8609f47}, !- Friday Schedule:Day Name
  {2046f29c-2e34-4722-8a2e-236cf5057ef0}, !- Saturday Schedule:Day Name
  {8e5992dc-1928-4a86-b86a-70d3003ac515}, !- Holiday Schedule:Day Name
  {457913df-1f22-43bd-9325-051cdb6a02ac}, !- SummerDesignDay Schedule:Day Name
  {36304fb6-4b49-4877-b5f0-3de84e935314}, !- WinterDesignDay Schedule:Day Name
  {352bea16-a150-421f-9903-4e749a30fe88}, !- CustomDay1 Schedule:Day Name
  {7145e7fc-6bca-4a4e-b0ac-37a7189a0cbd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {c8d6e6ec-37ef-42ee-9b14-84fe353280aa}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e312f554-aa6d-4595-b431-e707564bf8dc}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {67ea09c7-9293-4ff4-a53c-3c383f660a95}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f5cb003d-583e-4883-acd1-6240a92435c5}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {cbb07dad-b79d-49d5-8fa6-c4ba1e7f1133}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {83464508-1664-41cf-b523-5ccec8609f47}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2046f29c-2e34-4722-8a2e-236cf5057ef0}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8e5992dc-1928-4a86-b86a-70d3003ac515}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {457913df-1f22-43bd-9325-051cdb6a02ac}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {36304fb6-4b49-4877-b5f0-3de84e935314}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {352bea16-a150-421f-9903-4e749a30fe88}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7145e7fc-6bca-4a4e-b0ac-37a7189a0cbd}, !- Handle
  BaseSys7or3b OACtrl-18 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {82d1f38f-c03d-4256-9f3a-6cfe6de1e7fa}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {93f1d786-02b2-4cbf-8e21-57cc1d6d43aa}, !- Control Zone Name
  {b2b23c41-83de-4fab-b09a-a6dc79ba2297}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {abc24648-128b-4115-bbb8-6390658ea96e}, !- Handle
  BaseAirSys7or3b-19,                     !- Name
  ,                                       !- Controller List Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule
  {05a4c772-eb9e-4fe4-aaac-954e6e2bac74}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {324cb6eb-5cd4-44ce-8221-0bb2c08f9c74}, !- Supply Side Inlet Node Name
  {08173b39-2386-4773-9eaa-da6820287907}, !- Demand Side Outlet Node Name
  {001ae205-f81e-49fb-8a11-6d15e5c3d033}, !- Demand Side Inlet Node A
  {71826f1f-5789-4ab4-975f-a517908604d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd0b6904-1a38-4690-8e7a-052f20b7f71a}, !- Demand Mixer Name
  {bd867eac-b94b-4fa6-85f4-88800238d44e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0b65a70-5b56-4f02-97a3-c833974e7529}, !- Handle
  BaseAirSys7or3b-19 Supply Side (Return Air) Inlet Node, !- Name
  {324cb6eb-5cd4-44ce-8221-0bb2c08f9c74}, !- Inlet Port
  {a09adbaf-7504-4721-9ffa-e0a538888401}; !- Outlet Port

OS:Node,
  {1020718d-b9dc-4dcd-840d-21b759ac3844}, !- Handle
  BaseSys7or3b SupFan-19 Outlet Node,     !- Name
  {16a5e521-7f5a-4d62-90d0-8d22d0046d7c}, !- Inlet Port
  {71826f1f-5789-4ab4-975f-a517908604d0}; !- Outlet Port

OS:Connection,
  {324cb6eb-5cd4-44ce-8221-0bb2c08f9c74}, !- Handle
  {abc24648-128b-4115-bbb8-6390658ea96e}, !- Source Object
  9,                                      !- Outlet Port
  {f0b65a70-5b56-4f02-97a3-c833974e7529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71826f1f-5789-4ab4-975f-a517908604d0}, !- Handle
  {1020718d-b9dc-4dcd-840d-21b759ac3844}, !- Source Object
  3,                                      !- Outlet Port
  {abc24648-128b-4115-bbb8-6390658ea96e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {52fed87d-0509-4a83-b9aa-5ef019bfdd48}, !- Handle
  BaseAirSys7or3b-19 Demand Side (Supply Air) Inlet Node, !- Name
  {001ae205-f81e-49fb-8a11-6d15e5c3d033}, !- Inlet Port
  {8cc33f58-6224-424e-8754-f14e6b8ab21b}; !- Outlet Port

OS:Node,
  {87a8de3e-313e-4287-b286-aa0cb43feaeb}, !- Handle
  BaseAirSys7or3b-19 Zone Mixer Outlet Node, !- Name
  {b696f810-c56d-4bc1-8d6f-868d35b19bba}, !- Inlet Port
  {08173b39-2386-4773-9eaa-da6820287907}; !- Outlet Port

OS:Node,
  {20cf73fe-fd50-4c23-8bef-1efe012eea88}, !- Handle
  BaseVAVNoReheatTrmlUnit-19 Outlet Node, !- Name
  {0b51b2d6-9a6d-4cc6-a21a-a1571cbff266}, !- Inlet Port
  {05a5c141-2feb-43da-b5b7-c5de34fe9ec0}; !- Outlet Port

OS:Connection,
  {001ae205-f81e-49fb-8a11-6d15e5c3d033}, !- Handle
  {abc24648-128b-4115-bbb8-6390658ea96e}, !- Source Object
  11,                                     !- Outlet Port
  {52fed87d-0509-4a83-b9aa-5ef019bfdd48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08173b39-2386-4773-9eaa-da6820287907}, !- Handle
  {87a8de3e-313e-4287-b286-aa0cb43feaeb}, !- Source Object
  3,                                      !- Outlet Port
  {abc24648-128b-4115-bbb8-6390658ea96e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bd867eac-b94b-4fa6-85f4-88800238d44e}, !- Handle
  BaseAirSys7or3b-19 Zone Splitter,       !- Name
  {8cc33f58-6224-424e-8754-f14e6b8ab21b}, !- Inlet Node Name
  {f1ec9d13-7872-4612-8fed-5bdb68057be8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd0b6904-1a38-4690-8e7a-052f20b7f71a}, !- Handle
  BaseAirSys7or3b-19 Zone Mixer,          !- Name
  {b696f810-c56d-4bc1-8d6f-868d35b19bba}, !- Outlet Node Name
  {73a49f32-9bc9-477f-81c5-ebf0bdd98594}; !- Inlet Node Name 1

OS:Connection,
  {8cc33f58-6224-424e-8754-f14e6b8ab21b}, !- Handle
  {52fed87d-0509-4a83-b9aa-5ef019bfdd48}, !- Source Object
  3,                                      !- Outlet Port
  {bd867eac-b94b-4fa6-85f4-88800238d44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b696f810-c56d-4bc1-8d6f-868d35b19bba}, !- Handle
  {cd0b6904-1a38-4690-8e7a-052f20b7f71a}, !- Source Object
  2,                                      !- Outlet Port
  {87a8de3e-313e-4287-b286-aa0cb43feaeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa059b2c-2a82-4a39-9eee-81e746d870f1}, !- Handle
  {abc24648-128b-4115-bbb8-6390658ea96e}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {05a4c772-eb9e-4fe4-aaac-954e6e2bac74}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {10eebd57-5861-462a-9210-8671f23d9aac}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {10eebd57-5861-462a-9210-8671f23d9aac}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {69925f74-4883-4825-811b-2021c870ade4}, !- Control Zone or Zone List Name
  {47a61dc3-fbfd-4cc3-8c68-cfb06510b2e9}, !- Cooling Control Zone or Zone List Name
  {87faa67e-f1ab-443f-b288-a8ef17a6c448}, !- Heating Control Zone or Zone List Name
  {1a35923e-4268-44b3-86a8-9bd536f64e30}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69925f74-4883-4825-811b-2021c870ade4}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List, !- Name
  {a2b912d2-b5fc-4ee0-a364-1adba635794d}; !- Model Object 1

OS:ModelObjectList,
  {47a61dc3-fbfd-4cc3-8c68-cfb06510b2e9}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87faa67e-f1ab-443f-b288-a8ef17a6c448}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1a35923e-4268-44b3-86a8-9bd536f64e30}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {55666006-e94d-4ca6-b454-4634136e32de}, !- Handle
  BaseSys7or3b SupFan-19,                 !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3ba51087-5952-41a2-a896-bfcc25a8b76d}, !- Air Inlet Node Name
  {16a5e521-7f5a-4d62-90d0-8d22d0046d7c}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {16a5e521-7f5a-4d62-90d0-8d22d0046d7c}, !- Handle
  {55666006-e94d-4ca6-b454-4634136e32de}, !- Source Object
  17,                                     !- Outlet Port
  {1020718d-b9dc-4dcd-840d-21b759ac3844}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {ad7246f5-ed26-4c51-a109-828d1d19b913}, !- Handle
  BaseSys7or3b CoilHtg-19,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1ccea0fa-42d4-44fe-9c84-76f7a1047f80}, !- Air Inlet Node Name
  {70894081-2ff4-4b07-ab27-0c52c416ca6a}; !- Air Outlet Node Name

OS:Node,
  {b5005d64-0d78-4f30-894d-5f90f02837f1}, !- Handle
  BaseSys7or3b CoilHtg-19 Outlet Node,    !- Name
  {70894081-2ff4-4b07-ab27-0c52c416ca6a}, !- Inlet Port
  {3ba51087-5952-41a2-a896-bfcc25a8b76d}; !- Outlet Port

OS:Connection,
  {70894081-2ff4-4b07-ab27-0c52c416ca6a}, !- Handle
  {ad7246f5-ed26-4c51-a109-828d1d19b913}, !- Source Object
  6,                                      !- Outlet Port
  {b5005d64-0d78-4f30-894d-5f90f02837f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ba51087-5952-41a2-a896-bfcc25a8b76d}, !- Handle
  {b5005d64-0d78-4f30-894d-5f90f02837f1}, !- Source Object
  3,                                      !- Outlet Port
  {55666006-e94d-4ca6-b454-4634136e32de}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {4da56a83-1040-4b2b-9c8e-90ab65c1e8df}, !- Handle
  BaseSys7or3b CoilClg-19,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e76729f7-bf1a-45af-9690-1298e2996acc}, !- Air Inlet Node Name
  {4f64883e-2ff8-4b38-b5c3-625cde953f84}, !- Air Outlet Node Name
  {144e1aad-3846-4d23-be5c-4cb9fdca34f2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {414106d0-0e67-41c8-9495-1cc4c5d691c3}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c7269d22-cee9-4055-ae4b-6633e6b493e2}, !- Energy Input Ratio Function of Temperature Curve Name
  {f5051388-4855-456d-8312-851d729af21e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {27581a0c-45ad-41e6-9864-c48120a9e666}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {8ee99818-1bbc-41f0-841f-0fd2ab5b699a}, !- Handle
  BaseSys7or3b CoilClg-19 Outlet Node,    !- Name
  {4f64883e-2ff8-4b38-b5c3-625cde953f84}, !- Inlet Port
  {1ccea0fa-42d4-44fe-9c84-76f7a1047f80}; !- Outlet Port

OS:Connection,
  {4f64883e-2ff8-4b38-b5c3-625cde953f84}, !- Handle
  {4da56a83-1040-4b2b-9c8e-90ab65c1e8df}, !- Source Object
  10,                                     !- Outlet Port
  {8ee99818-1bbc-41f0-841f-0fd2ab5b699a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccea0fa-42d4-44fe-9c84-76f7a1047f80}, !- Handle
  {8ee99818-1bbc-41f0-841f-0fd2ab5b699a}, !- Source Object
  3,                                      !- Outlet Port
  {ad7246f5-ed26-4c51-a109-828d1d19b913}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {033ce29a-9b30-48af-bf7b-b7aa8c614afb}, !- Handle
  BaseSys7or3b OACtrl-19,                 !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c3a1f9a4-7ce7-4d8a-802d-bc3039501cc2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {083edaef-607f-47ef-8c17-e8828b6397eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {083edaef-607f-47ef-8c17-e8828b6397eb}, !- Handle
  BaseSys7or3b OACtrl-19 Mech Vent Controller, !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2947e56e-d4a6-4610-812e-07158c3d8e23}, !- Handle
  BaseSys7or3b OACtrl-19 OA System,       !- Name
  {033ce29a-9b30-48af-bf7b-b7aa8c614afb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1dd614ae-e86e-4a62-8779-596ed1068b0f}, !- Mixed Air Node Name
  {9671cc12-4fc8-4a2c-baf7-6ce2981b3e76}, !- Outdoor Air Stream Node Name
  {e45af7cb-9969-4c66-b5ef-a25505c3a1be}, !- Relief Air Stream Node Name
  {a09adbaf-7504-4721-9ffa-e0a538888401}; !- Return Air Stream Node Name

OS:Node,
  {aaacbc69-ab62-45be-8a28-e17d7e1de2c4}, !- Handle
  BaseSys7or3b OACtrl-19 OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {9671cc12-4fc8-4a2c-baf7-6ce2981b3e76}; !- Outlet Port

OS:Connection,
  {9671cc12-4fc8-4a2c-baf7-6ce2981b3e76}, !- Handle
  {aaacbc69-ab62-45be-8a28-e17d7e1de2c4}, !- Source Object
  3,                                      !- Outlet Port
  {2947e56e-d4a6-4610-812e-07158c3d8e23}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bd29efb1-49ee-433a-9e34-9ed37ed5638c}, !- Handle
  BaseSys7or3b OACtrl-19 OA System Relief Node, !- Name
  {e45af7cb-9969-4c66-b5ef-a25505c3a1be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e45af7cb-9969-4c66-b5ef-a25505c3a1be}, !- Handle
  {2947e56e-d4a6-4610-812e-07158c3d8e23}, !- Source Object
  7,                                      !- Outlet Port
  {bd29efb1-49ee-433a-9e34-9ed37ed5638c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b30a0c22-6fad-443f-9b14-da53c9748b78}, !- Handle
  BaseSys7or3b OACtrl-19 OA System Mixed Air Node, !- Name
  {1dd614ae-e86e-4a62-8779-596ed1068b0f}, !- Inlet Port
  {e76729f7-bf1a-45af-9690-1298e2996acc}; !- Outlet Port

OS:Connection,
  {a09adbaf-7504-4721-9ffa-e0a538888401}, !- Handle
  {f0b65a70-5b56-4f02-97a3-c833974e7529}, !- Source Object
  3,                                      !- Outlet Port
  {2947e56e-d4a6-4610-812e-07158c3d8e23}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1dd614ae-e86e-4a62-8779-596ed1068b0f}, !- Handle
  {2947e56e-d4a6-4610-812e-07158c3d8e23}, !- Source Object
  5,                                      !- Outlet Port
  {b30a0c22-6fad-443f-9b14-da53c9748b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76729f7-bf1a-45af-9690-1298e2996acc}, !- Handle
  {b30a0c22-6fad-443f-9b14-da53c9748b78}, !- Source Object
  3,                                      !- Outlet Port
  {4da56a83-1040-4b2b-9c8e-90ab65c1e8df}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {c3a1f9a4-7ce7-4d8a-802d-bc3039501cc2}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule,        !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d2779149-25b1-4338-b3b7-48daf8f0cc92}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d2779149-25b1-4338-b3b7-48daf8f0cc92}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1, !- Name
  ,                                       !- Schedule Rendering Name
  {923d65a6-6e5e-4cdf-9b7e-017525b89c06}, !- Sunday Schedule:Day Name
  {f50e549f-d93b-475a-8780-83212d9faea4}, !- Monday Schedule:Day Name
  {747eaed9-bf36-435d-b408-ee4a4024673f}, !- Tuesday Schedule:Day Name
  {6d17f930-d019-406b-b9ea-fbea668529c6}, !- Wednesday Schedule:Day Name
  {53b9d0d5-f00c-4ba2-89ad-7095e3f03ad0}, !- Thursday Schedule:Day Name
  {4af7da6f-1399-4967-af0c-3b16ce53b527}, !- Friday Schedule:Day Name
  {354277d7-c5f7-4e03-abce-452fa98e048d}, !- Saturday Schedule:Day Name
  {3eb4d61f-ff4e-4e9f-ae86-f895aa9ca59a}, !- Holiday Schedule:Day Name
  {b286387e-2456-44a3-a7f3-cb442311f55b}, !- SummerDesignDay Schedule:Day Name
  {4b8a325c-d68e-4acc-bec6-d631a9a85ea2}, !- WinterDesignDay Schedule:Day Name
  {45467144-a307-4fa5-95f3-20f67b41e293}, !- CustomDay1 Schedule:Day Name
  {7b50c5cb-12cb-4750-b262-424cadd88e34}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {923d65a6-6e5e-4cdf-9b7e-017525b89c06}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Sunday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f50e549f-d93b-475a-8780-83212d9faea4}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Monday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {747eaed9-bf36-435d-b408-ee4a4024673f}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Tuesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6d17f930-d019-406b-b9ea-fbea668529c6}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Wednesday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {53b9d0d5-f00c-4ba2-89ad-7095e3f03ad0}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Thursday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4af7da6f-1399-4967-af0c-3b16ce53b527}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Friday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {354277d7-c5f7-4e03-abce-452fa98e048d}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Saturday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3eb4d61f-ff4e-4e9f-ae86-f895aa9ca59a}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Holiday, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b286387e-2456-44a3-a7f3-cb442311f55b}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Summer, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4b8a325c-d68e-4acc-bec6-d631a9a85ea2}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Winter, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {45467144-a307-4fa5-95f3-20f67b41e293}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Custom 1, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7b50c5cb-12cb-4750-b262-424cadd88e34}, !- Handle
  BaseSys7or3b OACtrl-19 Schedule Week 1 Custom 2, !- Name
  {fbef1bd6-1052-44db-bc54-0b7b0e73862a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {1a84d852-b521-4183-b357-e0d6c7a6f5aa}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a2b912d2-b5fc-4ee0-a364-1adba635794d}, !- Control Zone Name
  {1020718d-b9dc-4dcd-840d-21b759ac3844}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {759942d5-6222-4db3-93c0-be31a9d5f4be}, !- Handle
  L2_ZN02_Core Classroom Thermostat,      !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ca58697c-79ee-4759-a145-8078f076fec6}, !- Handle
  L2_ZN02_Core Classroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00265464036,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ecfcaf16-7fd1-4e67-b0d9-a77b3920a85f}, !- Handle
  L2_ZN02_Core Classroom BaseExhFan,      !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0932388807734784,                     !- Maximum Flow Rate {m3/s}
  {db35b5b7-4435-4da8-9421-3b59a9df206b}, !- Air Inlet Node Name
  {fd4bfb5a-b074-4cf2-a97d-3d180d26d517}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {d044ab45-a37e-4309-8f9c-fbe52da818ed}, !- Handle
  L2_ZN02_Core Classroom BaseExhFan Inlet Node, !- Name
  {1e514ebb-8716-4e2c-b7ec-dcf5b94915f9}, !- Inlet Port
  {db35b5b7-4435-4da8-9421-3b59a9df206b}; !- Outlet Port

OS:Connection,
  {1e514ebb-8716-4e2c-b7ec-dcf5b94915f9}, !- Handle
  {e80fcf07-aec4-417a-b3b0-7959be84b2e3}, !- Source Object
  2,                                      !- Outlet Port
  {d044ab45-a37e-4309-8f9c-fbe52da818ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db35b5b7-4435-4da8-9421-3b59a9df206b}, !- Handle
  {d044ab45-a37e-4309-8f9c-fbe52da818ed}, !- Source Object
  3,                                      !- Outlet Port
  {ecfcaf16-7fd1-4e67-b0d9-a77b3920a85f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45a22715-f80e-44dd-b9e8-4fa042c78579}, !- Handle
  L2_ZN02_Core Classroom BaseExhFan Outlet Node, !- Name
  {fd4bfb5a-b074-4cf2-a97d-3d180d26d517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd4bfb5a-b074-4cf2-a97d-3d180d26d517}, !- Handle
  {ecfcaf16-7fd1-4e67-b0d9-a77b3920a85f}, !- Source Object
  7,                                      !- Outlet Port
  {45a22715-f80e-44dd-b9e8-4fa042c78579}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f07405b9-8f60-47d6-a62b-3b290d90cd82}, !- Handle
  BaseVAVNoReheatTrmlUnit,                !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {0e76373c-6607-452b-8d87-fe75c0091420}, !- Air Outlet Node Name
  {94470e0c-2207-4e62-a15a-131f2e6d5773}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.309595634949427,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ef3abeb2-f1d6-4c27-8c33-4281d9deae91}, !- Handle
  L2_ZN02_Core Classroom Return Air Node, !- Name
  {6c8e424b-6003-497c-995e-6531ae766a9a}, !- Inlet Port
  {76830389-c6cf-4dfe-8da7-e36f82c789a2}; !- Outlet Port

OS:Connection,
  {155c1282-e96e-4538-8bad-cc62bed82812}, !- Handle
  {7ef4292e-a388-4c42-b955-f42ff5d055c8}, !- Source Object
  3,                                      !- Outlet Port
  {5f381478-4861-421c-9e69-1566a93dddb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c8e424b-6003-497c-995e-6531ae766a9a}, !- Handle
  {b2ba6a10-b744-4c9a-88a9-999b89bec04e}, !- Source Object
  2,                                      !- Outlet Port
  {ef3abeb2-f1d6-4c27-8c33-4281d9deae91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76830389-c6cf-4dfe-8da7-e36f82c789a2}, !- Handle
  {ef3abeb2-f1d6-4c27-8c33-4281d9deae91}, !- Source Object
  3,                                      !- Outlet Port
  {f8f62262-d9c3-47d1-a9fd-6eb921ab3bfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cb2e8a0-fbbd-463b-bb89-1134a0168278}, !- Handle
  BaseAirSys7or3b Zone Splitter Outlet Node 1, !- Name
  {fd80cc2c-dad5-4589-90da-cc79f0eba8ec}, !- Inlet Port
  {94470e0c-2207-4e62-a15a-131f2e6d5773}; !- Outlet Port

OS:Connection,
  {fd80cc2c-dad5-4589-90da-cc79f0eba8ec}, !- Handle
  {b5ebeff6-89af-4510-b6cd-fe6cb8d325e4}, !- Source Object
  3,                                      !- Outlet Port
  {5cb2e8a0-fbbd-463b-bb89-1134a0168278}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94470e0c-2207-4e62-a15a-131f2e6d5773}, !- Handle
  {5cb2e8a0-fbbd-463b-bb89-1134a0168278}, !- Source Object
  3,                                      !- Outlet Port
  {f07405b9-8f60-47d6-a62b-3b290d90cd82}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0e76373c-6607-452b-8d87-fe75c0091420}, !- Handle
  {f07405b9-8f60-47d6-a62b-3b290d90cd82}, !- Source Object
  3,                                      !- Outlet Port
  {7ef4292e-a388-4c42-b955-f42ff5d055c8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {de38eb7d-adcd-45e9-a170-6ff03f0936a5}, !- Handle
  L2_ZN07_Huddle Area Thermostat,         !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a151677a-7829-46bc-ba4f-35c3c3956b02}, !- Handle
  L2_ZN07_Huddle Area Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00257360928,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {14492e05-0298-4f9e-bf8e-877723c7ec73}, !- Handle
  L2_ZN07_Huddle Area BaseExhFan,         !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0852799590913536,                     !- Maximum Flow Rate {m3/s}
  {b61e18b0-a111-4cb4-9def-1534a445262b}, !- Air Inlet Node Name
  {fbd6f3d5-b2ff-4e10-a03f-c4641720a5f6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {01c98057-3940-40bf-a33e-eb18e17fd787}, !- Handle
  L2_ZN07_Huddle Area BaseExhFan Inlet Node, !- Name
  {7de4cdfd-3672-49e9-8628-070aaa4bae1a}, !- Inlet Port
  {b61e18b0-a111-4cb4-9def-1534a445262b}; !- Outlet Port

OS:Connection,
  {7de4cdfd-3672-49e9-8628-070aaa4bae1a}, !- Handle
  {3c27c474-0c34-4c1c-a931-4bf063bcdce4}, !- Source Object
  2,                                      !- Outlet Port
  {01c98057-3940-40bf-a33e-eb18e17fd787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61e18b0-a111-4cb4-9def-1534a445262b}, !- Handle
  {01c98057-3940-40bf-a33e-eb18e17fd787}, !- Source Object
  3,                                      !- Outlet Port
  {14492e05-0298-4f9e-bf8e-877723c7ec73}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {868d28de-c30c-4f6e-af95-635b13c41539}, !- Handle
  L2_ZN07_Huddle Area BaseExhFan Outlet Node, !- Name
  {fbd6f3d5-b2ff-4e10-a03f-c4641720a5f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbd6f3d5-b2ff-4e10-a03f-c4641720a5f6}, !- Handle
  {14492e05-0298-4f9e-bf8e-877723c7ec73}, !- Source Object
  7,                                      !- Outlet Port
  {868d28de-c30c-4f6e-af95-635b13c41539}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {137fa179-049e-4fb1-9ab5-ea47aa6a28f2}, !- Handle
  BaseVAVNoReheatTrmlUnit-2,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {a4f4f807-8bcd-4f24-aed8-26179e9b1bfb}, !- Air Outlet Node Name
  {ccbf4245-6e54-4318-9582-a3b0c89fd240}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.28316846592,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9ab4ba6b-f2e9-4ec0-870d-52049280b646}, !- Handle
  L2_ZN07_Huddle Area Return Air Node,    !- Name
  {38e9f093-e929-491c-88ef-e53f87749b11}, !- Inlet Port
  {1a70e93d-c1fb-44d8-8a5c-be72c0669428}; !- Outlet Port

OS:Connection,
  {fa183103-b8da-4f19-862c-52655938bbe3}, !- Handle
  {76dd9dd1-c53b-4032-9378-47143198b268}, !- Source Object
  3,                                      !- Outlet Port
  {56e7d9f4-433f-4981-b7aa-7c40d9bf3c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e9f093-e929-491c-88ef-e53f87749b11}, !- Handle
  {26223264-4015-4045-b746-474d24b3f150}, !- Source Object
  2,                                      !- Outlet Port
  {9ab4ba6b-f2e9-4ec0-870d-52049280b646}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a70e93d-c1fb-44d8-8a5c-be72c0669428}, !- Handle
  {9ab4ba6b-f2e9-4ec0-870d-52049280b646}, !- Source Object
  3,                                      !- Outlet Port
  {91d72314-0e23-48bb-97ba-25ff097e9f76}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2dfed8e-834f-47b4-9f20-40a1b6ef001b}, !- Handle
  BaseAirSys7or3b-2 Zone Splitter Outlet Node 1, !- Name
  {254fd15e-b1b1-40e7-a94d-85d30f315523}, !- Inlet Port
  {ccbf4245-6e54-4318-9582-a3b0c89fd240}; !- Outlet Port

OS:Connection,
  {254fd15e-b1b1-40e7-a94d-85d30f315523}, !- Handle
  {e931923a-5ef1-46b4-9d2c-a71900c8f84a}, !- Source Object
  3,                                      !- Outlet Port
  {c2dfed8e-834f-47b4-9f20-40a1b6ef001b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccbf4245-6e54-4318-9582-a3b0c89fd240}, !- Handle
  {c2dfed8e-834f-47b4-9f20-40a1b6ef001b}, !- Source Object
  3,                                      !- Outlet Port
  {137fa179-049e-4fb1-9ab5-ea47aa6a28f2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a4f4f807-8bcd-4f24-aed8-26179e9b1bfb}, !- Handle
  {137fa179-049e-4fb1-9ab5-ea47aa6a28f2}, !- Source Object
  3,                                      !- Outlet Port
  {76dd9dd1-c53b-4032-9378-47143198b268}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {bc2ecda4-1a1a-4583-bfba-4183a54cd9fb}, !- Handle
  L2_ZN04_Huddle Offices Thermostat,      !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {48f164dd-9cff-47b0-858c-3cfd61a2e167}, !- Handle
  L2_ZN04_Huddle Offices Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00357900224,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {d15a25c3-c9f8-4a95-a786-fb89da5e7c53}, !- Handle
  L2_ZN04_Huddle Offices BaseExhFan,      !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0355333005564826,                     !- Maximum Flow Rate {m3/s}
  {b9dc2550-a333-43cc-b0ca-b97cff560f58}, !- Air Inlet Node Name
  {f13f0090-578e-4e67-a335-433b4476cd0a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {5511bb6f-3ae7-4361-8710-311c45eb7494}, !- Handle
  L2_ZN04_Huddle Offices BaseExhFan Inlet Node, !- Name
  {23e6260d-9195-401e-b34f-3d716245158a}, !- Inlet Port
  {b9dc2550-a333-43cc-b0ca-b97cff560f58}; !- Outlet Port

OS:Connection,
  {23e6260d-9195-401e-b34f-3d716245158a}, !- Handle
  {83ea3c26-6876-4e65-8cd1-870fbc0b8d82}, !- Source Object
  2,                                      !- Outlet Port
  {5511bb6f-3ae7-4361-8710-311c45eb7494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9dc2550-a333-43cc-b0ca-b97cff560f58}, !- Handle
  {5511bb6f-3ae7-4361-8710-311c45eb7494}, !- Source Object
  3,                                      !- Outlet Port
  {d15a25c3-c9f8-4a95-a786-fb89da5e7c53}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0af96f55-6abc-4fe2-ac93-188ff7bb17b6}, !- Handle
  L2_ZN04_Huddle Offices BaseExhFan Outlet Node, !- Name
  {f13f0090-578e-4e67-a335-433b4476cd0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f13f0090-578e-4e67-a335-433b4476cd0a}, !- Handle
  {d15a25c3-c9f8-4a95-a786-fb89da5e7c53}, !- Source Object
  7,                                      !- Outlet Port
  {0af96f55-6abc-4fe2-ac93-188ff7bb17b6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3bad1ec9-588b-4c50-82d4-36883203f872}, !- Handle
  BaseVAVNoReheatTrmlUnit-3,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {2274ba9e-a719-40fc-9361-d273d8ffa5f6}, !- Air Outlet Node Name
  {ad0153b5-e454-48eb-90ca-f40ee57f255e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1179868608,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a01faf73-468c-4418-a679-46cfe9bb7b06}, !- Handle
  L2_ZN04_Huddle Offices Return Air Node, !- Name
  {1183ada0-1d12-4754-a774-df0847927c27}, !- Inlet Port
  {7af95fb0-feab-431f-9e58-24406c5c8744}; !- Outlet Port

OS:Connection,
  {9320c8a0-35f5-4932-9713-131073f30d5d}, !- Handle
  {cea23a9c-35fe-4857-91ce-1dfb826d151e}, !- Source Object
  3,                                      !- Outlet Port
  {f9cdc059-9bc5-405e-8d0e-8b98a67b13b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1183ada0-1d12-4754-a774-df0847927c27}, !- Handle
  {f3231f6f-4e24-4488-9751-686a73177c6c}, !- Source Object
  2,                                      !- Outlet Port
  {a01faf73-468c-4418-a679-46cfe9bb7b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af95fb0-feab-431f-9e58-24406c5c8744}, !- Handle
  {a01faf73-468c-4418-a679-46cfe9bb7b06}, !- Source Object
  3,                                      !- Outlet Port
  {2e2148cf-20fc-4f45-b8c6-374a8423ca3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b3c2dbd-c2f6-479e-843c-f45ad2550c92}, !- Handle
  BaseAirSys7or3b-3 Zone Splitter Outlet Node 1, !- Name
  {d7c77702-45dc-4578-ad49-80a5e47b3865}, !- Inlet Port
  {ad0153b5-e454-48eb-90ca-f40ee57f255e}; !- Outlet Port

OS:Connection,
  {d7c77702-45dc-4578-ad49-80a5e47b3865}, !- Handle
  {b9a7b077-0cab-4bd4-b2a2-dc74f57c153f}, !- Source Object
  3,                                      !- Outlet Port
  {4b3c2dbd-c2f6-479e-843c-f45ad2550c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad0153b5-e454-48eb-90ca-f40ee57f255e}, !- Handle
  {4b3c2dbd-c2f6-479e-843c-f45ad2550c92}, !- Source Object
  3,                                      !- Outlet Port
  {3bad1ec9-588b-4c50-82d4-36883203f872}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2274ba9e-a719-40fc-9361-d273d8ffa5f6}, !- Handle
  {3bad1ec9-588b-4c50-82d4-36883203f872}, !- Source Object
  3,                                      !- Outlet Port
  {cea23a9c-35fe-4857-91ce-1dfb826d151e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5d33b91f-3b06-4570-9aff-67108147fe76}, !- Handle
  L2_ZN07 North Conf Thermostat,          !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ccdcf58a-bb13-4880-b654-7adfac13c326}, !- Handle
  L2_ZN07 North Conf Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00257051048,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1101fd9c-5d19-46f3-9902-7c03f7d8afdb}, !- Handle
  L2_ZN07 North Conf BaseExhFan,          !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.056853148745088,                      !- Maximum Flow Rate {m3/s}
  {d4dc9a6a-a01c-4b22-8bca-9953e51894a6}, !- Air Inlet Node Name
  {1ac90b53-547d-494d-bf4c-8662e03372c3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1336e415-3759-41a7-9b65-2f38689c5b79}, !- Handle
  L2_ZN07 North Conf BaseExhFan Inlet Node, !- Name
  {dbdc4bc7-ab06-4a0d-85c1-1e7d57cd2714}, !- Inlet Port
  {d4dc9a6a-a01c-4b22-8bca-9953e51894a6}; !- Outlet Port

OS:Connection,
  {dbdc4bc7-ab06-4a0d-85c1-1e7d57cd2714}, !- Handle
  {19ce92f5-e248-405d-becf-bb81b9f14304}, !- Source Object
  2,                                      !- Outlet Port
  {1336e415-3759-41a7-9b65-2f38689c5b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4dc9a6a-a01c-4b22-8bca-9953e51894a6}, !- Handle
  {1336e415-3759-41a7-9b65-2f38689c5b79}, !- Source Object
  3,                                      !- Outlet Port
  {1101fd9c-5d19-46f3-9902-7c03f7d8afdb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6cfc90bf-725a-4186-b2c1-845b3bc1ceba}, !- Handle
  L2_ZN07 North Conf BaseExhFan Outlet Node, !- Name
  {1ac90b53-547d-494d-bf4c-8662e03372c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ac90b53-547d-494d-bf4c-8662e03372c3}, !- Handle
  {1101fd9c-5d19-46f3-9902-7c03f7d8afdb}, !- Source Object
  7,                                      !- Outlet Port
  {6cfc90bf-725a-4186-b2c1-845b3bc1ceba}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {be6f42d8-afce-4b0c-9561-8f375ecd29ce}, !- Handle
  BaseVAVNoReheatTrmlUnit-4,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {fb7cc1f3-2d40-4785-887d-66bf3934ded9}, !- Air Outlet Node Name
  {5885f6dd-c4c1-4e1a-aa24-6b573cbcf461}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.18877897728,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {25303e27-52c9-499a-8e20-f35ce2625749}, !- Handle
  L2_ZN07 North Conf Return Air Node,     !- Name
  {e0c60b8c-7173-42cc-a365-406ca34f73ca}, !- Inlet Port
  {9024fafc-9009-48ad-85de-d9d2821cf49f}; !- Outlet Port

OS:Connection,
  {48c36dec-61a3-4596-8773-772ff4a8a9be}, !- Handle
  {c2cca7d1-f432-40c3-91c4-6ebf0e6071b9}, !- Source Object
  3,                                      !- Outlet Port
  {20b13e92-9686-4681-8361-0730de545620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c60b8c-7173-42cc-a365-406ca34f73ca}, !- Handle
  {da72c07b-3a51-486e-8464-547b683ba370}, !- Source Object
  2,                                      !- Outlet Port
  {25303e27-52c9-499a-8e20-f35ce2625749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9024fafc-9009-48ad-85de-d9d2821cf49f}, !- Handle
  {25303e27-52c9-499a-8e20-f35ce2625749}, !- Source Object
  3,                                      !- Outlet Port
  {a859c034-1b15-40e7-8249-79664c9055a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e166f07b-5a75-4553-868b-ab936b8b2fce}, !- Handle
  BaseAirSys7or3b-4 Zone Splitter Outlet Node 1, !- Name
  {def6761e-a662-4060-993d-e584fe5654f8}, !- Inlet Port
  {5885f6dd-c4c1-4e1a-aa24-6b573cbcf461}; !- Outlet Port

OS:Connection,
  {def6761e-a662-4060-993d-e584fe5654f8}, !- Handle
  {84d45abb-7d45-4d8f-a2d5-776e00fb00a0}, !- Source Object
  3,                                      !- Outlet Port
  {e166f07b-5a75-4553-868b-ab936b8b2fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5885f6dd-c4c1-4e1a-aa24-6b573cbcf461}, !- Handle
  {e166f07b-5a75-4553-868b-ab936b8b2fce}, !- Source Object
  3,                                      !- Outlet Port
  {be6f42d8-afce-4b0c-9561-8f375ecd29ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb7cc1f3-2d40-4785-887d-66bf3934ded9}, !- Handle
  {be6f42d8-afce-4b0c-9561-8f375ecd29ce}, !- Source Object
  3,                                      !- Outlet Port
  {c2cca7d1-f432-40c3-91c4-6ebf0e6071b9}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {644ab9dd-f5df-4406-af7a-68ab2dfb074d}, !- Handle
  L2_ZN01_Core Conf Room Thermostat,      !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6d72cd34-f2c1-4848-90d2-89841612cfff}, !- Handle
  L2_ZN01_Core Conf Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0020870926,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {53698efb-6840-4895-b4bf-9ac84c08cc96}, !- Handle
  L2_ZN01_Core Conf Room BaseExhFan,      !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0610728308347392,                     !- Maximum Flow Rate {m3/s}
  {19be827b-8398-40d7-b44a-0491b719fedc}, !- Air Inlet Node Name
  {a7b572e4-d65f-40e8-a422-486a82c24d26}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {9716600d-e81d-4daa-a7cc-9435a047528e}, !- Handle
  L2_ZN01_Core Conf Room BaseExhFan Inlet Node, !- Name
  {67d3c53e-f7ee-4226-91ad-63d5d1e81d4b}, !- Inlet Port
  {19be827b-8398-40d7-b44a-0491b719fedc}; !- Outlet Port

OS:Connection,
  {67d3c53e-f7ee-4226-91ad-63d5d1e81d4b}, !- Handle
  {ee59ff9c-7433-44aa-b022-b803d89deb01}, !- Source Object
  2,                                      !- Outlet Port
  {9716600d-e81d-4daa-a7cc-9435a047528e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19be827b-8398-40d7-b44a-0491b719fedc}, !- Handle
  {9716600d-e81d-4daa-a7cc-9435a047528e}, !- Source Object
  3,                                      !- Outlet Port
  {53698efb-6840-4895-b4bf-9ac84c08cc96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb7482d8-68db-486c-bfa0-724f82a4232c}, !- Handle
  L2_ZN01_Core Conf Room BaseExhFan Outlet Node, !- Name
  {a7b572e4-d65f-40e8-a422-486a82c24d26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a7b572e4-d65f-40e8-a422-486a82c24d26}, !- Handle
  {53698efb-6840-4895-b4bf-9ac84c08cc96}, !- Source Object
  7,                                      !- Outlet Port
  {cb7482d8-68db-486c-bfa0-724f82a4232c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6e459df8-c409-46dc-8d23-9dcc2e9fc9e0}, !- Handle
  BaseVAVNoReheatTrmlUnit-5,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {2d9192bb-54f2-4000-a0f9-9c29015b84ca}, !- Air Outlet Node Name
  {dafcf033-0f5e-441d-bbe6-6483422b73df}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.202790624921165,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {89fbe508-9e26-4a5b-b438-0cbf79c5eb57}, !- Handle
  L2_ZN01_Core Conf Room Return Air Node, !- Name
  {a7d8aaf2-044f-481a-b01c-e65978217121}, !- Inlet Port
  {3ef13d2d-ffb4-4b46-adce-3f8b883b903d}; !- Outlet Port

OS:Connection,
  {745ec8f6-5518-4784-a5ae-8c2408b31d08}, !- Handle
  {57cea563-807d-4920-ad49-c8ac10b98088}, !- Source Object
  3,                                      !- Outlet Port
  {a0ea00c0-e723-499c-8278-116fec241db2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d8aaf2-044f-481a-b01c-e65978217121}, !- Handle
  {02593d02-eb0b-4c05-8786-055d2ebaf4a3}, !- Source Object
  2,                                      !- Outlet Port
  {89fbe508-9e26-4a5b-b438-0cbf79c5eb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef13d2d-ffb4-4b46-adce-3f8b883b903d}, !- Handle
  {89fbe508-9e26-4a5b-b438-0cbf79c5eb57}, !- Source Object
  3,                                      !- Outlet Port
  {d5f8cbbf-39bc-40f3-9284-838d5dfef0d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1672c47c-4a66-4526-900c-2e27b8de567a}, !- Handle
  BaseAirSys7or3b-5 Zone Splitter Outlet Node 1, !- Name
  {28bdcbe9-f7d4-4522-a5cd-1ea0f232f21b}, !- Inlet Port
  {dafcf033-0f5e-441d-bbe6-6483422b73df}; !- Outlet Port

OS:Connection,
  {28bdcbe9-f7d4-4522-a5cd-1ea0f232f21b}, !- Handle
  {353563b4-2944-4dc3-b520-3b026f23ab8b}, !- Source Object
  3,                                      !- Outlet Port
  {1672c47c-4a66-4526-900c-2e27b8de567a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dafcf033-0f5e-441d-bbe6-6483422b73df}, !- Handle
  {1672c47c-4a66-4526-900c-2e27b8de567a}, !- Source Object
  3,                                      !- Outlet Port
  {6e459df8-c409-46dc-8d23-9dcc2e9fc9e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2d9192bb-54f2-4000-a0f9-9c29015b84ca}, !- Handle
  {6e459df8-c409-46dc-8d23-9dcc2e9fc9e0}, !- Source Object
  3,                                      !- Outlet Port
  {57cea563-807d-4920-ad49-c8ac10b98088}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c0d0e2c2-0618-4a09-a10c-1f8fbf6bd8b2}, !- Handle
  L2_ZN06 Corner Conf Thermostat,         !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {99a84aa0-74b3-4faf-80dc-32a03f640fd6}, !- Handle
  L2_ZN06 Corner Conf Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0035165792,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {6af6c339-fc35-493f-abf2-398068fee110}, !- Handle
  L2_ZN06 Corner Conf BaseExhFan,         !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0355333005564826,                     !- Maximum Flow Rate {m3/s}
  {b9e3f578-485c-4230-8c60-275221cb63b1}, !- Air Inlet Node Name
  {fef891fc-ecc4-420c-890a-42c6a1402c0d}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {75ec3cf1-10aa-48b4-853e-59dadb8210a8}, !- Handle
  L2_ZN06 Corner Conf BaseExhFan Inlet Node, !- Name
  {3df013cd-235b-4076-989b-765f05a93e09}, !- Inlet Port
  {b9e3f578-485c-4230-8c60-275221cb63b1}; !- Outlet Port

OS:Connection,
  {3df013cd-235b-4076-989b-765f05a93e09}, !- Handle
  {2540757e-2a09-4c00-be58-b659eba0d5bf}, !- Source Object
  2,                                      !- Outlet Port
  {75ec3cf1-10aa-48b4-853e-59dadb8210a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e3f578-485c-4230-8c60-275221cb63b1}, !- Handle
  {75ec3cf1-10aa-48b4-853e-59dadb8210a8}, !- Source Object
  3,                                      !- Outlet Port
  {6af6c339-fc35-493f-abf2-398068fee110}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83f2bd6a-c540-4940-bceb-2bca5a127cae}, !- Handle
  L2_ZN06 Corner Conf BaseExhFan Outlet Node, !- Name
  {fef891fc-ecc4-420c-890a-42c6a1402c0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fef891fc-ecc4-420c-890a-42c6a1402c0d}, !- Handle
  {6af6c339-fc35-493f-abf2-398068fee110}, !- Source Object
  7,                                      !- Outlet Port
  {83f2bd6a-c540-4940-bceb-2bca5a127cae}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a11a2962-69a0-4845-983b-c734aeeee76b}, !- Handle
  BaseVAVNoReheatTrmlUnit-6,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {13ff8bc1-da3b-4ae4-a577-b2f9608906cc}, !- Air Outlet Node Name
  {94d1d724-149a-4d61-b9ac-83830d38d1d1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.1179868608,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {83fdf57d-987e-4f7e-ba48-63d4e05c876e}, !- Handle
  L2_ZN06 Corner Conf Return Air Node,    !- Name
  {f07ff388-a545-4410-b3ed-2979061fcc17}, !- Inlet Port
  {a9a52b4d-2c0a-498d-8087-ab76f16cb619}; !- Outlet Port

OS:Connection,
  {071096e7-4a4c-4483-b5dc-30406bcf88ae}, !- Handle
  {a52084b7-b4b9-494c-8856-30d90c61bab5}, !- Source Object
  3,                                      !- Outlet Port
  {0d6c6ac5-7fc0-45d1-9296-7338e8e536bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f07ff388-a545-4410-b3ed-2979061fcc17}, !- Handle
  {1e937af5-ce47-47dc-9f10-87561d7aff55}, !- Source Object
  2,                                      !- Outlet Port
  {83fdf57d-987e-4f7e-ba48-63d4e05c876e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a52b4d-2c0a-498d-8087-ab76f16cb619}, !- Handle
  {83fdf57d-987e-4f7e-ba48-63d4e05c876e}, !- Source Object
  3,                                      !- Outlet Port
  {0ffb98bd-2698-4ead-a65f-3ef0056655ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cb0badf-cc23-45be-8d9d-e9f4d373f01d}, !- Handle
  BaseAirSys7or3b-6 Zone Splitter Outlet Node 1, !- Name
  {22777366-62c7-4c33-ae2b-f2745b539abb}, !- Inlet Port
  {94d1d724-149a-4d61-b9ac-83830d38d1d1}; !- Outlet Port

OS:Connection,
  {22777366-62c7-4c33-ae2b-f2745b539abb}, !- Handle
  {668f4f3b-53df-45a6-a170-ed613d30314b}, !- Source Object
  3,                                      !- Outlet Port
  {2cb0badf-cc23-45be-8d9d-e9f4d373f01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d1d724-149a-4d61-b9ac-83830d38d1d1}, !- Handle
  {2cb0badf-cc23-45be-8d9d-e9f4d373f01d}, !- Source Object
  3,                                      !- Outlet Port
  {a11a2962-69a0-4845-983b-c734aeeee76b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {13ff8bc1-da3b-4ae4-a577-b2f9608906cc}, !- Handle
  {a11a2962-69a0-4845-983b-c734aeeee76b}, !- Source Object
  3,                                      !- Outlet Port
  {a52084b7-b4b9-494c-8856-30d90c61bab5}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c0164798-9190-4e21-9227-ff7dd9e0b50e}, !- Handle
  L1_ZN09 N Conf Room Thermostat,         !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {24860a63-6406-44e5-9964-a68686c9a0ef}, !- Handle
  L1_ZN09 N Conf Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0010046208,                           !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {cf653860-9831-4f7c-8e46-e51de28fce15}, !- Handle
  L1_ZN09 N Conf Room BaseExhFan,         !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.284266215672883,                      !- Maximum Flow Rate {m3/s}
  {9d582a2e-ec27-48a8-b7ff-b016aeb031ce}, !- Air Inlet Node Name
  {728d1902-b470-4ead-a475-beb774bcdca6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {0e51c364-1377-479d-b8f2-a919305fa462}, !- Handle
  L1_ZN09 N Conf Room BaseExhFan Inlet Node, !- Name
  {13f401d9-5465-4915-aed6-7f4a6637d853}, !- Inlet Port
  {9d582a2e-ec27-48a8-b7ff-b016aeb031ce}; !- Outlet Port

OS:Connection,
  {13f401d9-5465-4915-aed6-7f4a6637d853}, !- Handle
  {d1778b85-93be-4851-ab59-3520065a22fd}, !- Source Object
  2,                                      !- Outlet Port
  {0e51c364-1377-479d-b8f2-a919305fa462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d582a2e-ec27-48a8-b7ff-b016aeb031ce}, !- Handle
  {0e51c364-1377-479d-b8f2-a919305fa462}, !- Source Object
  3,                                      !- Outlet Port
  {cf653860-9831-4f7c-8e46-e51de28fce15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9d894f76-c256-4a42-87a6-000d7632e47f}, !- Handle
  L1_ZN09 N Conf Room BaseExhFan Outlet Node, !- Name
  {728d1902-b470-4ead-a475-beb774bcdca6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {728d1902-b470-4ead-a475-beb774bcdca6}, !- Handle
  {cf653860-9831-4f7c-8e46-e51de28fce15}, !- Source Object
  7,                                      !- Outlet Port
  {9d894f76-c256-4a42-87a6-000d7632e47f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d1b2fe5a-8ed1-4ea9-b1ed-9942fed74bc3}, !- Handle
  BaseVAVNoReheatTrmlUnit-7,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {406f914b-7d1e-40f1-8c5e-fad0206f7973}, !- Air Outlet Node Name
  {f8c61ab4-9256-4b37-bddf-dabc1f7e710c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.14158423296,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e7dac315-7ee1-430e-9185-704bdff98c0d}, !- Handle
  L1_ZN09 N Conf Room Return Air Node,    !- Name
  {8df2bb55-c2c0-49d2-b2b6-3bf2f219f5f3}, !- Inlet Port
  {aa5806e9-3e8a-4210-be06-c144abb3326f}; !- Outlet Port

OS:Connection,
  {787b8c9c-b681-415d-a4e6-6462fb294e0c}, !- Handle
  {8c6dd476-05a3-4040-b95b-8e2da47ff314}, !- Source Object
  3,                                      !- Outlet Port
  {ffc971bd-5b53-4666-9a0b-6c0eeeda3115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df2bb55-c2c0-49d2-b2b6-3bf2f219f5f3}, !- Handle
  {dfaa6e0e-72be-4add-a811-693528bc3cbb}, !- Source Object
  2,                                      !- Outlet Port
  {e7dac315-7ee1-430e-9185-704bdff98c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5806e9-3e8a-4210-be06-c144abb3326f}, !- Handle
  {e7dac315-7ee1-430e-9185-704bdff98c0d}, !- Source Object
  3,                                      !- Outlet Port
  {b27ce0ab-0f32-4ae6-ab5d-b3ae2c2bde80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98c54a3e-0e3e-42af-923c-e13da5bb047f}, !- Handle
  BaseAirSys7or3b-7 Zone Splitter Outlet Node 1, !- Name
  {ea22d1ab-0d8b-4ad0-bf25-0d96033e254a}, !- Inlet Port
  {f8c61ab4-9256-4b37-bddf-dabc1f7e710c}; !- Outlet Port

OS:Connection,
  {ea22d1ab-0d8b-4ad0-bf25-0d96033e254a}, !- Handle
  {b76ea458-d480-490d-9c53-d08708d08a89}, !- Source Object
  3,                                      !- Outlet Port
  {98c54a3e-0e3e-42af-923c-e13da5bb047f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c61ab4-9256-4b37-bddf-dabc1f7e710c}, !- Handle
  {98c54a3e-0e3e-42af-923c-e13da5bb047f}, !- Source Object
  3,                                      !- Outlet Port
  {d1b2fe5a-8ed1-4ea9-b1ed-9942fed74bc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {406f914b-7d1e-40f1-8c5e-fad0206f7973}, !- Handle
  {d1b2fe5a-8ed1-4ea9-b1ed-9942fed74bc3}, !- Source Object
  3,                                      !- Outlet Port
  {8c6dd476-05a3-4040-b95b-8e2da47ff314}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dcb10792-fe31-49e1-a7fe-ce4d27eb11f0}, !- Handle
  L2_ZN13 Core Conf Room Thermostat,      !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {073efe3a-0d91-4c56-b0fc-5ba2e5478862}, !- Handle
  L2_ZN13 Core Conf Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00087278972,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {827ce8b9-efce-4fc9-90cd-a8f885e2f5c1}, !- Handle
  L2_ZN13 Core Conf Room BaseExhFan,      !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0255397662519782,                     !- Maximum Flow Rate {m3/s}
  {51c384b8-13ab-4cef-a945-27c9ec9d3a0c}, !- Air Inlet Node Name
  {9b4c9521-347d-41cc-9a52-dd1db252af0b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {574d27cd-8047-4458-a70c-c0fe2d926f6e}, !- Handle
  L2_ZN13 Core Conf Room BaseExhFan Inlet Node, !- Name
  {5573e745-19af-498e-b388-dc1711e03b74}, !- Inlet Port
  {51c384b8-13ab-4cef-a945-27c9ec9d3a0c}; !- Outlet Port

OS:Connection,
  {5573e745-19af-498e-b388-dc1711e03b74}, !- Handle
  {1ba7f34e-69ca-4a6c-a222-ea6af562180f}, !- Source Object
  2,                                      !- Outlet Port
  {574d27cd-8047-4458-a70c-c0fe2d926f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c384b8-13ab-4cef-a945-27c9ec9d3a0c}, !- Handle
  {574d27cd-8047-4458-a70c-c0fe2d926f6e}, !- Source Object
  3,                                      !- Outlet Port
  {827ce8b9-efce-4fc9-90cd-a8f885e2f5c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3730b59e-2223-44ee-be91-4849866d6051}, !- Handle
  L2_ZN13 Core Conf Room BaseExhFan Outlet Node, !- Name
  {9b4c9521-347d-41cc-9a52-dd1db252af0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b4c9521-347d-41cc-9a52-dd1db252af0b}, !- Handle
  {827ce8b9-efce-4fc9-90cd-a8f885e2f5c1}, !- Source Object
  7,                                      !- Outlet Port
  {3730b59e-2223-44ee-be91-4849866d6051}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9ab06080-8bc2-46ae-a20e-495e5db6397c}, !- Handle
  BaseVAVNoReheatTrmlUnit-8,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {b39a1b40-c3c4-4e61-9ee1-2d19ea18669a}, !- Air Outlet Node Name
  {7536136c-7c36-4997-ac92-34ac9d5dbc44}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0848037641211648,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7e03324b-f952-47f9-81af-b154262723b7}, !- Handle
  L2_ZN13 Core Conf Room Return Air Node, !- Name
  {68a45277-bfbd-4d52-a441-b5e38666cfb8}, !- Inlet Port
  {5202b178-e94d-4fbb-9919-26d243f15b12}; !- Outlet Port

OS:Connection,
  {91c2c900-db31-4baa-b390-47799fbe529b}, !- Handle
  {39ee2497-ba44-4714-b8c2-cb1124983b1f}, !- Source Object
  3,                                      !- Outlet Port
  {b8565bc9-7ca8-4ca8-b727-87050e93eb6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a45277-bfbd-4d52-a441-b5e38666cfb8}, !- Handle
  {8f41ef41-e5cb-4ad9-bd2e-e3fbb84b620a}, !- Source Object
  2,                                      !- Outlet Port
  {7e03324b-f952-47f9-81af-b154262723b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5202b178-e94d-4fbb-9919-26d243f15b12}, !- Handle
  {7e03324b-f952-47f9-81af-b154262723b7}, !- Source Object
  3,                                      !- Outlet Port
  {6a0eac43-eff5-45c7-ac0c-7d7a70565f58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {231eb225-3405-4e0e-9e2d-c75ecdbcbb39}, !- Handle
  BaseAirSys7or3b-8 Zone Splitter Outlet Node 1, !- Name
  {64bd4198-3327-4688-8dab-46f24ccb1ac7}, !- Inlet Port
  {7536136c-7c36-4997-ac92-34ac9d5dbc44}; !- Outlet Port

OS:Connection,
  {64bd4198-3327-4688-8dab-46f24ccb1ac7}, !- Handle
  {b9dee9e3-fefd-46e8-9b25-84036e48e47e}, !- Source Object
  3,                                      !- Outlet Port
  {231eb225-3405-4e0e-9e2d-c75ecdbcbb39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7536136c-7c36-4997-ac92-34ac9d5dbc44}, !- Handle
  {231eb225-3405-4e0e-9e2d-c75ecdbcbb39}, !- Source Object
  3,                                      !- Outlet Port
  {9ab06080-8bc2-46ae-a20e-495e5db6397c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b39a1b40-c3c4-4e61-9ee1-2d19ea18669a}, !- Handle
  {9ab06080-8bc2-46ae-a20e-495e5db6397c}, !- Source Object
  3,                                      !- Outlet Port
  {39ee2497-ba44-4714-b8c2-cb1124983b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {e2adecd0-b73b-4d37-ad20-9940933f82c4}, !- Handle
  L1_ZN08 NE Corridor Thermostat,         !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d56169d5-9689-4c18-8cf1-1d4d4e1432c2}, !- Handle
  L1_ZN08 NE Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {65014f08-3226-401c-b3f6-b5b241d65644}, !- Handle
  L1_ZN08 NE Corridor BaseExhFan,         !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0485836856453376,                     !- Maximum Flow Rate {m3/s}
  {62ce03d7-69c6-4b90-aa7d-877d99338914}, !- Air Inlet Node Name
  {1c9d72f3-9e4a-4869-8240-bd28499613a0}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {fac22231-d1aa-4473-849f-8630029ae605}, !- Handle
  L1_ZN08 NE Corridor BaseExhFan Inlet Node, !- Name
  {e4fb2e9a-44cd-4def-8db3-31fc689dc58b}, !- Inlet Port
  {62ce03d7-69c6-4b90-aa7d-877d99338914}; !- Outlet Port

OS:Connection,
  {e4fb2e9a-44cd-4def-8db3-31fc689dc58b}, !- Handle
  {7248822f-ec29-45ff-b214-710216191f17}, !- Source Object
  2,                                      !- Outlet Port
  {fac22231-d1aa-4473-849f-8630029ae605}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62ce03d7-69c6-4b90-aa7d-877d99338914}, !- Handle
  {fac22231-d1aa-4473-849f-8630029ae605}, !- Source Object
  3,                                      !- Outlet Port
  {65014f08-3226-401c-b3f6-b5b241d65644}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de60cd26-c478-4a8f-89af-56ec07ae38ff}, !- Handle
  L1_ZN08 NE Corridor BaseExhFan Outlet Node, !- Name
  {1c9d72f3-9e4a-4869-8240-bd28499613a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c9d72f3-9e4a-4869-8240-bd28499613a0}, !- Handle
  {65014f08-3226-401c-b3f6-b5b241d65644}, !- Source Object
  7,                                      !- Outlet Port
  {de60cd26-c478-4a8f-89af-56ec07ae38ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {da7a7dd0-8730-4a07-b06f-5736f5c84d5c}, !- Handle
  BaseVAVNoReheatTrmlUnit-9,              !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {170deded-9029-47ab-ad09-35a5ac14cc74}, !- Air Outlet Node Name
  {680c1bc9-8164-4a99-a0f2-93ac3ee94db3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.161320131139738,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {97086eda-c7e5-41e9-86a5-2eea71641f8c}, !- Handle
  L1_ZN08 NE Corridor Return Air Node,    !- Name
  {1c4e8223-145f-4593-b3f8-7bfef8588d91}, !- Inlet Port
  {2d8f2c9c-98a1-4957-ab80-5e529112aa0a}; !- Outlet Port

OS:Connection,
  {ba1d8b4c-68a1-46e4-bb12-91e624cad567}, !- Handle
  {408fe7be-3a82-41b6-aad8-60b44fdf4b0a}, !- Source Object
  3,                                      !- Outlet Port
  {707ff58c-6c1e-438a-a268-046dca686895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4e8223-145f-4593-b3f8-7bfef8588d91}, !- Handle
  {ecfb6a19-9049-4dd3-9f28-7d2745860455}, !- Source Object
  2,                                      !- Outlet Port
  {97086eda-c7e5-41e9-86a5-2eea71641f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d8f2c9c-98a1-4957-ab80-5e529112aa0a}, !- Handle
  {97086eda-c7e5-41e9-86a5-2eea71641f8c}, !- Source Object
  3,                                      !- Outlet Port
  {05f0908a-d02e-4cce-aa91-07126a0140ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab22bbc3-0d9f-49f4-b997-06a00915a175}, !- Handle
  BaseAirSys7or3b-9 Zone Splitter Outlet Node 1, !- Name
  {269d8577-14bd-4bc4-99d3-204bfae125e0}, !- Inlet Port
  {680c1bc9-8164-4a99-a0f2-93ac3ee94db3}; !- Outlet Port

OS:Connection,
  {269d8577-14bd-4bc4-99d3-204bfae125e0}, !- Handle
  {2f7904fc-0050-4b33-82d4-c442c2e6a9ad}, !- Source Object
  3,                                      !- Outlet Port
  {ab22bbc3-0d9f-49f4-b997-06a00915a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680c1bc9-8164-4a99-a0f2-93ac3ee94db3}, !- Handle
  {ab22bbc3-0d9f-49f4-b997-06a00915a175}, !- Source Object
  3,                                      !- Outlet Port
  {da7a7dd0-8730-4a07-b06f-5736f5c84d5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {170deded-9029-47ab-ad09-35a5ac14cc74}, !- Handle
  {da7a7dd0-8730-4a07-b06f-5736f5c84d5c}, !- Source Object
  3,                                      !- Outlet Port
  {408fe7be-3a82-41b6-aad8-60b44fdf4b0a}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {46d6d84e-46df-4bc0-b167-ab3a92a4e4e0}, !- Handle
  L1_ZN12 SE Corridor Corner Thermostat,  !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {671e03af-d0c1-4cfd-8275-406e0bb1be91}, !- Handle
  L1_ZN12 SE Corridor Corner Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {18a0fce9-b33a-4dc7-b006-f3c1763f7d9f}, !- Handle
  L1_ZN12 SE Corridor Corner BaseExhFan,  !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0104668975900339,                     !- Maximum Flow Rate {m3/s}
  {a903bf30-7b55-4e61-868e-3ae29c75b3bd}, !- Air Inlet Node Name
  {9c2d3e39-6b73-43e9-8807-ebab9b34f038}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {112bc031-23a8-4d40-88c7-a91a30922081}, !- Handle
  L1_ZN12 SE Corridor Corner BaseExhFan Inlet Node, !- Name
  {b8851c3e-a15a-49b6-b22e-345d8d9491a1}, !- Inlet Port
  {a903bf30-7b55-4e61-868e-3ae29c75b3bd}; !- Outlet Port

OS:Connection,
  {b8851c3e-a15a-49b6-b22e-345d8d9491a1}, !- Handle
  {a901bea1-fe73-4cf2-9939-64bbe88a19ec}, !- Source Object
  2,                                      !- Outlet Port
  {112bc031-23a8-4d40-88c7-a91a30922081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a903bf30-7b55-4e61-868e-3ae29c75b3bd}, !- Handle
  {112bc031-23a8-4d40-88c7-a91a30922081}, !- Source Object
  3,                                      !- Outlet Port
  {18a0fce9-b33a-4dc7-b006-f3c1763f7d9f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e03432e4-6cc7-49fa-bb8d-04c142a7e7f3}, !- Handle
  L1_ZN12 SE Corridor Corner BaseExhFan Outlet Node, !- Name
  {9c2d3e39-6b73-43e9-8807-ebab9b34f038}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c2d3e39-6b73-43e9-8807-ebab9b34f038}, !- Handle
  {18a0fce9-b33a-4dc7-b006-f3c1763f7d9f}, !- Source Object
  7,                                      !- Outlet Port
  {e03432e4-6cc7-49fa-bb8d-04c142a7e7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {7364b523-d0dd-463e-a9b8-55683c405bff}, !- Handle
  BaseVAVNoReheatTrmlUnit-10,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {7c00a670-82f8-4819-9430-b56838975b68}, !- Air Outlet Node Name
  {5fcb296c-a450-4a8e-b001-d3eb311980f5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0347549176384128,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bbc26b19-2681-4dd0-a738-f7eb8fc7bad1}, !- Handle
  L1_ZN12 SE Corridor Corner Return Air Node, !- Name
  {22132699-c56c-4dee-ba0c-06c6c7b00dd9}, !- Inlet Port
  {242ecca1-55ce-47a8-bbb1-c002826cdd3e}; !- Outlet Port

OS:Connection,
  {9405a5e9-34de-4e9a-b9f3-ef0ad943a701}, !- Handle
  {311e5671-64ef-433a-8615-b3a925e31663}, !- Source Object
  3,                                      !- Outlet Port
  {b855eba2-22a0-47a5-9b1f-e855b193676c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22132699-c56c-4dee-ba0c-06c6c7b00dd9}, !- Handle
  {30a6f4bc-3565-435b-8ca3-854370ec6757}, !- Source Object
  2,                                      !- Outlet Port
  {bbc26b19-2681-4dd0-a738-f7eb8fc7bad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242ecca1-55ce-47a8-bbb1-c002826cdd3e}, !- Handle
  {bbc26b19-2681-4dd0-a738-f7eb8fc7bad1}, !- Source Object
  3,                                      !- Outlet Port
  {a6745427-6dae-4f54-980f-0f6e01fbe9b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8739c90d-6742-4eea-8198-0ae4ef4b4f1a}, !- Handle
  BaseAirSys7or3b-10 Zone Splitter Outlet Node 1, !- Name
  {b48a9dc5-2785-45fa-b1e6-2b5640c4a219}, !- Inlet Port
  {5fcb296c-a450-4a8e-b001-d3eb311980f5}; !- Outlet Port

OS:Connection,
  {b48a9dc5-2785-45fa-b1e6-2b5640c4a219}, !- Handle
  {40f531f6-4825-411a-868b-7d3ed396948b}, !- Source Object
  3,                                      !- Outlet Port
  {8739c90d-6742-4eea-8198-0ae4ef4b4f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcb296c-a450-4a8e-b001-d3eb311980f5}, !- Handle
  {8739c90d-6742-4eea-8198-0ae4ef4b4f1a}, !- Source Object
  3,                                      !- Outlet Port
  {7364b523-d0dd-463e-a9b8-55683c405bff}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7c00a670-82f8-4819-9430-b56838975b68}, !- Handle
  {7364b523-d0dd-463e-a9b8-55683c405bff}, !- Source Object
  3,                                      !- Outlet Port
  {311e5671-64ef-433a-8615-b3a925e31663}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {de92fab0-3a64-4c44-b2f1-3c24a30f2d84}, !- Handle
  L1_ZN04_South Corridor Thermostat,      !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bb25268d-c221-4f7c-a3b2-4f937fb317dd}, !- Handle
  L1_ZN04_South Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {3bb79b87-ef2b-43f7-b424-2916f10296c1}, !- Handle
  L1_ZN04_South Corridor BaseExhFan,      !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0150819772475981,                     !- Maximum Flow Rate {m3/s}
  {90a868f7-db63-4baf-8c18-29b2ade8bbcb}, !- Air Inlet Node Name
  {73574660-ec40-4069-8da1-7c27b49930d8}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c6a15f99-b794-46e8-8a00-83671c79f9a6}, !- Handle
  L1_ZN04_South Corridor BaseExhFan Inlet Node, !- Name
  {aab6138d-c701-4534-9889-8c816b567a72}, !- Inlet Port
  {90a868f7-db63-4baf-8c18-29b2ade8bbcb}; !- Outlet Port

OS:Connection,
  {aab6138d-c701-4534-9889-8c816b567a72}, !- Handle
  {d648dfd1-f718-4f52-868a-7e05fc6a2aa4}, !- Source Object
  2,                                      !- Outlet Port
  {c6a15f99-b794-46e8-8a00-83671c79f9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a868f7-db63-4baf-8c18-29b2ade8bbcb}, !- Handle
  {c6a15f99-b794-46e8-8a00-83671c79f9a6}, !- Source Object
  3,                                      !- Outlet Port
  {3bb79b87-ef2b-43f7-b424-2916f10296c1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {33d8e0b2-a26d-4c06-916d-6eaff683f701}, !- Handle
  L1_ZN04_South Corridor BaseExhFan Outlet Node, !- Name
  {73574660-ec40-4069-8da1-7c27b49930d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73574660-ec40-4069-8da1-7c27b49930d8}, !- Handle
  {3bb79b87-ef2b-43f7-b424-2916f10296c1}, !- Source Object
  7,                                      !- Outlet Port
  {33d8e0b2-a26d-4c06-916d-6eaff683f701}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3917b455-e609-4dec-b7d2-d2a451befc5d}, !- Handle
  BaseVAVNoReheatTrmlUnit-11,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {64a225b4-e17e-4fe8-a71c-2e8f483c5f68}, !- Air Outlet Node Name
  {2039f7b1-b031-4f7a-bd04-2ad7140814c4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0500792870928384,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {36a95290-c99f-4454-9a03-19f2964f50c8}, !- Handle
  L1_ZN04_South Corridor Return Air Node, !- Name
  {137b5b81-4f54-4d83-bb0a-6e2a992f6b58}, !- Inlet Port
  {f8dbaae4-ddb7-4af9-b242-8c7fad0439a0}; !- Outlet Port

OS:Connection,
  {d0ee30e7-ee9a-49b8-acd0-47471067a9e9}, !- Handle
  {5cbc2fe0-f839-4549-88c6-a7ee852239f3}, !- Source Object
  3,                                      !- Outlet Port
  {43c650a9-1c57-4c8c-83d4-17de7716bf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137b5b81-4f54-4d83-bb0a-6e2a992f6b58}, !- Handle
  {ec369649-e021-40f6-a207-1372dfc37c63}, !- Source Object
  2,                                      !- Outlet Port
  {36a95290-c99f-4454-9a03-19f2964f50c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8dbaae4-ddb7-4af9-b242-8c7fad0439a0}, !- Handle
  {36a95290-c99f-4454-9a03-19f2964f50c8}, !- Source Object
  3,                                      !- Outlet Port
  {cb8dd1c4-97ca-4505-bea9-41810f3cf63f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4dd699ab-23b3-4b98-9b3a-23fc3f40099f}, !- Handle
  BaseAirSys7or3b-11 Zone Splitter Outlet Node 1, !- Name
  {7f245521-5df1-4ab4-b47d-093e51f71802}, !- Inlet Port
  {2039f7b1-b031-4f7a-bd04-2ad7140814c4}; !- Outlet Port

OS:Connection,
  {7f245521-5df1-4ab4-b47d-093e51f71802}, !- Handle
  {b305df1a-9684-4ba5-b330-91e82f3f90cb}, !- Source Object
  3,                                      !- Outlet Port
  {4dd699ab-23b3-4b98-9b3a-23fc3f40099f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2039f7b1-b031-4f7a-bd04-2ad7140814c4}, !- Handle
  {4dd699ab-23b3-4b98-9b3a-23fc3f40099f}, !- Source Object
  3,                                      !- Outlet Port
  {3917b455-e609-4dec-b7d2-d2a451befc5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {64a225b4-e17e-4fe8-a71c-2e8f483c5f68}, !- Handle
  {3917b455-e609-4dec-b7d2-d2a451befc5d}, !- Source Object
  3,                                      !- Outlet Port
  {5cbc2fe0-f839-4549-88c6-a7ee852239f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a79de962-c1bf-4194-93b3-b872140944fc}, !- Handle
  L1_ZN05_Core Corridor Thermostat,       !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7fc73a5b-06e2-4346-aaab-10f98af93a29}, !- Handle
  L1_ZN05_Core Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {5ac95a5d-eb59-4ce4-a793-1b002b59dc43}, !- Handle
  L1_ZN05_Core Corridor BaseExhFan,       !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0408203389836749,                     !- Maximum Flow Rate {m3/s}
  {1e340a75-a31a-420d-822a-9c462e7b6728}, !- Air Inlet Node Name
  {dedfc99e-43df-49a5-884e-a747e861617c}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e8e048d7-64c6-4b54-a9f0-9d855a347ffa}, !- Handle
  L1_ZN05_Core Corridor BaseExhFan Inlet Node, !- Name
  {b86ac72b-0cbb-49eb-947a-38bda6142319}, !- Inlet Port
  {1e340a75-a31a-420d-822a-9c462e7b6728}; !- Outlet Port

OS:Connection,
  {b86ac72b-0cbb-49eb-947a-38bda6142319}, !- Handle
  {1c97e08f-136e-40a4-bd9e-71d0fffdf938}, !- Source Object
  2,                                      !- Outlet Port
  {e8e048d7-64c6-4b54-a9f0-9d855a347ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e340a75-a31a-420d-822a-9c462e7b6728}, !- Handle
  {e8e048d7-64c6-4b54-a9f0-9d855a347ffa}, !- Source Object
  3,                                      !- Outlet Port
  {5ac95a5d-eb59-4ce4-a793-1b002b59dc43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27d7f501-916b-4ab8-b356-5eebf53a25f1}, !- Handle
  L1_ZN05_Core Corridor BaseExhFan Outlet Node, !- Name
  {dedfc99e-43df-49a5-884e-a747e861617c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dedfc99e-43df-49a5-884e-a747e861617c}, !- Handle
  {5ac95a5d-eb59-4ce4-a793-1b002b59dc43}, !- Source Object
  7,                                      !- Outlet Port
  {27d7f501-916b-4ab8-b356-5eebf53a25f1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {47dc8b4b-0c0c-42d0-ad64-fb3318b0bf10}, !- Handle
  BaseVAVNoReheatTrmlUnit-12,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {dd3e7063-5256-4115-9d2a-8158b91b5148}, !- Air Outlet Node Name
  {e953da39-2667-4949-bdd3-c1639bd5fa56}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.135542361792154,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4f5b44ba-81dc-4dd6-9af9-cc8c971824bf}, !- Handle
  L1_ZN05_Core Corridor Return Air Node,  !- Name
  {06e49679-32db-4c2f-81c6-3de1f833d406}, !- Inlet Port
  {2bfebdbf-21b3-42d3-8caf-9d8b4279846c}; !- Outlet Port

OS:Connection,
  {ea3ab73a-1751-41dd-bd2c-34498f49762a}, !- Handle
  {083031a0-8d97-43f0-9035-4a832594f9dd}, !- Source Object
  3,                                      !- Outlet Port
  {23554c05-cce5-4e0d-a3e7-60cdd243de00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06e49679-32db-4c2f-81c6-3de1f833d406}, !- Handle
  {48aadc8b-722f-47da-9c37-1a46645ce9bf}, !- Source Object
  2,                                      !- Outlet Port
  {4f5b44ba-81dc-4dd6-9af9-cc8c971824bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfebdbf-21b3-42d3-8caf-9d8b4279846c}, !- Handle
  {4f5b44ba-81dc-4dd6-9af9-cc8c971824bf}, !- Source Object
  3,                                      !- Outlet Port
  {5a860de0-e01a-4050-b6c5-8c2a9f1375ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {44b385c9-576e-46f4-ae5e-39c16dfb017c}, !- Handle
  BaseAirSys7or3b-12 Zone Splitter Outlet Node 1, !- Name
  {f1cdbef4-2d29-43fe-bcb2-e88ea8558cb6}, !- Inlet Port
  {e953da39-2667-4949-bdd3-c1639bd5fa56}; !- Outlet Port

OS:Connection,
  {f1cdbef4-2d29-43fe-bcb2-e88ea8558cb6}, !- Handle
  {467fbe1f-533b-404a-a593-ab10ae1a5679}, !- Source Object
  3,                                      !- Outlet Port
  {44b385c9-576e-46f4-ae5e-39c16dfb017c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e953da39-2667-4949-bdd3-c1639bd5fa56}, !- Handle
  {44b385c9-576e-46f4-ae5e-39c16dfb017c}, !- Source Object
  3,                                      !- Outlet Port
  {47dc8b4b-0c0c-42d0-ad64-fb3318b0bf10}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dd3e7063-5256-4115-9d2a-8158b91b5148}, !- Handle
  {47dc8b4b-0c0c-42d0-ad64-fb3318b0bf10}, !- Source Object
  3,                                      !- Outlet Port
  {083031a0-8d97-43f0-9035-4a832594f9dd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f49dac01-9c82-4ef8-96fd-8818c74c5a96}, !- Handle
  L2_ZN09 NE Corridor Thermostat,         !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3eb234ba-5149-4abd-948e-38af3b44e957}, !- Handle
  L2_ZN09 NE Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b0dcd51c-cf4b-47c1-b40b-5ee643c79a67}, !- Handle
  L2_ZN09 NE Corridor BaseExhFan,         !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.019193960930711,                      !- Maximum Flow Rate {m3/s}
  {73ada7ab-11cd-4a64-8ecc-eb814b2c4db7}, !- Air Inlet Node Name
  {231e07bf-9991-4399-a08a-5c3883fda7e6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {89f4e589-83a1-498e-8afb-8aefd8d7c480}, !- Handle
  L2_ZN09 NE Corridor BaseExhFan Inlet Node, !- Name
  {c1429a43-ab58-4d2d-8680-7d4fd96ffeb3}, !- Inlet Port
  {73ada7ab-11cd-4a64-8ecc-eb814b2c4db7}; !- Outlet Port

OS:Connection,
  {c1429a43-ab58-4d2d-8680-7d4fd96ffeb3}, !- Handle
  {983b882e-4e2c-4c64-a40e-748fb468fa36}, !- Source Object
  2,                                      !- Outlet Port
  {89f4e589-83a1-498e-8afb-8aefd8d7c480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ada7ab-11cd-4a64-8ecc-eb814b2c4db7}, !- Handle
  {89f4e589-83a1-498e-8afb-8aefd8d7c480}, !- Source Object
  3,                                      !- Outlet Port
  {b0dcd51c-cf4b-47c1-b40b-5ee643c79a67}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e94bd310-54ab-488f-ad97-230157f2c75b}, !- Handle
  L2_ZN09 NE Corridor BaseExhFan Outlet Node, !- Name
  {231e07bf-9991-4399-a08a-5c3883fda7e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {231e07bf-9991-4399-a08a-5c3883fda7e6}, !- Handle
  {b0dcd51c-cf4b-47c1-b40b-5ee643c79a67}, !- Source Object
  7,                                      !- Outlet Port
  {e94bd310-54ab-488f-ad97-230157f2c75b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {f4e0cb48-94dc-450c-ba25-f41e916f2685}, !- Handle
  BaseVAVNoReheatTrmlUnit-13,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {84b48698-e0fe-4642-9b7c-82cfe233bbf8}, !- Air Outlet Node Name
  {7aee97eb-fedf-49a5-b55d-7d718d17a3dd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0637327266246144,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b95c3e6-46d5-4a02-b56d-2859ced651d3}, !- Handle
  L2_ZN09 NE Corridor Return Air Node,    !- Name
  {bd2aa7e0-4d0b-463e-80fa-2e6249bc4c9f}, !- Inlet Port
  {6fd06b18-4e22-489c-a889-10eee51dd06c}; !- Outlet Port

OS:Connection,
  {5bb216e5-3f50-4c8e-9c9d-49a4a0656378}, !- Handle
  {35058d4a-8d5a-4120-9cb3-f3e17efb9450}, !- Source Object
  3,                                      !- Outlet Port
  {19b501ca-b457-491d-87a7-d7b7bf5da56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd2aa7e0-4d0b-463e-80fa-2e6249bc4c9f}, !- Handle
  {6554f371-5f9c-468e-8f25-fac293f56057}, !- Source Object
  2,                                      !- Outlet Port
  {7b95c3e6-46d5-4a02-b56d-2859ced651d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd06b18-4e22-489c-a889-10eee51dd06c}, !- Handle
  {7b95c3e6-46d5-4a02-b56d-2859ced651d3}, !- Source Object
  3,                                      !- Outlet Port
  {425b5b03-3466-4710-9bd1-78f0cfaa0738}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {885ec911-f4e5-45c9-96f8-e32c8437604f}, !- Handle
  BaseAirSys7or3b-13 Zone Splitter Outlet Node 1, !- Name
  {152eaa58-081d-4f8e-bd06-b3789be59b1f}, !- Inlet Port
  {7aee97eb-fedf-49a5-b55d-7d718d17a3dd}; !- Outlet Port

OS:Connection,
  {152eaa58-081d-4f8e-bd06-b3789be59b1f}, !- Handle
  {2fcb3dea-25f2-4cbd-9fa9-1e856248b234}, !- Source Object
  3,                                      !- Outlet Port
  {885ec911-f4e5-45c9-96f8-e32c8437604f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aee97eb-fedf-49a5-b55d-7d718d17a3dd}, !- Handle
  {885ec911-f4e5-45c9-96f8-e32c8437604f}, !- Source Object
  3,                                      !- Outlet Port
  {f4e0cb48-94dc-450c-ba25-f41e916f2685}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {84b48698-e0fe-4642-9b7c-82cfe233bbf8}, !- Handle
  {f4e0cb48-94dc-450c-ba25-f41e916f2685}, !- Source Object
  3,                                      !- Outlet Port
  {35058d4a-8d5a-4120-9cb3-f3e17efb9450}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4ba4fd4b-a716-488e-8041-c5dbb7234bd1}, !- Handle
  L2_ZN08_Recep Corridor Thermostat,      !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {88354fae-5ad4-4115-98ef-216d695c0b09}, !- Handle
  L2_ZN08_Recep Corridor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00086133432,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {73d03b69-85f1-44f8-b1b3-2fa306298c93}, !- Handle
  L2_ZN08_Recep Corridor BaseExhFan,      !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0575478553814784,                     !- Maximum Flow Rate {m3/s}
  {a8b01b7b-1374-40aa-878c-3e1b1c71629b}, !- Air Inlet Node Name
  {75cd816d-0f01-42c4-bf39-9d20bd20233e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a8dde7e8-652d-4ce3-8fe3-6e8e6d982e74}, !- Handle
  L2_ZN08_Recep Corridor BaseExhFan Inlet Node, !- Name
  {4a107aba-7832-4e4c-9243-b9e5706c0bc3}, !- Inlet Port
  {a8b01b7b-1374-40aa-878c-3e1b1c71629b}; !- Outlet Port

OS:Connection,
  {4a107aba-7832-4e4c-9243-b9e5706c0bc3}, !- Handle
  {028a9b3a-1372-4995-956b-a2d80d955444}, !- Source Object
  2,                                      !- Outlet Port
  {a8dde7e8-652d-4ce3-8fe3-6e8e6d982e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8b01b7b-1374-40aa-878c-3e1b1c71629b}, !- Handle
  {a8dde7e8-652d-4ce3-8fe3-6e8e6d982e74}, !- Source Object
  3,                                      !- Outlet Port
  {73d03b69-85f1-44f8-b1b3-2fa306298c93}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8baf63d3-6f16-4ab4-b4c1-d7c9968cebe7}, !- Handle
  L2_ZN08_Recep Corridor BaseExhFan Outlet Node, !- Name
  {75cd816d-0f01-42c4-bf39-9d20bd20233e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {75cd816d-0f01-42c4-bf39-9d20bd20233e}, !- Handle
  {73d03b69-85f1-44f8-b1b3-2fa306298c93}, !- Source Object
  7,                                      !- Outlet Port
  {8baf63d3-6f16-4ab4-b4c1-d7c9968cebe7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {6f0bcb46-9f93-4d0b-be4b-6422eb94590b}, !- Handle
  BaseVAVNoReheatTrmlUnit-14,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {d3e06f80-111d-48dc-a847-f4cc8464d879}, !- Air Outlet Node Name
  {e0c9a27e-5faa-450e-ac14-1553c5939672}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.191085384434918,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {453e9a82-734d-4a19-bf89-4395b00b18aa}, !- Handle
  L2_ZN08_Recep Corridor Return Air Node, !- Name
  {09061935-3a01-4d0e-8fd6-84bca65452d4}, !- Inlet Port
  {a5851bde-745d-4d33-aea3-97453bc76544}; !- Outlet Port

OS:Connection,
  {b024472e-f19d-4d96-8eed-075aa47761ec}, !- Handle
  {784a4fd4-6dd5-493f-8d81-295742a0850b}, !- Source Object
  3,                                      !- Outlet Port
  {82563c82-f79b-448a-9ec0-37e464f2010f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09061935-3a01-4d0e-8fd6-84bca65452d4}, !- Handle
  {51e1dee0-2bfd-489d-8945-3f0869ac06f9}, !- Source Object
  2,                                      !- Outlet Port
  {453e9a82-734d-4a19-bf89-4395b00b18aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5851bde-745d-4d33-aea3-97453bc76544}, !- Handle
  {453e9a82-734d-4a19-bf89-4395b00b18aa}, !- Source Object
  3,                                      !- Outlet Port
  {1fb5a9a7-b8fd-4ba6-a288-d2ed65fa41c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0d5a6c00-c717-4874-8ccf-65c6d9e09127}, !- Handle
  BaseAirSys7or3b-14 Zone Splitter Outlet Node 1, !- Name
  {c746aae4-527f-4288-a1a9-2cb8241ccbb4}, !- Inlet Port
  {e0c9a27e-5faa-450e-ac14-1553c5939672}; !- Outlet Port

OS:Connection,
  {c746aae4-527f-4288-a1a9-2cb8241ccbb4}, !- Handle
  {b4bcbd55-4c31-4f5a-9225-591ad66cf6ee}, !- Source Object
  3,                                      !- Outlet Port
  {0d5a6c00-c717-4874-8ccf-65c6d9e09127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c9a27e-5faa-450e-ac14-1553c5939672}, !- Handle
  {0d5a6c00-c717-4874-8ccf-65c6d9e09127}, !- Source Object
  3,                                      !- Outlet Port
  {6f0bcb46-9f93-4d0b-be4b-6422eb94590b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d3e06f80-111d-48dc-a847-f4cc8464d879}, !- Handle
  {6f0bcb46-9f93-4d0b-be4b-6422eb94590b}, !- Source Object
  3,                                      !- Outlet Port
  {784a4fd4-6dd5-493f-8d81-295742a0850b}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b838884d-9d25-4731-a7ef-a589d54d65bb}, !- Handle
  L1_ZN13 Elec Room Thermostat,           !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {74eb9666-756d-4bc4-95e2-f1f5cc675b64}, !- Handle
  L1_ZN13 Elec Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c7046071-de83-418d-ae0d-da105ca71931}, !- Handle
  L1_ZN13 Elec Room BaseExhFan,           !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.00139481707100544,                    !- Maximum Flow Rate {m3/s}
  {d2e8693f-e0fb-4cee-a716-e9618a19d205}, !- Air Inlet Node Name
  {03a9abf2-471d-4a9b-87f6-faf7f870dde9}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {ea57fc32-09df-4136-a92f-27a7a64886dc}, !- Handle
  L1_ZN13 Elec Room BaseExhFan Inlet Node, !- Name
  {99d011d7-ca8d-483a-ab45-9959923c3de2}, !- Inlet Port
  {d2e8693f-e0fb-4cee-a716-e9618a19d205}; !- Outlet Port

OS:Connection,
  {99d011d7-ca8d-483a-ab45-9959923c3de2}, !- Handle
  {d9bc1568-cfbe-4402-a9ee-ca542094067d}, !- Source Object
  2,                                      !- Outlet Port
  {ea57fc32-09df-4136-a92f-27a7a64886dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e8693f-e0fb-4cee-a716-e9618a19d205}, !- Handle
  {ea57fc32-09df-4136-a92f-27a7a64886dc}, !- Source Object
  3,                                      !- Outlet Port
  {c7046071-de83-418d-ae0d-da105ca71931}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70367125-876a-41c2-9074-bcae2e97bf29}, !- Handle
  L1_ZN13 Elec Room BaseExhFan Outlet Node, !- Name
  {03a9abf2-471d-4a9b-87f6-faf7f870dde9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03a9abf2-471d-4a9b-87f6-faf7f870dde9}, !- Handle
  {c7046071-de83-418d-ae0d-da105ca71931}, !- Source Object
  7,                                      !- Outlet Port
  {70367125-876a-41c2-9074-bcae2e97bf29}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {43a09533-8ea2-4075-8abd-cb3d3e09ed83}, !- Handle
  BaseVAVNoReheatTrmlUnit-15,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {5761a91d-df14-41e4-82a1-0aa30b9d7821}, !- Air Outlet Node Name
  {a0c8a9dc-3606-427e-88d9-3ffed92ba4f6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.00463143735594547,                    !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e1dbd653-85ed-4282-9665-75b6952b79fb}, !- Handle
  L1_ZN13 Elec Room Return Air Node,      !- Name
  {67571aa0-6a1a-4c00-b244-3aceed33b642}, !- Inlet Port
  {e2c21be0-7bc5-4ce8-8324-6d88c4ea6dc4}; !- Outlet Port

OS:Connection,
  {1ddaaa6e-ec7a-4608-a7de-d421d22aaf9e}, !- Handle
  {3e5bbc25-6914-4a60-af0b-c2589d6d26c3}, !- Source Object
  3,                                      !- Outlet Port
  {246085fe-0db9-4899-bd46-a671c0f79fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67571aa0-6a1a-4c00-b244-3aceed33b642}, !- Handle
  {7b4204fd-1073-4af4-83ed-08dca730d661}, !- Source Object
  2,                                      !- Outlet Port
  {e1dbd653-85ed-4282-9665-75b6952b79fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c21be0-7bc5-4ce8-8324-6d88c4ea6dc4}, !- Handle
  {e1dbd653-85ed-4282-9665-75b6952b79fb}, !- Source Object
  3,                                      !- Outlet Port
  {156c7b21-ea7c-497d-8444-f0614fc539fc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b0ea317-49c0-4e98-ab4e-24d989944382}, !- Handle
  BaseAirSys7or3b-15 Zone Splitter Outlet Node 1, !- Name
  {a4451616-045b-4220-a6cc-2dc7c0885605}, !- Inlet Port
  {a0c8a9dc-3606-427e-88d9-3ffed92ba4f6}; !- Outlet Port

OS:Connection,
  {a4451616-045b-4220-a6cc-2dc7c0885605}, !- Handle
  {48c610f0-e200-4d22-8830-44d4209da832}, !- Source Object
  3,                                      !- Outlet Port
  {7b0ea317-49c0-4e98-ab4e-24d989944382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c8a9dc-3606-427e-88d9-3ffed92ba4f6}, !- Handle
  {7b0ea317-49c0-4e98-ab4e-24d989944382}, !- Source Object
  3,                                      !- Outlet Port
  {43a09533-8ea2-4075-8abd-cb3d3e09ed83}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5761a91d-df14-41e4-82a1-0aa30b9d7821}, !- Handle
  {43a09533-8ea2-4075-8abd-cb3d3e09ed83}, !- Source Object
  3,                                      !- Outlet Port
  {3e5bbc25-6914-4a60-af0b-c2589d6d26c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {73bc0d85-69af-4cb0-bec7-125a70d9caad}, !- Handle
  L1_ZN06_IT Room Thermostat,             !- Name
  {1ebafeef-f292-4335-a6ed-e88b8ebb1039}, !- Heating Setpoint Temperature Schedule Name
  {046ae613-cc26-4a3d-bc66-a08a33aa94b7}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {10056878-06e3-4cfd-b38c-eb88ceb56d82}, !- Handle
  L1_ZN06_IT Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {db948a91-55f1-4b43-975b-020b6c769f93}, !- Handle
  BaseUnctrl TrmlUnit,                    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {59fe97ce-2d1b-4a3e-9bab-1bed42f46a84}, !- Air Inlet Node Name
  {a35af671-6f2a-4c5d-a7c8-558f4a79ba6b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {369668ad-e630-41d2-9752-793c1d2cf453}, !- Handle
  L1_ZN06_IT Room Return Air Node,        !- Name
  {19f27715-f1f5-45c4-9c7c-033e6f36cf8a}, !- Inlet Port
  {b9d5dfad-87d2-49ae-a143-c02a8af62942}; !- Outlet Port

OS:Connection,
  {5768205b-e3f6-4bd9-bca1-5b358f64d49b}, !- Handle
  {3c22091a-0525-4ffe-a51d-b4a9b5eefafe}, !- Source Object
  3,                                      !- Outlet Port
  {8305b069-219d-4d32-a601-0d38b9d166eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19f27715-f1f5-45c4-9c7c-033e6f36cf8a}, !- Handle
  {c17dbf7b-f9c7-44ad-a53d-1c826bdd2101}, !- Source Object
  2,                                      !- Outlet Port
  {369668ad-e630-41d2-9752-793c1d2cf453}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d5dfad-87d2-49ae-a143-c02a8af62942}, !- Handle
  {369668ad-e630-41d2-9752-793c1d2cf453}, !- Source Object
  3,                                      !- Outlet Port
  {67554505-f9c5-4ca2-bdaa-c15d3a808409}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f6b40e4-d540-4b18-8eea-82d772e63dcf}, !- Handle
  BaseAirSys11 Zone Splitter Outlet Node 1, !- Name
  {2c4164c6-400a-4966-8253-e0f712c99a1f}, !- Inlet Port
  {59fe97ce-2d1b-4a3e-9bab-1bed42f46a84}; !- Outlet Port

OS:Connection,
  {2c4164c6-400a-4966-8253-e0f712c99a1f}, !- Handle
  {0615837c-a6a6-4eaf-b7bd-bab5d4db453c}, !- Source Object
  3,                                      !- Outlet Port
  {5f6b40e4-d540-4b18-8eea-82d772e63dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59fe97ce-2d1b-4a3e-9bab-1bed42f46a84}, !- Handle
  {5f6b40e4-d540-4b18-8eea-82d772e63dcf}, !- Source Object
  3,                                      !- Outlet Port
  {db948a91-55f1-4b43-975b-020b6c769f93}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a35af671-6f2a-4c5d-a7c8-558f4a79ba6b}, !- Handle
  {db948a91-55f1-4b43-975b-020b6c769f93}, !- Source Object
  4,                                      !- Outlet Port
  {3c22091a-0525-4ffe-a51d-b4a9b5eefafe}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c71a6e4b-61d8-4487-9fc9-208b0a1b0a79}, !- Handle
  L2_ZN10_IT Room Thermostat,             !- Name
  {1ebafeef-f292-4335-a6ed-e88b8ebb1039}, !- Heating Setpoint Temperature Schedule Name
  {046ae613-cc26-4a3d-bc66-a08a33aa94b7}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f164742c-caf5-4d8c-89e7-98a9b4c15b82}, !- Handle
  L2_ZN10_IT Room Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0535fd57-55aa-4a9e-afac-f23f83a024bb}, !- Handle
  BaseUnctrl TrmlUnit-2,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {da5e87f0-98cf-45ce-9a83-88aa61f92a4f}, !- Air Inlet Node Name
  {562e2af5-a7da-4a92-8cd9-4acc056adce4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9d7e9c0-f43e-41a2-831d-cf822410befd}, !- Handle
  L2_ZN10_IT Room Return Air Node,        !- Name
  {e3045094-4d04-43ca-9516-dd93ec4147da}, !- Inlet Port
  {86dbc700-63e6-4dbe-864c-41220d880221}; !- Outlet Port

OS:Connection,
  {442b43bd-2d48-4c16-95e1-07d8b7862ea2}, !- Handle
  {b1f4cfbe-4270-40e1-9665-f0dc21469781}, !- Source Object
  3,                                      !- Outlet Port
  {685ceff6-520c-41db-8868-1bf04e18757c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3045094-4d04-43ca-9516-dd93ec4147da}, !- Handle
  {ebe72b37-3c12-4f68-945b-4add79b3edb1}, !- Source Object
  2,                                      !- Outlet Port
  {a9d7e9c0-f43e-41a2-831d-cf822410befd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86dbc700-63e6-4dbe-864c-41220d880221}, !- Handle
  {a9d7e9c0-f43e-41a2-831d-cf822410befd}, !- Source Object
  3,                                      !- Outlet Port
  {9161a0bb-94f0-48ed-8968-b1e0af2dc0f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21d9c613-060a-414e-bb93-5ac1a5820dda}, !- Handle
  BaseAirSys11-2 Zone Splitter Outlet Node 1, !- Name
  {01d93e71-4b11-4f81-afa5-c4aaae49db0a}, !- Inlet Port
  {da5e87f0-98cf-45ce-9a83-88aa61f92a4f}; !- Outlet Port

OS:Connection,
  {01d93e71-4b11-4f81-afa5-c4aaae49db0a}, !- Handle
  {67f9df88-1a2c-43cc-9c41-2ebe11abd29a}, !- Source Object
  3,                                      !- Outlet Port
  {21d9c613-060a-414e-bb93-5ac1a5820dda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da5e87f0-98cf-45ce-9a83-88aa61f92a4f}, !- Handle
  {21d9c613-060a-414e-bb93-5ac1a5820dda}, !- Source Object
  3,                                      !- Outlet Port
  {0535fd57-55aa-4a9e-afac-f23f83a024bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {562e2af5-a7da-4a92-8cd9-4acc056adce4}, !- Handle
  {0535fd57-55aa-4a9e-afac-f23f83a024bb}, !- Source Object
  4,                                      !- Outlet Port
  {b1f4cfbe-4270-40e1-9665-f0dc21469781}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {3652447a-8cd3-49df-81b3-f8ed8b5a91f8}, !- Handle
  L2_ZN11_Breakroom Thermostat,           !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d4e9155f-c80c-4b7c-a183-6734f650ee76}, !- Handle
  L2_ZN11_Breakroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0025146,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {56212349-4cee-43a0-95fa-e2840720ad04}, !- Handle
  L2_ZN11_Breakroom BaseExhFan,           !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.033575662562089,                      !- Maximum Flow Rate {m3/s}
  {dc2e0dad-985f-41ae-8677-8bfd36069db0}, !- Air Inlet Node Name
  {7034f664-df2f-47d1-90d8-ced50911fa16}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e675f314-09ae-41a9-99a7-8890eac01ee8}, !- Handle
  L2_ZN11_Breakroom BaseExhFan Inlet Node, !- Name
  {b20fc9e8-a62c-49e1-9979-52764a08fcc1}, !- Inlet Port
  {dc2e0dad-985f-41ae-8677-8bfd36069db0}; !- Outlet Port

OS:Connection,
  {b20fc9e8-a62c-49e1-9979-52764a08fcc1}, !- Handle
  {9669eed8-dd76-4c0d-96bd-126a76f2bdaf}, !- Source Object
  2,                                      !- Outlet Port
  {e675f314-09ae-41a9-99a7-8890eac01ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2e0dad-985f-41ae-8677-8bfd36069db0}, !- Handle
  {e675f314-09ae-41a9-99a7-8890eac01ee8}, !- Source Object
  3,                                      !- Outlet Port
  {56212349-4cee-43a0-95fa-e2840720ad04}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4607f16f-1105-423d-a974-7bc27150a690}, !- Handle
  L2_ZN11_Breakroom BaseExhFan Outlet Node, !- Name
  {7034f664-df2f-47d1-90d8-ced50911fa16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7034f664-df2f-47d1-90d8-ced50911fa16}, !- Handle
  {56212349-4cee-43a0-95fa-e2840720ad04}, !- Source Object
  7,                                      !- Outlet Port
  {4607f16f-1105-423d-a974-7bc27150a690}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9b8ba90d-3ba8-4118-b66d-88bb249676ce}, !- Handle
  BaseVAVNoReheatTrmlUnit-16,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {878a99e8-f818-4f4c-875b-ae1a88a8683f}, !- Air Outlet Node Name
  {26466a08-5ab7-48d0-ab4b-9ff63b50e66f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.111486728664806,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4fb465fb-9f8d-4ec8-8cff-57e453dfa108}, !- Handle
  L2_ZN11_Breakroom Return Air Node,      !- Name
  {d4721cef-6829-4b28-ad5a-389e4eb091d4}, !- Inlet Port
  {38bd3f72-9b64-4102-acfa-6d6d9727f73b}; !- Outlet Port

OS:Connection,
  {8bb78a00-f29b-4be5-82cd-f0e9052d6595}, !- Handle
  {df837112-bee0-4f09-b9b7-b7ab5f56d860}, !- Source Object
  3,                                      !- Outlet Port
  {a367e984-40f2-4fe3-a0cd-d524a01b7ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4721cef-6829-4b28-ad5a-389e4eb091d4}, !- Handle
  {9dd82a28-b2c8-4800-8de9-d4981aab91d4}, !- Source Object
  2,                                      !- Outlet Port
  {4fb465fb-9f8d-4ec8-8cff-57e453dfa108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bd3f72-9b64-4102-acfa-6d6d9727f73b}, !- Handle
  {4fb465fb-9f8d-4ec8-8cff-57e453dfa108}, !- Source Object
  3,                                      !- Outlet Port
  {5f8fb286-4eee-419b-ab3f-c8574f945e89}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {12625e09-89cf-42c1-9f23-81eaecd10029}, !- Handle
  BaseAirSys7or3b-16 Zone Splitter Outlet Node 1, !- Name
  {4fcf8806-5ea2-44bd-8e0a-34c680c15e04}, !- Inlet Port
  {26466a08-5ab7-48d0-ab4b-9ff63b50e66f}; !- Outlet Port

OS:Connection,
  {4fcf8806-5ea2-44bd-8e0a-34c680c15e04}, !- Handle
  {97e4704e-1f59-4824-9070-3fa0ab298032}, !- Source Object
  3,                                      !- Outlet Port
  {12625e09-89cf-42c1-9f23-81eaecd10029}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26466a08-5ab7-48d0-ab4b-9ff63b50e66f}, !- Handle
  {12625e09-89cf-42c1-9f23-81eaecd10029}, !- Source Object
  3,                                      !- Outlet Port
  {9b8ba90d-3ba8-4118-b66d-88bb249676ce}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {878a99e8-f818-4f4c-875b-ae1a88a8683f}, !- Handle
  {9b8ba90d-3ba8-4118-b66d-88bb249676ce}, !- Source Object
  3,                                      !- Outlet Port
  {df837112-bee0-4f09-b9b7-b7ab5f56d860}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {dab5bfc9-2d0f-4cc8-b8e2-4db11291ff0d}, !- Handle
  L1_ZN13 Lobby NW Thermostat,            !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {de1d431b-a984-4161-bd05-cd6f6d668b67}, !- Handle
  L1_ZN13 Lobby NW Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0025146,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1c61553e-5437-49c3-bc6c-a01b3b0f950d}, !- Handle
  L1_ZN13 Lobby NW BaseExhFan,            !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0259411575524198,                     !- Maximum Flow Rate {m3/s}
  {8c7a19cc-ee32-4a1f-a502-37398c36237c}, !- Air Inlet Node Name
  {0f69536b-49d8-405c-b729-916d6bf92729}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {a386e9b4-fb29-444f-86a7-6464a88f8eb0}, !- Handle
  L1_ZN13 Lobby NW BaseExhFan Inlet Node, !- Name
  {110fd953-55b2-4787-b3d9-154ad3707b32}, !- Inlet Port
  {8c7a19cc-ee32-4a1f-a502-37398c36237c}; !- Outlet Port

OS:Connection,
  {110fd953-55b2-4787-b3d9-154ad3707b32}, !- Handle
  {2739431f-ecab-4e2d-8bd1-71f31cd2a6e8}, !- Source Object
  2,                                      !- Outlet Port
  {a386e9b4-fb29-444f-86a7-6464a88f8eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c7a19cc-ee32-4a1f-a502-37398c36237c}, !- Handle
  {a386e9b4-fb29-444f-86a7-6464a88f8eb0}, !- Source Object
  3,                                      !- Outlet Port
  {1c61553e-5437-49c3-bc6c-a01b3b0f950d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e2de578-c6fb-4bc4-bf61-98aa03cb9402}, !- Handle
  L1_ZN13 Lobby NW BaseExhFan Outlet Node, !- Name
  {0f69536b-49d8-405c-b729-916d6bf92729}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f69536b-49d8-405c-b729-916d6bf92729}, !- Handle
  {1c61553e-5437-49c3-bc6c-a01b3b0f950d}, !- Source Object
  7,                                      !- Outlet Port
  {1e2de578-c6fb-4bc4-bf61-98aa03cb9402}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d9b72428-844f-463c-b058-7d572440de95}, !- Handle
  BaseVAVNoReheatTrmlUnit-17,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {7cc515c5-6964-4877-8e41-ccee1564389f}, !- Air Outlet Node Name
  {43dfe57a-5d5f-4cc8-9230-81a7c62b3655}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0861365437007616,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b9f42b3-472e-4570-aa48-2cc20f3e391d}, !- Handle
  L1_ZN13 Lobby NW Return Air Node,       !- Name
  {aa56839a-5884-46b9-9eaf-cd68afbca56e}, !- Inlet Port
  {9b3b576b-4054-4871-9743-8005b44c176b}; !- Outlet Port

OS:Connection,
  {ac090e83-7a46-4c3c-bec5-48fedf149724}, !- Handle
  {8260640d-f063-4fe2-8a16-27c0b2788942}, !- Source Object
  3,                                      !- Outlet Port
  {669ebde3-7f98-49ae-a424-2d8cc72099eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa56839a-5884-46b9-9eaf-cd68afbca56e}, !- Handle
  {53934e04-c531-4e15-9800-6e8e3b981deb}, !- Source Object
  2,                                      !- Outlet Port
  {4b9f42b3-472e-4570-aa48-2cc20f3e391d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3b576b-4054-4871-9743-8005b44c176b}, !- Handle
  {4b9f42b3-472e-4570-aa48-2cc20f3e391d}, !- Source Object
  3,                                      !- Outlet Port
  {0361cf4f-50ec-499c-91ca-cbae82323c83}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {97919074-728e-4dfa-9e7e-37b2328c4b19}, !- Handle
  BaseAirSys7or3b-17 Zone Splitter Outlet Node 1, !- Name
  {2f2f6e74-4a96-4e17-92b7-27269ae1959f}, !- Inlet Port
  {43dfe57a-5d5f-4cc8-9230-81a7c62b3655}; !- Outlet Port

OS:Connection,
  {2f2f6e74-4a96-4e17-92b7-27269ae1959f}, !- Handle
  {54c55ab8-f3d4-4f08-a791-e2ef4ff9f3e3}, !- Source Object
  3,                                      !- Outlet Port
  {97919074-728e-4dfa-9e7e-37b2328c4b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43dfe57a-5d5f-4cc8-9230-81a7c62b3655}, !- Handle
  {97919074-728e-4dfa-9e7e-37b2328c4b19}, !- Source Object
  3,                                      !- Outlet Port
  {d9b72428-844f-463c-b058-7d572440de95}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7cc515c5-6964-4877-8e41-ccee1564389f}, !- Handle
  {d9b72428-844f-463c-b058-7d572440de95}, !- Source Object
  3,                                      !- Outlet Port
  {8260640d-f063-4fe2-8a16-27c0b2788942}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {85458059-5d8f-48ca-a9f5-23572ec9f203}, !- Handle
  L1_ZN03_South Open Office Thermostat,   !- Name
  {deee2e41-8b63-4c8d-b16a-50850c189544}, !- Heating Setpoint Temperature Schedule Name
  {1a54a480-17ff-4b17-a8ea-425f2616f54e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {13ff3b0b-fe7a-4999-90f1-655fc2782cf6}, !- Handle
  L1_ZN03_South Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {fefc7680-0642-4611-9cdb-e673fd325349}, !- Handle
  L1_ZN03_South Open Office BaseExhFan,   !- Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.482099032703232,                      !- Maximum Flow Rate {m3/s}
  {2355214d-241c-4343-bff9-e85534f28f35}, !- Air Inlet Node Name
  {eb210906-2183-4bfb-9b66-6a4e935c504a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {a11afe76-6a39-49df-8f54-21cd95bab0c8}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3a8d9826-2889-42f2-9488-8450ff64314d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6653c327-8ffc-44a7-87a1-3089d9c191be}, !- Handle
  L1_ZN03_South Open Office BaseExhFan Inlet Node, !- Name
  {c5e26027-aaf4-4e49-a285-a3916042c0de}, !- Inlet Port
  {2355214d-241c-4343-bff9-e85534f28f35}; !- Outlet Port

OS:Connection,
  {c5e26027-aaf4-4e49-a285-a3916042c0de}, !- Handle
  {6fb36285-634b-40ab-8949-8bd0f7c52758}, !- Source Object
  2,                                      !- Outlet Port
  {6653c327-8ffc-44a7-87a1-3089d9c191be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2355214d-241c-4343-bff9-e85534f28f35}, !- Handle
  {6653c327-8ffc-44a7-87a1-3089d9c191be}, !- Source Object
  3,                                      !- Outlet Port
  {fefc7680-0642-4611-9cdb-e673fd325349}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcccd63d-e0f4-4bd9-99f1-6a2523c916c7}, !- Handle
  L1_ZN03_South Open Office BaseExhFan Outlet Node, !- Name
  {eb210906-2183-4bfb-9b66-6a4e935c504a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb210906-2183-4bfb-9b66-6a4e935c504a}, !- Handle
  {fefc7680-0642-4611-9cdb-e673fd325349}, !- Source Object
  7,                                      !- Outlet Port
  {fcccd63d-e0f4-4bd9-99f1-6a2523c916c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {0e9e6096-bc8e-444d-b557-a2fb476a45d2}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58c35c34-00cb-400d-8650-73b414d1d957}, !- Water Inlet Node Name
  {56651c4d-9fff-46fb-9aad-8587927ec40a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {701f41e2-5ea9-48f6-b48c-b2d6f6f30f00}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 3, !- Name
  {57db4291-093e-41cd-8c3c-c7b339bb86e7}, !- Inlet Port
  {58c35c34-00cb-400d-8650-73b414d1d957}; !- Outlet Port

OS:Connection,
  {57db4291-093e-41cd-8c3c-c7b339bb86e7}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  5,                                      !- Outlet Port
  {701f41e2-5ea9-48f6-b48c-b2d6f6f30f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2dcb6b50-b950-4b50-8820-8a97004490b0}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {56651c4d-9fff-46fb-9aad-8587927ec40a}, !- Inlet Port
  {2d12d4d1-35e7-4cb9-aaa9-76d01996e040}; !- Outlet Port

OS:Connection,
  {58c35c34-00cb-400d-8650-73b414d1d957}, !- Handle
  {701f41e2-5ea9-48f6-b48c-b2d6f6f30f00}, !- Source Object
  3,                                      !- Outlet Port
  {0e9e6096-bc8e-444d-b557-a2fb476a45d2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56651c4d-9fff-46fb-9aad-8587927ec40a}, !- Handle
  {0e9e6096-bc8e-444d-b557-a2fb476a45d2}, !- Source Object
  6,                                      !- Outlet Port
  {2dcb6b50-b950-4b50-8820-8a97004490b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d12d4d1-35e7-4cb9-aaa9-76d01996e040}, !- Handle
  {2dcb6b50-b950-4b50-8820-8a97004490b0}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9e0d34f3-9e63-4771-b6c0-201f088bd9d7}, !- Handle
  Controller Water Coil 3,                !- Name
  {0e9e6096-bc8e-444d-b557-a2fb476a45d2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2897fd5e-9f36-4cfa-9054-2f8e82120c7f}, !- Handle
  BaseVAVBox TrmlUnit,                    !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {d6da69f7-931b-44fa-a132-278532259db5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.482099032703232,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0e9e6096-bc8e-444d-b557-a2fb476a45d2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a34e0650-2432-4475-a0a4-61ef41ad7c3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bf9a7d54-d86a-42ad-aec0-d76311161c02}, !- Handle
  L1_ZN03_South Open Office Return Air Node, !- Name
  {33f1324e-f3eb-4d2a-bbed-d82d69cc0d37}, !- Inlet Port
  {21c55e29-33fb-4005-842f-be304df254ae}; !- Outlet Port

OS:Connection,
  {d09d0132-4ed6-4bda-b51b-c5c50fb8f4b5}, !- Handle
  {fc9ed12e-ca8a-4b22-ad13-7129a219977f}, !- Source Object
  3,                                      !- Outlet Port
  {aaac4e70-f097-40a7-ae07-e37a3cc61b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f1324e-f3eb-4d2a-bbed-d82d69cc0d37}, !- Handle
  {6773bbea-6197-40d9-b30f-b8c2b74ddc87}, !- Source Object
  2,                                      !- Outlet Port
  {bf9a7d54-d86a-42ad-aec0-d76311161c02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21c55e29-33fb-4005-842f-be304df254ae}, !- Handle
  {bf9a7d54-d86a-42ad-aec0-d76311161c02}, !- Source Object
  3,                                      !- Outlet Port
  {2f24b30b-458f-4d13-a8e1-725c67dc9232}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52bf2713-500f-44d2-ae8d-83ee5fe49b10}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 1, !- Name
  {c5adeaa0-2c70-4e1c-9de2-b1797f11115e}, !- Inlet Port
  {d6da69f7-931b-44fa-a132-278532259db5}; !- Outlet Port

OS:Connection,
  {c5adeaa0-2c70-4e1c-9de2-b1797f11115e}, !- Handle
  {cea54089-f531-4900-b759-9e73ddc669ca}, !- Source Object
  3,                                      !- Outlet Port
  {52bf2713-500f-44d2-ae8d-83ee5fe49b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6da69f7-931b-44fa-a132-278532259db5}, !- Handle
  {52bf2713-500f-44d2-ae8d-83ee5fe49b10}, !- Source Object
  3,                                      !- Outlet Port
  {2897fd5e-9f36-4cfa-9054-2f8e82120c7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a34e0650-2432-4475-a0a4-61ef41ad7c3e}, !- Handle
  {2897fd5e-9f36-4cfa-9054-2f8e82120c7f}, !- Source Object
  12,                                     !- Outlet Port
  {fc9ed12e-ca8a-4b22-ad13-7129a219977f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {221eda8a-da05-4093-8cac-2bcad33bb272}, !- Handle
  L1_ZN02 Core_Open Office Thermostat,    !- Name
  {deee2e41-8b63-4c8d-b16a-50850c189544}, !- Heating Setpoint Temperature Schedule Name
  {1a54a480-17ff-4b17-a8ea-425f2616f54e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c69f8046-d853-429e-8f14-023872b19078}, !- Handle
  L1_ZN02 Core_Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {179621c9-60e9-4120-95e1-5f340fa57525}, !- Handle
  L1_ZN02 Core_Open Office BaseExhFan,    !- Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.24458204141158,                       !- Maximum Flow Rate {m3/s}
  {3aa78ac5-0c25-4b2a-ae0d-ef57f45adb06}, !- Air Inlet Node Name
  {7f9a9da1-e634-4897-ad37-231fd5d8ecee}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {a11afe76-6a39-49df-8f54-21cd95bab0c8}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3a8d9826-2889-42f2-9488-8450ff64314d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6b648173-21ed-42a5-b74f-9b4c96a89344}, !- Handle
  L1_ZN02 Core_Open Office BaseExhFan Inlet Node, !- Name
  {6c7f008a-d73a-43bd-aa56-ef0642b21248}, !- Inlet Port
  {3aa78ac5-0c25-4b2a-ae0d-ef57f45adb06}; !- Outlet Port

OS:Connection,
  {6c7f008a-d73a-43bd-aa56-ef0642b21248}, !- Handle
  {d675549c-5c9a-4cc4-a5e3-c4f3a6e7b8c3}, !- Source Object
  2,                                      !- Outlet Port
  {6b648173-21ed-42a5-b74f-9b4c96a89344}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa78ac5-0c25-4b2a-ae0d-ef57f45adb06}, !- Handle
  {6b648173-21ed-42a5-b74f-9b4c96a89344}, !- Source Object
  3,                                      !- Outlet Port
  {179621c9-60e9-4120-95e1-5f340fa57525}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2aad37d0-775a-4ed1-9044-ca9c22d9419c}, !- Handle
  L1_ZN02 Core_Open Office BaseExhFan Outlet Node, !- Name
  {7f9a9da1-e634-4897-ad37-231fd5d8ecee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f9a9da1-e634-4897-ad37-231fd5d8ecee}, !- Handle
  {179621c9-60e9-4120-95e1-5f340fa57525}, !- Source Object
  7,                                      !- Outlet Port
  {2aad37d0-775a-4ed1-9044-ca9c22d9419c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {77890a67-9e46-4835-a132-03263ceeb8e4}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {57148a15-b330-492b-a8b5-ffb3be6a998a}, !- Water Inlet Node Name
  {9f28b783-3533-4a2a-b260-a9c98383135e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {525a4da3-edd5-46f5-bfef-5ebe4487f1cb}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 4, !- Name
  {035eefba-095f-4984-b735-0e4cc8f83917}, !- Inlet Port
  {57148a15-b330-492b-a8b5-ffb3be6a998a}; !- Outlet Port

OS:Connection,
  {035eefba-095f-4984-b735-0e4cc8f83917}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  6,                                      !- Outlet Port
  {525a4da3-edd5-46f5-bfef-5ebe4487f1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2ce3275-da02-4c4f-a595-9bee554eddc0}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {9f28b783-3533-4a2a-b260-a9c98383135e}, !- Inlet Port
  {e8fd4131-ddf1-47bb-8ade-c2f2b3f3f46e}; !- Outlet Port

OS:Connection,
  {57148a15-b330-492b-a8b5-ffb3be6a998a}, !- Handle
  {525a4da3-edd5-46f5-bfef-5ebe4487f1cb}, !- Source Object
  3,                                      !- Outlet Port
  {77890a67-9e46-4835-a132-03263ceeb8e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f28b783-3533-4a2a-b260-a9c98383135e}, !- Handle
  {77890a67-9e46-4835-a132-03263ceeb8e4}, !- Source Object
  6,                                      !- Outlet Port
  {f2ce3275-da02-4c4f-a595-9bee554eddc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8fd4131-ddf1-47bb-8ade-c2f2b3f3f46e}, !- Handle
  {f2ce3275-da02-4c4f-a595-9bee554eddc0}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {558efee4-b3bf-4940-9784-0c5d997308e5}, !- Handle
  Controller Water Coil 4,                !- Name
  {77890a67-9e46-4835-a132-03263ceeb8e4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3102b0f1-4a3f-494b-8f2e-59cdafa43663}, !- Handle
  BaseVAVBox TrmlUnit-2,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {cb1a96bd-e6c6-47f7-b8f1-440a99aabc22}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.24458204141158,                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {77890a67-9e46-4835-a132-03263ceeb8e4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ada291a9-6604-4378-8f04-41d841b89436}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {062375b9-3769-459f-8ff4-dde721cd2dc2}, !- Handle
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Name
  {ada291a9-6604-4378-8f04-41d841b89436}, !- Inlet Port
  {625adcc3-1afb-45dd-91ca-1c12f95f6ab5}; !- Outlet Port

OS:Node,
  {3d74343d-618b-4914-8076-3235e94ed6c6}, !- Handle
  L1_ZN02 Core_Open Office Return Air Node, !- Name
  {3abe4637-160e-4d13-be58-0de8ce3405a8}, !- Inlet Port
  {c4214f3e-9252-4adb-98df-45614e9e6faa}; !- Outlet Port

OS:Connection,
  {625adcc3-1afb-45dd-91ca-1c12f95f6ab5}, !- Handle
  {062375b9-3769-459f-8ff4-dde721cd2dc2}, !- Source Object
  3,                                      !- Outlet Port
  {9adff011-b8e7-415d-a368-2f886bfffa24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3abe4637-160e-4d13-be58-0de8ce3405a8}, !- Handle
  {cc1afaf6-0b31-4516-b3e2-d6ec95f5c6f2}, !- Source Object
  2,                                      !- Outlet Port
  {3d74343d-618b-4914-8076-3235e94ed6c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4214f3e-9252-4adb-98df-45614e9e6faa}, !- Handle
  {3d74343d-618b-4914-8076-3235e94ed6c6}, !- Source Object
  3,                                      !- Outlet Port
  {2f24b30b-458f-4d13-a8e1-725c67dc9232}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {10df09ce-096a-4737-838a-c468a05a8464}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 2, !- Name
  {3be461f4-628f-4483-a3d9-fe10a390c3b7}, !- Inlet Port
  {cb1a96bd-e6c6-47f7-b8f1-440a99aabc22}; !- Outlet Port

OS:Connection,
  {3be461f4-628f-4483-a3d9-fe10a390c3b7}, !- Handle
  {cea54089-f531-4900-b759-9e73ddc669ca}, !- Source Object
  4,                                      !- Outlet Port
  {10df09ce-096a-4737-838a-c468a05a8464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1a96bd-e6c6-47f7-b8f1-440a99aabc22}, !- Handle
  {10df09ce-096a-4737-838a-c468a05a8464}, !- Source Object
  3,                                      !- Outlet Port
  {3102b0f1-4a3f-494b-8f2e-59cdafa43663}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ada291a9-6604-4378-8f04-41d841b89436}, !- Handle
  {3102b0f1-4a3f-494b-8f2e-59cdafa43663}, !- Source Object
  12,                                     !- Outlet Port
  {062375b9-3769-459f-8ff4-dde721cd2dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {a8a80670-7f93-40b8-9578-8d4f6d7f2163}, !- Handle
  L2_ZN03_South Open Office Thermostat,   !- Name
  {deee2e41-8b63-4c8d-b16a-50850c189544}, !- Heating Setpoint Temperature Schedule Name
  {1a54a480-17ff-4b17-a8ea-425f2616f54e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8294f208-1e1c-43d9-8492-58cdbe33f045}, !- Handle
  L2_ZN03_South Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {682213db-1be1-4a74-a396-af9ec76dcd45}, !- Handle
  L2_ZN03_South Open Office BaseExhFan,   !- Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.857542662717696,                      !- Maximum Flow Rate {m3/s}
  {42f0b468-2f52-4b4f-aedd-5e029421fcee}, !- Air Inlet Node Name
  {4bfe4d3a-3189-458b-b22b-0cba01c9ca44}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {a11afe76-6a39-49df-8f54-21cd95bab0c8}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3a8d9826-2889-42f2-9488-8450ff64314d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {c790c532-96bd-4974-a525-1d3787dbbcdd}, !- Handle
  L2_ZN03_South Open Office BaseExhFan Inlet Node, !- Name
  {0a9e2421-25b4-4f24-af61-d2b24d62a01d}, !- Inlet Port
  {42f0b468-2f52-4b4f-aedd-5e029421fcee}; !- Outlet Port

OS:Connection,
  {0a9e2421-25b4-4f24-af61-d2b24d62a01d}, !- Handle
  {8bbf9f38-341f-427b-9e38-aa17eea6df56}, !- Source Object
  2,                                      !- Outlet Port
  {c790c532-96bd-4974-a525-1d3787dbbcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f0b468-2f52-4b4f-aedd-5e029421fcee}, !- Handle
  {c790c532-96bd-4974-a525-1d3787dbbcdd}, !- Source Object
  3,                                      !- Outlet Port
  {682213db-1be1-4a74-a396-af9ec76dcd45}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ea002e2-4b29-4c48-a2b4-f01aaf5e8619}, !- Handle
  L2_ZN03_South Open Office BaseExhFan Outlet Node, !- Name
  {4bfe4d3a-3189-458b-b22b-0cba01c9ca44}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bfe4d3a-3189-458b-b22b-0cba01c9ca44}, !- Handle
  {682213db-1be1-4a74-a396-af9ec76dcd45}, !- Source Object
  7,                                      !- Outlet Port
  {2ea002e2-4b29-4c48-a2b4-f01aaf5e8619}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d3cda8cc-e20b-44fa-ad6c-9cbd6bfb17b4}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b177c2f-a60e-4b93-a49f-8643c4b6bdbd}, !- Water Inlet Node Name
  {c33ede32-82f7-4887-a06b-e8481059165f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8e08d9b-ac78-4b80-a550-6b3145f1a334}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 5, !- Name
  {bcbed845-933d-4258-8918-2c83f6d52a39}, !- Inlet Port
  {0b177c2f-a60e-4b93-a49f-8643c4b6bdbd}; !- Outlet Port

OS:Connection,
  {bcbed845-933d-4258-8918-2c83f6d52a39}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  7,                                      !- Outlet Port
  {a8e08d9b-ac78-4b80-a550-6b3145f1a334}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb5c301-de76-4c27-8944-fc299aff064f}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {c33ede32-82f7-4887-a06b-e8481059165f}, !- Inlet Port
  {665f4f13-e686-4685-98da-1ade10be0335}; !- Outlet Port

OS:Connection,
  {0b177c2f-a60e-4b93-a49f-8643c4b6bdbd}, !- Handle
  {a8e08d9b-ac78-4b80-a550-6b3145f1a334}, !- Source Object
  3,                                      !- Outlet Port
  {d3cda8cc-e20b-44fa-ad6c-9cbd6bfb17b4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c33ede32-82f7-4887-a06b-e8481059165f}, !- Handle
  {d3cda8cc-e20b-44fa-ad6c-9cbd6bfb17b4}, !- Source Object
  6,                                      !- Outlet Port
  {9bb5c301-de76-4c27-8944-fc299aff064f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665f4f13-e686-4685-98da-1ade10be0335}, !- Handle
  {9bb5c301-de76-4c27-8944-fc299aff064f}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {680f46a1-6fa3-46a1-a307-f4e4f10be864}, !- Handle
  Controller Water Coil 5,                !- Name
  {d3cda8cc-e20b-44fa-ad6c-9cbd6bfb17b4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b7fcfb67-56f9-450c-97c0-c37ea04e8e3c}, !- Handle
  BaseVAVBox TrmlUnit-3,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {86711f70-b9f1-4383-ae43-404a1703e38f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.857542662717696,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3cda8cc-e20b-44fa-ad6c-9cbd6bfb17b4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4eb5ad66-893d-4d4c-af6d-8f62d1e67430}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {efb0f523-ad3b-450e-b738-7030b08b5952}, !- Handle
  L2_ZN03_South Open Office Return Air Node, !- Name
  {d40898b4-dc09-4f89-8c4d-3ed5dfc2e3b0}, !- Inlet Port
  {be761385-88b2-4396-9f02-5eb1c8c111e4}; !- Outlet Port

OS:Connection,
  {3b5637c5-c716-4b1c-8fc8-56b130d86a2c}, !- Handle
  {9d02b3de-fbf0-4035-a5f3-149760e84161}, !- Source Object
  3,                                      !- Outlet Port
  {c4358dd8-56a9-48ee-947e-6604ba830c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40898b4-dc09-4f89-8c4d-3ed5dfc2e3b0}, !- Handle
  {02871328-6cd9-4ee9-8d5c-a5250c671c8e}, !- Source Object
  2,                                      !- Outlet Port
  {efb0f523-ad3b-450e-b738-7030b08b5952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be761385-88b2-4396-9f02-5eb1c8c111e4}, !- Handle
  {efb0f523-ad3b-450e-b738-7030b08b5952}, !- Source Object
  3,                                      !- Outlet Port
  {084b9a47-b548-4e15-a7f9-860c38ad78e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3d6e9c6-0982-4e77-b1b5-31df2587e1e3}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 1, !- Name
  {8eb827ba-6650-41e0-aed9-32dfa065aa27}, !- Inlet Port
  {86711f70-b9f1-4383-ae43-404a1703e38f}; !- Outlet Port

OS:Connection,
  {8eb827ba-6650-41e0-aed9-32dfa065aa27}, !- Handle
  {9ecb994c-5408-46dd-8089-6d2d1e0574a6}, !- Source Object
  3,                                      !- Outlet Port
  {f3d6e9c6-0982-4e77-b1b5-31df2587e1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86711f70-b9f1-4383-ae43-404a1703e38f}, !- Handle
  {f3d6e9c6-0982-4e77-b1b5-31df2587e1e3}, !- Source Object
  3,                                      !- Outlet Port
  {b7fcfb67-56f9-450c-97c0-c37ea04e8e3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4eb5ad66-893d-4d4c-af6d-8f62d1e67430}, !- Handle
  {b7fcfb67-56f9-450c-97c0-c37ea04e8e3c}, !- Source Object
  12,                                     !- Outlet Port
  {9d02b3de-fbf0-4035-a5f3-149760e84161}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f4ec8545-cb18-4370-aa4e-72f2aed42423}, !- Handle
  L2_ZN05_Core Open Office Cor Thermostat, !- Name
  {deee2e41-8b63-4c8d-b16a-50850c189544}, !- Heating Setpoint Temperature Schedule Name
  {1a54a480-17ff-4b17-a8ea-425f2616f54e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {dbcce052-e78f-4820-9005-4a9e6385c916}, !- Handle
  L2_ZN05_Core Open Office Cor Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {b87d43f4-09f8-48ba-9616-435c88a16565}, !- Handle
  L2_ZN05_Core Open Office Cor BaseExhFan, !- Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  1.2566922128041,                        !- Maximum Flow Rate {m3/s}
  {64ab5683-9290-4234-8903-acbc12e1b367}, !- Air Inlet Node Name
  {b23bee7e-15ce-4658-a2c3-16087f6e3ffe}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {a11afe76-6a39-49df-8f54-21cd95bab0c8}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3a8d9826-2889-42f2-9488-8450ff64314d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {1447e39b-1ae8-45ec-9888-ff7d22142392}, !- Handle
  L2_ZN05_Core Open Office Cor BaseExhFan Inlet Node, !- Name
  {1e5dcc9d-a5bf-45e4-8311-252b103e0f3a}, !- Inlet Port
  {64ab5683-9290-4234-8903-acbc12e1b367}; !- Outlet Port

OS:Connection,
  {1e5dcc9d-a5bf-45e4-8311-252b103e0f3a}, !- Handle
  {092ca1e9-71ef-44d2-90ef-1db3bf673ec9}, !- Source Object
  2,                                      !- Outlet Port
  {1447e39b-1ae8-45ec-9888-ff7d22142392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ab5683-9290-4234-8903-acbc12e1b367}, !- Handle
  {1447e39b-1ae8-45ec-9888-ff7d22142392}, !- Source Object
  3,                                      !- Outlet Port
  {b87d43f4-09f8-48ba-9616-435c88a16565}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac15a75f-c505-4dbd-89a5-826429d42635}, !- Handle
  L2_ZN05_Core Open Office Cor BaseExhFan Outlet Node, !- Name
  {b23bee7e-15ce-4658-a2c3-16087f6e3ffe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b23bee7e-15ce-4658-a2c3-16087f6e3ffe}, !- Handle
  {b87d43f4-09f8-48ba-9616-435c88a16565}, !- Source Object
  7,                                      !- Outlet Port
  {ac15a75f-c505-4dbd-89a5-826429d42635}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {781e3725-28c3-427d-8c1f-cd05b4d1413f}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2ed6a789-5776-47b0-80e1-4e564e835755}, !- Water Inlet Node Name
  {3a92932e-8f60-4e79-bc0a-ed1cc2f70294}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {01779e3f-2648-45b4-a761-0b001c396dac}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 6, !- Name
  {c48c4248-c2c2-40b7-81a5-b572fc434095}, !- Inlet Port
  {2ed6a789-5776-47b0-80e1-4e564e835755}; !- Outlet Port

OS:Connection,
  {c48c4248-c2c2-40b7-81a5-b572fc434095}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  8,                                      !- Outlet Port
  {01779e3f-2648-45b4-a761-0b001c396dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a1899db-8d61-46c2-b943-cc6fe224a634}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {3a92932e-8f60-4e79-bc0a-ed1cc2f70294}, !- Inlet Port
  {193c6f6d-1741-492d-95fd-83c515884c55}; !- Outlet Port

OS:Connection,
  {2ed6a789-5776-47b0-80e1-4e564e835755}, !- Handle
  {01779e3f-2648-45b4-a761-0b001c396dac}, !- Source Object
  3,                                      !- Outlet Port
  {781e3725-28c3-427d-8c1f-cd05b4d1413f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3a92932e-8f60-4e79-bc0a-ed1cc2f70294}, !- Handle
  {781e3725-28c3-427d-8c1f-cd05b4d1413f}, !- Source Object
  6,                                      !- Outlet Port
  {1a1899db-8d61-46c2-b943-cc6fe224a634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193c6f6d-1741-492d-95fd-83c515884c55}, !- Handle
  {1a1899db-8d61-46c2-b943-cc6fe224a634}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e9793ac4-1cd5-4a99-9309-e50bdbf96c24}, !- Handle
  Controller Water Coil 6,                !- Name
  {781e3725-28c3-427d-8c1f-cd05b4d1413f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22081072-650c-4d45-8828-4b94d451fa92}, !- Handle
  BaseVAVBox TrmlUnit-4,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {bd184341-ab3a-415b-be15-084eeb4329cb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.2566922128041,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {781e3725-28c3-427d-8c1f-cd05b4d1413f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c94d8c91-6909-49aa-aca4-6f707e166afe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c9d52a56-3cf4-4fba-a650-b2f7f9d2913e}, !- Handle
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Name
  {c94d8c91-6909-49aa-aca4-6f707e166afe}, !- Inlet Port
  {a26a97dd-bff7-4cd0-812c-4c0ea1b6d61a}; !- Outlet Port

OS:Node,
  {853eec5d-dba1-41eb-877f-8f92003e3e90}, !- Handle
  L2_ZN05_Core Open Office Cor Return Air Node, !- Name
  {dcff77cd-a4f5-4f45-bd8a-56cfb062594f}, !- Inlet Port
  {eb8ba5e6-1db7-47bb-aa41-de625c98db2f}; !- Outlet Port

OS:Connection,
  {a26a97dd-bff7-4cd0-812c-4c0ea1b6d61a}, !- Handle
  {c9d52a56-3cf4-4fba-a650-b2f7f9d2913e}, !- Source Object
  3,                                      !- Outlet Port
  {c2594593-b055-4b05-808a-852ed58dd5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcff77cd-a4f5-4f45-bd8a-56cfb062594f}, !- Handle
  {ab62eecd-472e-42c6-bd90-eb3219973f3e}, !- Source Object
  2,                                      !- Outlet Port
  {853eec5d-dba1-41eb-877f-8f92003e3e90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8ba5e6-1db7-47bb-aa41-de625c98db2f}, !- Handle
  {853eec5d-dba1-41eb-877f-8f92003e3e90}, !- Source Object
  3,                                      !- Outlet Port
  {084b9a47-b548-4e15-a7f9-860c38ad78e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {73dcc6b4-f60d-47a5-91c4-600e8e6d2f3c}, !- Handle
  BaseAirSys5-2 Zone Splitter Outlet Node 2, !- Name
  {3d01734c-aa26-472a-b032-55ad8a34d217}, !- Inlet Port
  {bd184341-ab3a-415b-be15-084eeb4329cb}; !- Outlet Port

OS:Connection,
  {3d01734c-aa26-472a-b032-55ad8a34d217}, !- Handle
  {9ecb994c-5408-46dd-8089-6d2d1e0574a6}, !- Source Object
  4,                                      !- Outlet Port
  {73dcc6b4-f60d-47a5-91c4-600e8e6d2f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd184341-ab3a-415b-be15-084eeb4329cb}, !- Handle
  {73dcc6b4-f60d-47a5-91c4-600e8e6d2f3c}, !- Source Object
  3,                                      !- Outlet Port
  {22081072-650c-4d45-8828-4b94d451fa92}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c94d8c91-6909-49aa-aca4-6f707e166afe}, !- Handle
  {22081072-650c-4d45-8828-4b94d451fa92}, !- Source Object
  12,                                     !- Outlet Port
  {c9d52a56-3cf4-4fba-a650-b2f7f9d2913e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {b5f2803c-763b-4ab2-a3b5-a04e12c289f0}, !- Handle
  L1_ZN14_Core Open Office Thermostat,    !- Name
  {deee2e41-8b63-4c8d-b16a-50850c189544}, !- Heating Setpoint Temperature Schedule Name
  {1a54a480-17ff-4b17-a8ea-425f2616f54e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b8d1ace5-3a46-48a8-8374-178d46e46f35}, !- Handle
  L1_ZN14_Core Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {e66b7d28-0231-473a-a2cf-1d5bdecee707}, !- Handle
  L1_ZN14_Core Open Office BaseExhFan,    !- Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.789110283453696,                      !- Maximum Flow Rate {m3/s}
  {bc01be70-f1d0-48ae-9a22-8837ca938081}, !- Air Inlet Node Name
  {d9301e23-36de-4e6a-a785-6c02f88e40f6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {a11afe76-6a39-49df-8f54-21cd95bab0c8}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3a8d9826-2889-42f2-9488-8450ff64314d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {eea3b2b7-b0c3-421c-92b4-9b64858793d8}, !- Handle
  L1_ZN14_Core Open Office BaseExhFan Inlet Node, !- Name
  {a22cf352-f276-4037-8db6-c8e822499a63}, !- Inlet Port
  {bc01be70-f1d0-48ae-9a22-8837ca938081}; !- Outlet Port

OS:Connection,
  {a22cf352-f276-4037-8db6-c8e822499a63}, !- Handle
  {c3995ac0-bee3-40f7-b2dd-614e2ab72a13}, !- Source Object
  2,                                      !- Outlet Port
  {eea3b2b7-b0c3-421c-92b4-9b64858793d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc01be70-f1d0-48ae-9a22-8837ca938081}, !- Handle
  {eea3b2b7-b0c3-421c-92b4-9b64858793d8}, !- Source Object
  3,                                      !- Outlet Port
  {e66b7d28-0231-473a-a2cf-1d5bdecee707}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9df29010-97e8-4e52-8db1-98b25db28c07}, !- Handle
  L1_ZN14_Core Open Office BaseExhFan Outlet Node, !- Name
  {d9301e23-36de-4e6a-a785-6c02f88e40f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9301e23-36de-4e6a-a785-6c02f88e40f6}, !- Handle
  {e66b7d28-0231-473a-a2cf-1d5bdecee707}, !- Source Object
  7,                                      !- Outlet Port
  {9df29010-97e8-4e52-8db1-98b25db28c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d9c1da07-609c-4865-a43f-d2ada2c2c6d5}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b857f5d1-84cd-413a-82ee-778bc8520625}, !- Water Inlet Node Name
  {3e141fa9-542d-4b01-9a6d-299a31ef8673}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {be54a6e1-8557-4f91-885a-a19c908789f7}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 7, !- Name
  {62e4b472-b969-4b4d-9c83-d7cf6fc5c8c7}, !- Inlet Port
  {b857f5d1-84cd-413a-82ee-778bc8520625}; !- Outlet Port

OS:Connection,
  {62e4b472-b969-4b4d-9c83-d7cf6fc5c8c7}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  9,                                      !- Outlet Port
  {be54a6e1-8557-4f91-885a-a19c908789f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {973488be-7c6b-4f2c-9a1a-811ee71b533f}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {3e141fa9-542d-4b01-9a6d-299a31ef8673}, !- Inlet Port
  {5f3ac94d-674a-433a-9e98-d7fc810745d1}; !- Outlet Port

OS:Connection,
  {b857f5d1-84cd-413a-82ee-778bc8520625}, !- Handle
  {be54a6e1-8557-4f91-885a-a19c908789f7}, !- Source Object
  3,                                      !- Outlet Port
  {d9c1da07-609c-4865-a43f-d2ada2c2c6d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3e141fa9-542d-4b01-9a6d-299a31ef8673}, !- Handle
  {d9c1da07-609c-4865-a43f-d2ada2c2c6d5}, !- Source Object
  6,                                      !- Outlet Port
  {973488be-7c6b-4f2c-9a1a-811ee71b533f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f3ac94d-674a-433a-9e98-d7fc810745d1}, !- Handle
  {973488be-7c6b-4f2c-9a1a-811ee71b533f}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {81c09788-092e-4688-bd7c-c9ba71a0c850}, !- Handle
  Controller Water Coil 7,                !- Name
  {d9c1da07-609c-4865-a43f-d2ada2c2c6d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1afda9ae-20a4-4d83-942e-b46c836e5fe2}, !- Handle
  BaseVAVBox TrmlUnit-5,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {36100c40-2a5f-4d1a-a1e5-a44095ff85d4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.789110283453696,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9c1da07-609c-4865-a43f-d2ada2c2c6d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce15bba2-18e0-46f0-8469-540df8e7f7fe}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6b928ed5-3f45-4f09-92ab-327c21328f0b}, !- Handle
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Name
  {ce15bba2-18e0-46f0-8469-540df8e7f7fe}, !- Inlet Port
  {644c9f82-22b0-4395-9f46-da44deaa8e88}; !- Outlet Port

OS:Node,
  {4ff76026-a9f2-44eb-b546-92d282ebf64f}, !- Handle
  L1_ZN14_Core Open Office Return Air Node, !- Name
  {28d64f1d-d7db-4368-a08b-a87576365836}, !- Inlet Port
  {1dc20210-550e-4b54-a1da-8c1b55545ed5}; !- Outlet Port

OS:Connection,
  {644c9f82-22b0-4395-9f46-da44deaa8e88}, !- Handle
  {6b928ed5-3f45-4f09-92ab-327c21328f0b}, !- Source Object
  3,                                      !- Outlet Port
  {543ad545-0e67-48dd-9e33-20dac5f293e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d64f1d-d7db-4368-a08b-a87576365836}, !- Handle
  {373ce621-a569-4c73-ac87-3a64ff1970a0}, !- Source Object
  2,                                      !- Outlet Port
  {4ff76026-a9f2-44eb-b546-92d282ebf64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc20210-550e-4b54-a1da-8c1b55545ed5}, !- Handle
  {4ff76026-a9f2-44eb-b546-92d282ebf64f}, !- Source Object
  3,                                      !- Outlet Port
  {2f24b30b-458f-4d13-a8e1-725c67dc9232}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e754f0de-0834-4acd-a849-a22a1a30e876}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 3, !- Name
  {e88d1dea-7747-48d4-ae8c-ed811a1095d4}, !- Inlet Port
  {36100c40-2a5f-4d1a-a1e5-a44095ff85d4}; !- Outlet Port

OS:Connection,
  {e88d1dea-7747-48d4-ae8c-ed811a1095d4}, !- Handle
  {cea54089-f531-4900-b759-9e73ddc669ca}, !- Source Object
  5,                                      !- Outlet Port
  {e754f0de-0834-4acd-a849-a22a1a30e876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36100c40-2a5f-4d1a-a1e5-a44095ff85d4}, !- Handle
  {e754f0de-0834-4acd-a849-a22a1a30e876}, !- Source Object
  3,                                      !- Outlet Port
  {1afda9ae-20a4-4d83-942e-b46c836e5fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce15bba2-18e0-46f0-8469-540df8e7f7fe}, !- Handle
  {1afda9ae-20a4-4d83-942e-b46c836e5fe2}, !- Source Object
  12,                                     !- Outlet Port
  {6b928ed5-3f45-4f09-92ab-327c21328f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {bfd64338-2bb7-4d4f-b076-e00f194f0cd7}, !- Handle
  L1_ZN07_Restroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {1ebd0ff0-309c-4d4a-a788-8baed0f54773}, !- Handle
  L1_ZN07_Restroom BaseExhFan,            !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.16518160512,                          !- Maximum Flow Rate {m3/s}
  {579f64de-b212-406b-94d1-a373f40010c5}, !- Air Inlet Node Name
  {51303d39-8aca-4ef6-a1b6-5ff8488b5116}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {843cdce1-1500-4065-ad08-2af12ce23771}, !- Handle
  L1_ZN07_Restroom BaseExhFan Inlet Node, !- Name
  {241d67e6-28ac-4fa7-a9ae-e603cb6fe2ad}, !- Inlet Port
  {579f64de-b212-406b-94d1-a373f40010c5}; !- Outlet Port

OS:Connection,
  {241d67e6-28ac-4fa7-a9ae-e603cb6fe2ad}, !- Handle
  {3df6c3b5-8393-4691-bea2-8afafe5d0732}, !- Source Object
  2,                                      !- Outlet Port
  {843cdce1-1500-4065-ad08-2af12ce23771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579f64de-b212-406b-94d1-a373f40010c5}, !- Handle
  {843cdce1-1500-4065-ad08-2af12ce23771}, !- Source Object
  3,                                      !- Outlet Port
  {1ebd0ff0-309c-4d4a-a788-8baed0f54773}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a1543415-3c86-4b97-bc48-6840a65eabdd}, !- Handle
  L1_ZN07_Restroom BaseExhFan Outlet Node, !- Name
  {51303d39-8aca-4ef6-a1b6-5ff8488b5116}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51303d39-8aca-4ef6-a1b6-5ff8488b5116}, !- Handle
  {1ebd0ff0-309c-4d4a-a788-8baed0f54773}, !- Source Object
  7,                                      !- Outlet Port
  {a1543415-3c86-4b97-bc48-6840a65eabdd}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {62c7e67c-f8b1-4720-89e8-63d5fd4e5ff8}, !- Handle
  L2_ZN14 Restroom Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {c7484150-ee79-49f8-9f7d-0df6e982a414}, !- Handle
  L2_ZN14 Restroom BaseExhFan,            !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.18877897728,                          !- Maximum Flow Rate {m3/s}
  {ddb7f725-f22c-4a4a-9d9f-8a28df2faaa3}, !- Air Inlet Node Name
  {6a87bd0c-a809-48c4-86c9-72fd271724bb}, !- Air Outlet Node Name
  ProcessMotors,                          !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {eed7434c-1c08-46c1-ba4c-d5b4d6179f3e}, !- Handle
  L2_ZN14 Restroom BaseExhFan Inlet Node, !- Name
  {debb1df9-d34d-435b-b269-c55c28162156}, !- Inlet Port
  {ddb7f725-f22c-4a4a-9d9f-8a28df2faaa3}; !- Outlet Port

OS:Connection,
  {debb1df9-d34d-435b-b269-c55c28162156}, !- Handle
  {5eaca529-f3a6-42a3-9953-8d32aed4c753}, !- Source Object
  2,                                      !- Outlet Port
  {eed7434c-1c08-46c1-ba4c-d5b4d6179f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb7f725-f22c-4a4a-9d9f-8a28df2faaa3}, !- Handle
  {eed7434c-1c08-46c1-ba4c-d5b4d6179f3e}, !- Source Object
  3,                                      !- Outlet Port
  {c7484150-ee79-49f8-9f7d-0df6e982a414}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c9b7c4ad-ef63-47b7-9253-d494fecf5672}, !- Handle
  L2_ZN14 Restroom BaseExhFan Outlet Node, !- Name
  {6a87bd0c-a809-48c4-86c9-72fd271724bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a87bd0c-a809-48c4-86c9-72fd271724bb}, !- Handle
  {c7484150-ee79-49f8-9f7d-0df6e982a414}, !- Source Object
  7,                                      !- Outlet Port
  {c9b7c4ad-ef63-47b7-9253-d494fecf5672}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f4d5c7ee-24cc-4b4f-88cf-047ec3d4f67d}, !- Handle
  L2_ZN12 Storage Thermostat,             !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ec602719-f59b-4aca-9b19-cd5826b27dbf}, !- Handle
  L2_ZN12 Storage Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {8c998835-463a-40cb-84c7-e37d5ca356b7}, !- Handle
  L2_ZN12 Storage BaseExhFan,             !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0127971852855782,                     !- Maximum Flow Rate {m3/s}
  {8fbb1093-7562-4425-92bf-aafdae1ef72c}, !- Air Inlet Node Name
  {224a9add-be31-4d8f-8e99-5d43d1df7c9b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {b2e1be97-ff0c-48e7-b8e6-60613e449019}, !- Handle
  L2_ZN12 Storage BaseExhFan Inlet Node,  !- Name
  {cece8043-412c-4aaa-95a4-fbb12cae8a79}, !- Inlet Port
  {8fbb1093-7562-4425-92bf-aafdae1ef72c}; !- Outlet Port

OS:Connection,
  {cece8043-412c-4aaa-95a4-fbb12cae8a79}, !- Handle
  {8b79b0e2-edd8-4963-b32a-209d39f4ac94}, !- Source Object
  2,                                      !- Outlet Port
  {b2e1be97-ff0c-48e7-b8e6-60613e449019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbb1093-7562-4425-92bf-aafdae1ef72c}, !- Handle
  {b2e1be97-ff0c-48e7-b8e6-60613e449019}, !- Source Object
  3,                                      !- Outlet Port
  {8c998835-463a-40cb-84c7-e37d5ca356b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8570d076-2680-4544-a874-79f2c2dd618a}, !- Handle
  L2_ZN12 Storage BaseExhFan Outlet Node, !- Name
  {224a9add-be31-4d8f-8e99-5d43d1df7c9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {224a9add-be31-4d8f-8e99-5d43d1df7c9b}, !- Handle
  {8c998835-463a-40cb-84c7-e37d5ca356b7}, !- Source Object
  7,                                      !- Outlet Port
  {8570d076-2680-4544-a874-79f2c2dd618a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c3d2aa4f-44ef-47ad-8771-8f415df32b64}, !- Handle
  BaseVAVNoReheatTrmlUnit-18,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {79916ff2-26eb-4575-866f-2e68efd37c1c}, !- Air Outlet Node Name
  {ce5e97ff-5b9d-450b-bac6-97ed8a04102a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.0424924487749325,                     !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {474797d6-bca2-47b2-800e-e611dc388123}, !- Handle
  L2_ZN12 Storage Return Air Node,        !- Name
  {f9a4d235-e7ab-43cf-a9dd-ca1f505a3932}, !- Inlet Port
  {e5f403ff-a18a-45f6-b93f-b2728f6d6cee}; !- Outlet Port

OS:Connection,
  {a9a6eb01-3423-4f01-80bf-66e2bc624baf}, !- Handle
  {fc3a2cae-0309-42d1-adf6-16e2f8aa5d56}, !- Source Object
  3,                                      !- Outlet Port
  {801cb2db-dc59-4f11-92e1-a1d8f94a5387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a4d235-e7ab-43cf-a9dd-ca1f505a3932}, !- Handle
  {fa707d24-fce3-4b1d-bebe-0a3d8c5a7e0a}, !- Source Object
  2,                                      !- Outlet Port
  {474797d6-bca2-47b2-800e-e611dc388123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5f403ff-a18a-45f6-b93f-b2728f6d6cee}, !- Handle
  {474797d6-bca2-47b2-800e-e611dc388123}, !- Source Object
  3,                                      !- Outlet Port
  {86b1cd96-99c2-40c3-ac0b-5fa6bd2b9565}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32259f63-f78b-4bf5-91df-5ae1e9ca7a0f}, !- Handle
  BaseAirSys7or3b-18 Zone Splitter Outlet Node 1, !- Name
  {1477f2dc-e5b2-4596-b88a-7ec7d00978df}, !- Inlet Port
  {ce5e97ff-5b9d-450b-bac6-97ed8a04102a}; !- Outlet Port

OS:Connection,
  {1477f2dc-e5b2-4596-b88a-7ec7d00978df}, !- Handle
  {8145115c-ee5f-47fa-a1e8-92bfc6c510d4}, !- Source Object
  3,                                      !- Outlet Port
  {32259f63-f78b-4bf5-91df-5ae1e9ca7a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5e97ff-5b9d-450b-bac6-97ed8a04102a}, !- Handle
  {32259f63-f78b-4bf5-91df-5ae1e9ca7a0f}, !- Source Object
  3,                                      !- Outlet Port
  {c3d2aa4f-44ef-47ad-8771-8f415df32b64}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {79916ff2-26eb-4575-866f-2e68efd37c1c}, !- Handle
  {c3d2aa4f-44ef-47ad-8771-8f415df32b64}, !- Source Object
  3,                                      !- Outlet Port
  {fc3a2cae-0309-42d1-adf6-16e2f8aa5d56}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {9f9ae48b-174b-49a0-8e2c-3b3b8aa1efdb}, !- Handle
  L1_ZN05_Fitness Center Thermostat,      !- Name
  {84488300-ee06-4a8b-9fea-e51994a8f29e}, !- Heating Setpoint Temperature Schedule Name
  {d1d021e1-7744-4d0f-baa4-9c66d8139f05}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aca5c46e-8a0e-40a3-8b88-82e8063ba67f}, !- Handle
  L1_ZN05_Fitness Center Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00194642232,                          !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {ae1f59b9-8fbc-4ea0-81ac-597e6b6fdab5}, !- Handle
  L1_ZN05_Fitness Center BaseExhFan,      !- Name
  {88ebe87c-0a0d-4e3e-bf87-c2b5725e6f95}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.0512718982818048,                     !- Maximum Flow Rate {m3/s}
  {bbee52c3-6578-4827-8fde-8e1a159f324d}, !- Air Inlet Node Name
  {3fc5c7b7-e146-4391-a661-6ae556ef14c2}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {7d2d68f5-af30-4fac-9065-012c00565344}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {57dc2493-fcbb-4f8a-8f67-d73328d411c0}, !- Handle
  L1_ZN05_Fitness Center BaseExhFan Inlet Node, !- Name
  {0dc7fc7f-cf3c-40c8-8bb4-c72a8c3bb5b8}, !- Inlet Port
  {bbee52c3-6578-4827-8fde-8e1a159f324d}; !- Outlet Port

OS:Connection,
  {0dc7fc7f-cf3c-40c8-8bb4-c72a8c3bb5b8}, !- Handle
  {2c7accc5-1554-414e-afcb-e109c82aa410}, !- Source Object
  2,                                      !- Outlet Port
  {57dc2493-fcbb-4f8a-8f67-d73328d411c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbee52c3-6578-4827-8fde-8e1a159f324d}, !- Handle
  {57dc2493-fcbb-4f8a-8f67-d73328d411c0}, !- Source Object
  3,                                      !- Outlet Port
  {ae1f59b9-8fbc-4ea0-81ac-597e6b6fdab5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84f9c406-4e3d-4b44-819b-e88429c00e1a}, !- Handle
  L1_ZN05_Fitness Center BaseExhFan Outlet Node, !- Name
  {3fc5c7b7-e146-4391-a661-6ae556ef14c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fc5c7b7-e146-4391-a661-6ae556ef14c2}, !- Handle
  {ae1f59b9-8fbc-4ea0-81ac-597e6b6fdab5}, !- Source Object
  7,                                      !- Outlet Port
  {84f9c406-4e3d-4b44-819b-e88429c00e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4cded7d9-078b-483a-82c0-4e9fa53b9d0a}, !- Handle
  BaseVAVNoReheatTrmlUnit-19,             !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {0b51b2d6-9a6d-4cc6-a21a-a1571cbff266}, !- Air Outlet Node Name
  {a1cb465a-99e4-483f-9896-983c69a445a3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.170246545080422,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2507fc88-762d-433c-94c0-16a5bd2986d4}, !- Handle
  L1_ZN05_Fitness Center Return Air Node, !- Name
  {57e7570e-03e1-418f-bf4d-85c86043bfa2}, !- Inlet Port
  {73a49f32-9bc9-477f-81c5-ebf0bdd98594}; !- Outlet Port

OS:Connection,
  {05a5c141-2feb-43da-b5b7-c5de34fe9ec0}, !- Handle
  {20cf73fe-fd50-4c23-8bef-1efe012eea88}, !- Source Object
  3,                                      !- Outlet Port
  {c0a00dfc-e338-4e51-bd07-dd242e4bbc19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e7570e-03e1-418f-bf4d-85c86043bfa2}, !- Handle
  {dafb05f6-61d3-4633-9d34-f1cdccb2857c}, !- Source Object
  2,                                      !- Outlet Port
  {2507fc88-762d-433c-94c0-16a5bd2986d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73a49f32-9bc9-477f-81c5-ebf0bdd98594}, !- Handle
  {2507fc88-762d-433c-94c0-16a5bd2986d4}, !- Source Object
  3,                                      !- Outlet Port
  {cd0b6904-1a38-4690-8e7a-052f20b7f71a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {60992bd5-4616-439e-bcde-4aadc4016bc9}, !- Handle
  BaseAirSys7or3b-19 Zone Splitter Outlet Node 1, !- Name
  {f1ec9d13-7872-4612-8fed-5bdb68057be8}, !- Inlet Port
  {a1cb465a-99e4-483f-9896-983c69a445a3}; !- Outlet Port

OS:Connection,
  {f1ec9d13-7872-4612-8fed-5bdb68057be8}, !- Handle
  {bd867eac-b94b-4fa6-85f4-88800238d44e}, !- Source Object
  3,                                      !- Outlet Port
  {60992bd5-4616-439e-bcde-4aadc4016bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1cb465a-99e4-483f-9896-983c69a445a3}, !- Handle
  {60992bd5-4616-439e-bcde-4aadc4016bc9}, !- Source Object
  3,                                      !- Outlet Port
  {4cded7d9-078b-483a-82c0-4e9fa53b9d0a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0b51b2d6-9a6d-4cc6-a21a-a1571cbff266}, !- Handle
  {4cded7d9-078b-483a-82c0-4e9fa53b9d0a}, !- Source Object
  3,                                      !- Outlet Port
  {20cf73fe-fd50-4c23-8bef-1efe012eea88}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {d9abb61a-ffcd-4583-a5af-e0655eb875ce}, !- Handle
  L1_ZN01_SE_Open Office Thermostat,      !- Name
  {deee2e41-8b63-4c8d-b16a-50850c189544}, !- Heating Setpoint Temperature Schedule Name
  {1a54a480-17ff-4b17-a8ea-425f2616f54e}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d8054de3-682f-45fc-9bfd-0ad038097941}, !- Handle
  L1_ZN01_SE_Open Office Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.006604,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {6d798ea7-8f80-4654-abee-7361f861e1ed}, !- Handle
  L1_ZN01_SE_Open Office BaseExhFan,      !- Name
  {28d216e1-a6a8-4da4-9ed9-19a32c518baf}, !- Availability Schedule Name
  0.56854,                                !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.365585119873459,                      !- Maximum Flow Rate {m3/s}
  {b23a6497-5a86-4d17-9d3f-b0edfb9ab4c0}, !- Air Inlet Node Name
  {dd00c9c4-7817-4f01-a808-9e34e1642240}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {a11afe76-6a39-49df-8f54-21cd95bab0c8}, !- Flow Fraction Schedule Name
  Coupled,                                !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3a8d9826-2889-42f2-9488-8450ff64314d}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {89f7621e-378a-47d1-8e23-bfc8cf5928f5}, !- Handle
  L1_ZN01_SE_Open Office BaseExhFan Inlet Node, !- Name
  {0b529d45-0932-4e99-a416-90cefc0d810c}, !- Inlet Port
  {b23a6497-5a86-4d17-9d3f-b0edfb9ab4c0}; !- Outlet Port

OS:Connection,
  {0b529d45-0932-4e99-a416-90cefc0d810c}, !- Handle
  {9ced248d-b4f6-4f9c-9084-0997e8dc1405}, !- Source Object
  2,                                      !- Outlet Port
  {89f7621e-378a-47d1-8e23-bfc8cf5928f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b23a6497-5a86-4d17-9d3f-b0edfb9ab4c0}, !- Handle
  {89f7621e-378a-47d1-8e23-bfc8cf5928f5}, !- Source Object
  3,                                      !- Outlet Port
  {6d798ea7-8f80-4654-abee-7361f861e1ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2adb09f7-66a7-4b73-a480-663c604695b1}, !- Handle
  L1_ZN01_SE_Open Office BaseExhFan Outlet Node, !- Name
  {dd00c9c4-7817-4f01-a808-9e34e1642240}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd00c9c4-7817-4f01-a808-9e34e1642240}, !- Handle
  {6d798ea7-8f80-4654-abee-7361f861e1ed}, !- Source Object
  7,                                      !- Outlet Port
  {2adb09f7-66a7-4b73-a480-663c604695b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41e1818b-7b21-4180-a5c4-b536cde46f3f}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21999681-7f73-48e3-9f38-8b061a406b82}, !- Water Inlet Node Name
  {508acdbd-1274-4553-a22d-d575a84e74c4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  40.5555555555556,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {36f0150c-ca7e-4f8c-9318-c049a5861d46}, !- Handle
  BaseHWSystem Demand Splitter Outlet Node 8, !- Name
  {33b75363-04ff-49be-a068-9e485c182d82}, !- Inlet Port
  {21999681-7f73-48e3-9f38-8b061a406b82}; !- Outlet Port

OS:Connection,
  {33b75363-04ff-49be-a068-9e485c182d82}, !- Handle
  {0b433705-5d27-4881-a8c1-da286d4da1a0}, !- Source Object
  10,                                     !- Outlet Port
  {36f0150c-ca7e-4f8c-9318-c049a5861d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dda23991-bb46-4aad-865f-e0eb574fb028}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {508acdbd-1274-4553-a22d-d575a84e74c4}, !- Inlet Port
  {e8c2cdfc-7566-4756-b1ee-a4ff1786a09d}; !- Outlet Port

OS:Connection,
  {21999681-7f73-48e3-9f38-8b061a406b82}, !- Handle
  {36f0150c-ca7e-4f8c-9318-c049a5861d46}, !- Source Object
  3,                                      !- Outlet Port
  {41e1818b-7b21-4180-a5c4-b536cde46f3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {508acdbd-1274-4553-a22d-d575a84e74c4}, !- Handle
  {41e1818b-7b21-4180-a5c4-b536cde46f3f}, !- Source Object
  6,                                      !- Outlet Port
  {dda23991-bb46-4aad-865f-e0eb574fb028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c2cdfc-7566-4756-b1ee-a4ff1786a09d}, !- Handle
  {dda23991-bb46-4aad-865f-e0eb574fb028}, !- Source Object
  3,                                      !- Outlet Port
  {5e123d4d-da06-4540-9979-fd0af021dabd}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9b7963d9-5bd7-445a-82f6-55550cef325d}, !- Handle
  Controller Water Coil 8,                !- Name
  {41e1818b-7b21-4180-a5c4-b536cde46f3f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b0913e8d-fe7a-472c-b7dc-f08c452f7396}, !- Handle
  BaseVAVBox TrmlUnit-6,                  !- Name
  {3cd56ccd-2a0d-46e7-afb6-ac7d819b28e9}, !- Availability Schedule Name
  {872c4b24-9e17-41f3-b7ac-39e8ed8d5989}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.365585119873459,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {41e1818b-7b21-4180-a5c4-b536cde46f3f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18da5e9c-b92f-43fc-bba1-484719426af0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {80993566-19cf-4e66-b09c-d51d93bde71e}, !- Handle
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Name
  {18da5e9c-b92f-43fc-bba1-484719426af0}, !- Inlet Port
  {cc3ab77a-482b-4ad0-ae91-be9bf427b5eb}; !- Outlet Port

OS:Node,
  {5c063850-073c-4c13-88af-806c359c9010}, !- Handle
  L1_ZN01_SE_Open Office Return Air Node, !- Name
  {ae6658af-6db3-4825-b4c0-adddd763cbac}, !- Inlet Port
  {94b8225d-4563-4998-95a3-c83fd9239eb0}; !- Outlet Port

OS:Connection,
  {cc3ab77a-482b-4ad0-ae91-be9bf427b5eb}, !- Handle
  {80993566-19cf-4e66-b09c-d51d93bde71e}, !- Source Object
  3,                                      !- Outlet Port
  {3df6fa50-0f32-4cde-913c-7ab91f5b1876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6658af-6db3-4825-b4c0-adddd763cbac}, !- Handle
  {9270034a-56c2-4f96-a702-01df3df0ecdc}, !- Source Object
  2,                                      !- Outlet Port
  {5c063850-073c-4c13-88af-806c359c9010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94b8225d-4563-4998-95a3-c83fd9239eb0}, !- Handle
  {5c063850-073c-4c13-88af-806c359c9010}, !- Source Object
  3,                                      !- Outlet Port
  {2f24b30b-458f-4d13-a8e1-725c67dc9232}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ae1fce2-8950-49d8-9bed-4daef3f16452}, !- Handle
  BaseAirSys5 Zone Splitter Outlet Node 4, !- Name
  {44a8e072-36a4-4a7d-95af-b87baa4fdbc6}, !- Inlet Port
  {872c4b24-9e17-41f3-b7ac-39e8ed8d5989}; !- Outlet Port

OS:Connection,
  {44a8e072-36a4-4a7d-95af-b87baa4fdbc6}, !- Handle
  {cea54089-f531-4900-b759-9e73ddc669ca}, !- Source Object
  6,                                      !- Outlet Port
  {3ae1fce2-8950-49d8-9bed-4daef3f16452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {872c4b24-9e17-41f3-b7ac-39e8ed8d5989}, !- Handle
  {3ae1fce2-8950-49d8-9bed-4daef3f16452}, !- Source Object
  3,                                      !- Outlet Port
  {b0913e8d-fe7a-472c-b7dc-f08c452f7396}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18da5e9c-b92f-43fc-bba1-484719426af0}, !- Handle
  {b0913e8d-fe7a-472c-b7dc-f08c452f7396}, !- Source Object
  12,                                     !- Outlet Port
  {80993566-19cf-4e66-b09c-d51d93bde71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {d6957831-9a30-4401-ae9d-e3c974881f9d}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {19ed6a08-f939-486b-bb83-36be7a156827}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c1d8f1af-f720-44b6-b04a-0bba33b0a327}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {25e00c94-7db7-4612-8d37-24fc4b310cdc}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {59f1fb1f-6319-4e50-8988-238dfd6243ae}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {26820932-c072-4c5d-bebc-0ad549f573dd}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {18fccea0-99eb-4125-82cb-a5279d6bddc2}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {140e6454-3a12-4449-8ccc-48a6a6898533}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0bca5800-0ac7-4ad8-b561-facec8244981}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e3cda009-feb4-40af-9b30-e5b63b6f96fa}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2731f1de-3f44-4c56-90b2-257d3c722943}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {edafca9c-96ca-498f-949d-d1b1f699bd06}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {761ed3ed-94c1-45a2-8e33-5d2c1ef86f46}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1ae3753f-87b6-4cb3-879a-e4fe0b95264a}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {372ea505-6222-43e3-8fa7-65f6053c2928}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5d7b3c45-e9d0-476f-a8af-cc3439712fae}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b2f197ce-dbec-4743-adc4-bc6f075e6473}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1825f022-72a9-4ce7-8efa-243cbc15598d}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fe1c8b17-cd2d-488e-a71b-9e5c68032451}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0680f8ac-98a3-4276-89f6-81844aae3e1f}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a4e2b89-32c5-4ac9-b8ba-7baf96ccee65}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {05de8975-8841-48ca-afe9-ab583edeae80}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d584366f-1640-4b77-a1d5-7b162137ce44}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d149e3f7-7517-450d-a76e-3df97eb516dc}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b76b8d8-3846-4a4f-924c-18982abecb17}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {29ae0f56-17ba-45df-b284-c3c8e5ed487e}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ce136918-80f7-490b-8d65-b21e1cb1272e}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e58f5df2-2413-489f-8d40-c4bfd78cc2df}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7be6e5ef-7626-46bd-861f-82eb4dc3b6d9}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {16eccf57-c31c-4a93-ac7b-2a12f408928f}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {30b4328d-02a3-4bdd-9e55-c6e2f0279f14}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {59dcc763-7d99-4b88-9d51-9583eac8026d}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {764b1d11-1d85-4255-ad5e-25165ddf0f95}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {840eeddc-0454-4be2-b78b-5eb808a456c1}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a4f79551-5382-4f1c-b92a-26f5f01314bb}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c2fd89a4-7cba-42f2-be2a-5c4f362c6d0e}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b04b65d2-a7f3-4d03-915b-9bfdb2aa31b3}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b5c94b99-09f0-49cd-9bfd-b224097117c9}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {35a28d6e-2616-4360-8e06-a02857402de4}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8e2606eb-179e-4cf8-8651-d421a17588c7}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {757c4a45-cdaa-499c-ae24-241977e00acd}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a2243ca9-10f3-4188-87a8-9610a0c72b6f}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3d67232f-76ab-47bb-bd62-8f2031e61bc9}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0cb00ea8-6542-421a-8d58-9db8960ea2e2}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {08dc629d-18ce-4207-8605-b925deef7611}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d202e7f5-e03d-4dd6-afd4-7004180c3640}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a34f630e-552c-4b31-a7b0-de86be2aa371}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1d763872-584a-4211-9bbe-50148090b8ff}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {98d25b56-254b-4a03-b840-7cb0676f25b7}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {05739588-61d2-475b-af37-2221a61923e1}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb4be91f-eea3-42e1-8bad-bcc74a456afe}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3c88f050-4546-45bd-b19c-b017656f9dfc}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9557aa48-ea74-4ca0-8e8e-46cd9deb9eac}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7a36752c-6884-4895-bbeb-bcd9b6352535}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a8e7664e-3647-42fb-ab9c-76f73db9edf4}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dd597523-24d9-4d3a-b876-20cebcef2379}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bed6dd60-7bb2-4272-b73f-b94cad17fe25}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a1f8aad7-da2b-464b-ac1b-5f02b3b89339}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ce4ac520-d53b-4f9d-99ee-e86b664b0cca}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {afa6896b-6690-421b-89e7-884fc78984df}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6d6df2c8-f0ec-496e-b17e-1a20cec84a3c}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e5df0d5e-4b8c-4ed3-b542-232de8973c4e}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b46e8e0b-2a3b-450a-87c2-f11ea0ba219b}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {504971eb-8b4e-4919-9e3d-bcd1b7026ba6}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d730ae74-b9dd-4e18-948c-972d1b571aec}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {680a5e14-3b22-449b-80fa-bdbc602f0af3}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2c15166f-f6aa-44fd-a3c6-213c492e38e2}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ddd8332b-0e84-4b79-8cff-4b30e8f04d37}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c2f2100d-a129-43be-a80e-f3e9b828f1be}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {31a576a3-06dd-44ca-88a2-c0c75b490787}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f60a0738-d969-4a24-bbac-a2618bea5c5d}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2ebe032c-eac3-4f86-bae0-be2af74a6fcd}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3f9f31f4-f8f5-47a5-99ce-937dc93294ce}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c79b3bd4-ea0e-4152-bd47-506775a3af0e}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f210eea-8591-4854-8ffd-9163604aecd7}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fea9b566-da26-4e66-bf9c-3f529a1ea0f0}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5f99a7d0-15b1-404f-8870-ef34c1b66f5d}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {28d39a0c-c3f8-47c0-9f19-4a4bb0588780}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6228af1b-5cad-4d69-aa25-e517c01b9a03}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6c597600-bff5-4189-bac8-bdc63b8121f0}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {28453038-c103-4742-9e8b-dc86c289b20a}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {20259cc0-5180-4d33-8788-c2adcc294332}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7b309bdf-0869-4982-a831-60f20d511198}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cc3b2901-533c-4316-ad41-33d37633113e}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8b8582e2-fd99-4c11-88ab-d054f5d76427}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e36a5b3f-d03d-41fc-b987-ece03732c657}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a6ae20e9-0562-4653-befd-5a8aa11d4461}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3c1986e2-ceb9-4fea-a4fd-1f97709ab68e}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a6646ad0-33c5-4b39-b8e6-e9e92c93ba62}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3252359a-2cbc-4acb-b94c-910a25c5c270}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {07a97a63-4f0b-4747-a355-b1edaa2ab0c3}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8c33383d-ae2a-4840-abf3-2e1a2a6822ef}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1fea2045-9c2f-400d-ba44-edaf5067e817}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5c92e1cd-0dbd-42dc-85f6-e00b39d4c976}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {31b6def0-d812-4a77-b857-b5972950558f}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aed13f2f-e4ea-4cff-a35e-6c32cd2c180c}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2822d9a5-f501-45e8-b27a-1a287cdab048}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {24c82e26-be11-4c1b-bb1b-84c54306c778}, !- Handle
  ProcessMotors:Fans:Electricity,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {015e1b69-ec49-4b42-9f18-51f378e9786c}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43e096f6-4cac-4a96-9f9e-79970b5f2438}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5a3a5a8e-cfad-43ce-a5e5-10a045f4528a}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {0555045c-701b-4a63-8546-24f50307c2c2}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

