<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="T24_2025.bin"/>
  <Proj>
    <Name>Lab Classroom FPFC</Name>
    <SolDistribution>FullExterior</SolDistribution>
    <NumTimeStepsPerHr>4</NumTimeStepsPerHr>
    <ClgUnmetLdHrTol>1</ClgUnmetLdHrTol>
    <HtgUnmetLdHrTol>1</HtgUnmetLdHrTol>
    <CliZn>ClimateZone9</CliZn>
    <Lat>38.69</Lat>
    <Long>-121.6</Long>
    <Elevation>179</Elevation>
    <BldgTerrain>Suburbs</BldgTerrain>
    <WtrMnTempSchRef>WaterMainCZ09</WtrMnTempSchRef>
    <DsgnDBT>92.7</DsgnDBT>
    <MCWBT>70.2</MCWBT>
    <DsgnWBT>71.7</DsgnWBT>
    <DsgnHtgDBT>43.1</DsgnHtgDBT>
    <DDWeatherFile>C:/Users/MichaelSawford/Documents/Claude/Projects/Complex HVAC/v1.1_build/output/EX06_NR_Class-Lab-DOAS-FPFC/EX06_NR_Class-Lab-DOAS-FPFC - batch/CA_Title24_2025_LOS-ANGELES-USC.ddy</DDWeatherFile>
    <AnnualWeatherFile>C:/Users/MichaelSawford/Documents/CBECC 2025 3.0 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFile>
    <AnnualWeatherFileNoPath>CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFileNoPath>
    <HVACAutoSizing>1</HVACAutoSizing>
    <SimDsgnDays>1</SimDsgnDays>
    <SimFlag>1</SimFlag>
    <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
    <RunPeriodBeginDay>1</RunPeriodBeginDay>
    <RunPeriodEndMonth>12</RunPeriodEndMonth>
    <RunPeriodEndDay>31</RunPeriodEndDay>
    <RunPeriodYear>2009</RunPeriodYear>
    <SimVarsInterval>Hourly</SimVarsInterval>
    <SimVarsFlagSetAll>0</SimVarsFlagSetAll>
    <SimVarsSite>0</SimVarsSite>
    <SimVarsThrmlZn>0</SimVarsThrmlZn>
    <SimVarsDayltg>0</SimVarsDayltg>
    <SimVarsHVACSec>0</SimVarsHVACSec>
    <SimVarsHVACSecTempFlow>0</SimVarsHVACSecTempFlow>
    <SimVarsHVACPri>0</SimVarsHVACPri>
    <SimVarsHVACZn>0</SimVarsHVACZn>
    <SimVarsHVACZnTempFlow>0</SimVarsHVACZnTempFlow>
    <SimVarsVRFSys>0</SimVarsVRFSys>
    <SimVarsHtRcvry>0</SimVarsHtRcvry>
    <SimVarsFen>0</SimVarsFen>
    <SimVarsDr>0</SimVarsDr>
    <SimVarsWtrHtr>0</SimVarsWtrHtr>
    <SimVarsThrmlEngyStor>0</SimVarsThrmlEngyStor>
    <SHWWtrHtrCnt>0</SHWWtrHtrCnt>
    <SchDay>
      <Name>WaterMainCZ09Jan</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.7</Hr>
      <Hr index="1">57.7</Hr>
      <Hr index="2">57.7</Hr>
      <Hr index="3">57.7</Hr>
      <Hr index="4">57.7</Hr>
      <Hr index="5">57.7</Hr>
      <Hr index="6">57.7</Hr>
      <Hr index="7">57.7</Hr>
      <Hr index="8">57.7</Hr>
      <Hr index="9">57.7</Hr>
      <Hr index="10">57.7</Hr>
      <Hr index="11">57.7</Hr>
      <Hr index="12">57.7</Hr>
      <Hr index="13">57.7</Hr>
      <Hr index="14">57.7</Hr>
      <Hr index="15">57.7</Hr>
      <Hr index="16">57.7</Hr>
      <Hr index="17">57.7</Hr>
      <Hr index="18">57.7</Hr>
      <Hr index="19">57.7</Hr>
      <Hr index="20">57.7</Hr>
      <Hr index="21">57.7</Hr>
      <Hr index="22">57.7</Hr>
      <Hr index="23">57.7</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Feb</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.6</Hr>
      <Hr index="1">57.6</Hr>
      <Hr index="2">57.6</Hr>
      <Hr index="3">57.6</Hr>
      <Hr index="4">57.6</Hr>
      <Hr index="5">57.6</Hr>
      <Hr index="6">57.6</Hr>
      <Hr index="7">57.6</Hr>
      <Hr index="8">57.6</Hr>
      <Hr index="9">57.6</Hr>
      <Hr index="10">57.6</Hr>
      <Hr index="11">57.6</Hr>
      <Hr index="12">57.6</Hr>
      <Hr index="13">57.6</Hr>
      <Hr index="14">57.6</Hr>
      <Hr index="15">57.6</Hr>
      <Hr index="16">57.6</Hr>
      <Hr index="17">57.6</Hr>
      <Hr index="18">57.6</Hr>
      <Hr index="19">57.6</Hr>
      <Hr index="20">57.6</Hr>
      <Hr index="21">57.6</Hr>
      <Hr index="22">57.6</Hr>
      <Hr index="23">57.6</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Mar</Name>
      <Type>Temperature</Type>
      <Hr index="0">58</Hr>
      <Hr index="1">58</Hr>
      <Hr index="2">58</Hr>
      <Hr index="3">58</Hr>
      <Hr index="4">58</Hr>
      <Hr index="5">58</Hr>
      <Hr index="6">58</Hr>
      <Hr index="7">58</Hr>
      <Hr index="8">58</Hr>
      <Hr index="9">58</Hr>
      <Hr index="10">58</Hr>
      <Hr index="11">58</Hr>
      <Hr index="12">58</Hr>
      <Hr index="13">58</Hr>
      <Hr index="14">58</Hr>
      <Hr index="15">58</Hr>
      <Hr index="16">58</Hr>
      <Hr index="17">58</Hr>
      <Hr index="18">58</Hr>
      <Hr index="19">58</Hr>
      <Hr index="20">58</Hr>
      <Hr index="21">58</Hr>
      <Hr index="22">58</Hr>
      <Hr index="23">58</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Apr</Name>
      <Type>Temperature</Type>
      <Hr index="0">58.7</Hr>
      <Hr index="1">58.7</Hr>
      <Hr index="2">58.7</Hr>
      <Hr index="3">58.7</Hr>
      <Hr index="4">58.7</Hr>
      <Hr index="5">58.7</Hr>
      <Hr index="6">58.7</Hr>
      <Hr index="7">58.7</Hr>
      <Hr index="8">58.7</Hr>
      <Hr index="9">58.7</Hr>
      <Hr index="10">58.7</Hr>
      <Hr index="11">58.7</Hr>
      <Hr index="12">58.7</Hr>
      <Hr index="13">58.7</Hr>
      <Hr index="14">58.7</Hr>
      <Hr index="15">58.7</Hr>
      <Hr index="16">58.7</Hr>
      <Hr index="17">58.7</Hr>
      <Hr index="18">58.7</Hr>
      <Hr index="19">58.7</Hr>
      <Hr index="20">58.7</Hr>
      <Hr index="21">58.7</Hr>
      <Hr index="22">58.7</Hr>
      <Hr index="23">58.7</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09May</Name>
      <Type>Temperature</Type>
      <Hr index="0">58.9</Hr>
      <Hr index="1">58.9</Hr>
      <Hr index="2">58.9</Hr>
      <Hr index="3">58.9</Hr>
      <Hr index="4">58.9</Hr>
      <Hr index="5">58.9</Hr>
      <Hr index="6">58.9</Hr>
      <Hr index="7">58.9</Hr>
      <Hr index="8">58.9</Hr>
      <Hr index="9">58.9</Hr>
      <Hr index="10">58.9</Hr>
      <Hr index="11">58.9</Hr>
      <Hr index="12">58.9</Hr>
      <Hr index="13">58.9</Hr>
      <Hr index="14">58.9</Hr>
      <Hr index="15">58.9</Hr>
      <Hr index="16">58.9</Hr>
      <Hr index="17">58.9</Hr>
      <Hr index="18">58.9</Hr>
      <Hr index="19">58.9</Hr>
      <Hr index="20">58.9</Hr>
      <Hr index="21">58.9</Hr>
      <Hr index="22">58.9</Hr>
      <Hr index="23">58.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Jun</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.2</Hr>
      <Hr index="1">61.2</Hr>
      <Hr index="2">61.2</Hr>
      <Hr index="3">61.2</Hr>
      <Hr index="4">61.2</Hr>
      <Hr index="5">61.2</Hr>
      <Hr index="6">61.2</Hr>
      <Hr index="7">61.2</Hr>
      <Hr index="8">61.2</Hr>
      <Hr index="9">61.2</Hr>
      <Hr index="10">61.2</Hr>
      <Hr index="11">61.2</Hr>
      <Hr index="12">61.2</Hr>
      <Hr index="13">61.2</Hr>
      <Hr index="14">61.2</Hr>
      <Hr index="15">61.2</Hr>
      <Hr index="16">61.2</Hr>
      <Hr index="17">61.2</Hr>
      <Hr index="18">61.2</Hr>
      <Hr index="19">61.2</Hr>
      <Hr index="20">61.2</Hr>
      <Hr index="21">61.2</Hr>
      <Hr index="22">61.2</Hr>
      <Hr index="23">61.2</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Jul</Name>
      <Type>Temperature</Type>
      <Hr index="0">62.4</Hr>
      <Hr index="1">62.4</Hr>
      <Hr index="2">62.4</Hr>
      <Hr index="3">62.4</Hr>
      <Hr index="4">62.4</Hr>
      <Hr index="5">62.4</Hr>
      <Hr index="6">62.4</Hr>
      <Hr index="7">62.4</Hr>
      <Hr index="8">62.4</Hr>
      <Hr index="9">62.4</Hr>
      <Hr index="10">62.4</Hr>
      <Hr index="11">62.4</Hr>
      <Hr index="12">62.4</Hr>
      <Hr index="13">62.4</Hr>
      <Hr index="14">62.4</Hr>
      <Hr index="15">62.4</Hr>
      <Hr index="16">62.4</Hr>
      <Hr index="17">62.4</Hr>
      <Hr index="18">62.4</Hr>
      <Hr index="19">62.4</Hr>
      <Hr index="20">62.4</Hr>
      <Hr index="21">62.4</Hr>
      <Hr index="22">62.4</Hr>
      <Hr index="23">62.4</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Aug</Name>
      <Type>Temperature</Type>
      <Hr index="0">63.9</Hr>
      <Hr index="1">63.9</Hr>
      <Hr index="2">63.9</Hr>
      <Hr index="3">63.9</Hr>
      <Hr index="4">63.9</Hr>
      <Hr index="5">63.9</Hr>
      <Hr index="6">63.9</Hr>
      <Hr index="7">63.9</Hr>
      <Hr index="8">63.9</Hr>
      <Hr index="9">63.9</Hr>
      <Hr index="10">63.9</Hr>
      <Hr index="11">63.9</Hr>
      <Hr index="12">63.9</Hr>
      <Hr index="13">63.9</Hr>
      <Hr index="14">63.9</Hr>
      <Hr index="15">63.9</Hr>
      <Hr index="16">63.9</Hr>
      <Hr index="17">63.9</Hr>
      <Hr index="18">63.9</Hr>
      <Hr index="19">63.9</Hr>
      <Hr index="20">63.9</Hr>
      <Hr index="21">63.9</Hr>
      <Hr index="22">63.9</Hr>
      <Hr index="23">63.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Sep</Name>
      <Type>Temperature</Type>
      <Hr index="0">64.5</Hr>
      <Hr index="1">64.5</Hr>
      <Hr index="2">64.5</Hr>
      <Hr index="3">64.5</Hr>
      <Hr index="4">64.5</Hr>
      <Hr index="5">64.5</Hr>
      <Hr index="6">64.5</Hr>
      <Hr index="7">64.5</Hr>
      <Hr index="8">64.5</Hr>
      <Hr index="9">64.5</Hr>
      <Hr index="10">64.5</Hr>
      <Hr index="11">64.5</Hr>
      <Hr index="12">64.5</Hr>
      <Hr index="13">64.5</Hr>
      <Hr index="14">64.5</Hr>
      <Hr index="15">64.5</Hr>
      <Hr index="16">64.5</Hr>
      <Hr index="17">64.5</Hr>
      <Hr index="18">64.5</Hr>
      <Hr index="19">64.5</Hr>
      <Hr index="20">64.5</Hr>
      <Hr index="21">64.5</Hr>
      <Hr index="22">64.5</Hr>
      <Hr index="23">64.5</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Oct</Name>
      <Type>Temperature</Type>
      <Hr index="0">64.4</Hr>
      <Hr index="1">64.4</Hr>
      <Hr index="2">64.4</Hr>
      <Hr index="3">64.4</Hr>
      <Hr index="4">64.4</Hr>
      <Hr index="5">64.4</Hr>
      <Hr index="6">64.4</Hr>
      <Hr index="7">64.4</Hr>
      <Hr index="8">64.4</Hr>
      <Hr index="9">64.4</Hr>
      <Hr index="10">64.4</Hr>
      <Hr index="11">64.4</Hr>
      <Hr index="12">64.4</Hr>
      <Hr index="13">64.4</Hr>
      <Hr index="14">64.4</Hr>
      <Hr index="15">64.4</Hr>
      <Hr index="16">64.4</Hr>
      <Hr index="17">64.4</Hr>
      <Hr index="18">64.4</Hr>
      <Hr index="19">64.4</Hr>
      <Hr index="20">64.4</Hr>
      <Hr index="21">64.4</Hr>
      <Hr index="22">64.4</Hr>
      <Hr index="23">64.4</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Nov</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.3</Hr>
      <Hr index="1">61.3</Hr>
      <Hr index="2">61.3</Hr>
      <Hr index="3">61.3</Hr>
      <Hr index="4">61.3</Hr>
      <Hr index="5">61.3</Hr>
      <Hr index="6">61.3</Hr>
      <Hr index="7">61.3</Hr>
      <Hr index="8">61.3</Hr>
      <Hr index="9">61.3</Hr>
      <Hr index="10">61.3</Hr>
      <Hr index="11">61.3</Hr>
      <Hr index="12">61.3</Hr>
      <Hr index="13">61.3</Hr>
      <Hr index="14">61.3</Hr>
      <Hr index="15">61.3</Hr>
      <Hr index="16">61.3</Hr>
      <Hr index="17">61.3</Hr>
      <Hr index="18">61.3</Hr>
      <Hr index="19">61.3</Hr>
      <Hr index="20">61.3</Hr>
      <Hr index="21">61.3</Hr>
      <Hr index="22">61.3</Hr>
      <Hr index="23">61.3</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Dec</Name>
      <Type>Temperature</Type>
      <Hr index="0">58.3</Hr>
      <Hr index="1">58.3</Hr>
      <Hr index="2">58.3</Hr>
      <Hr index="3">58.3</Hr>
      <Hr index="4">58.3</Hr>
      <Hr index="5">58.3</Hr>
      <Hr index="6">58.3</Hr>
      <Hr index="7">58.3</Hr>
      <Hr index="8">58.3</Hr>
      <Hr index="9">58.3</Hr>
      <Hr index="10">58.3</Hr>
      <Hr index="11">58.3</Hr>
      <Hr index="12">58.3</Hr>
      <Hr index="13">58.3</Hr>
      <Hr index="14">58.3</Hr>
      <Hr index="15">58.3</Hr>
      <Hr index="16">58.3</Hr>
      <Hr index="17">58.3</Hr>
      <Hr index="18">58.3</Hr>
      <Hr index="19">58.3</Hr>
      <Hr index="20">58.3</Hr>
      <Hr index="21">58.3</Hr>
      <Hr index="22">58.3</Hr>
      <Hr index="23">58.3</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolOccupancySun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolOccupancyWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.8</Hr>
      <Hr index="12">0.8</Hr>
      <Hr index="13">0.8</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.45</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.15</Hr>
      <Hr index="19">0.2</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolOccupancySat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0.1</Hr>
      <Hr index="9">0.1</Hr>
      <Hr index="10">0.1</Hr>
      <Hr index="11">0.1</Hr>
      <Hr index="12">0.1</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OnDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OffDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataOccupancySun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataOccupancyWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.65</Hr>
      <Hr index="8">0.65</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.6</Hr>
      <Hr index="12">0.6</Hr>
      <Hr index="13">0.65</Hr>
      <Hr index="14">0.65</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.65</Hr>
      <Hr index="17">0.4</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataOccupancySat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.15</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.15</Hr>
      <Hr index="10">0.15</Hr>
      <Hr index="11">0.15</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabOccupancySun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.1</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.3</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>LabOccupancyWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.2</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.45</Hr>
      <Hr index="12">0.45</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>LabOccupancySat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.1</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.3</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolHVACAvailSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolHVACAvailWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolHVACAvailSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>AllOnHVACAvailDay</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolReceptacleSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolReceptacleWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.85</Hr>
      <Hr index="9">0.95</Hr>
      <Hr index="10">0.95</Hr>
      <Hr index="11">0.95</Hr>
      <Hr index="12">0.8</Hr>
      <Hr index="13">0.8</Hr>
      <Hr index="14">0.8</Hr>
      <Hr index="15">0.7</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.35</Hr>
      <Hr index="19">0.35</Hr>
      <Hr index="20">0.35</Hr>
      <Hr index="21">0.3</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolReceptacleSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.15</Hr>
      <Hr index="10">0.15</Hr>
      <Hr index="11">0.15</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>DataReceptacleJanMaySep</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.25</Hr>
      <Hr index="1">0.25</Hr>
      <Hr index="2">0.25</Hr>
      <Hr index="3">0.25</Hr>
      <Hr index="4">0.25</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>DataReceptacleFebJunOct</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.5</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>DataReceptacleMarJulNov</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.75</Hr>
      <Hr index="1">0.75</Hr>
      <Hr index="2">0.75</Hr>
      <Hr index="3">0.75</Hr>
      <Hr index="4">0.75</Hr>
      <Hr index="5">0.75</Hr>
      <Hr index="6">0.75</Hr>
      <Hr index="7">0.75</Hr>
      <Hr index="8">0.75</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.75</Hr>
      <Hr index="11">0.75</Hr>
      <Hr index="12">0.75</Hr>
      <Hr index="13">0.75</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0.75</Hr>
      <Hr index="19">0.75</Hr>
      <Hr index="20">0.75</Hr>
      <Hr index="21">0.75</Hr>
      <Hr index="22">0.75</Hr>
      <Hr index="23">0.75</Hr>
    </SchDay>
    <SchDay>
      <Name>DataReceptacleAprAugDec</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>LabReceptacleSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabReceptacleWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.2</Hr>
      <Hr index="1">0.2</Hr>
      <Hr index="2">0.2</Hr>
      <Hr index="3">0.2</Hr>
      <Hr index="4">0.2</Hr>
      <Hr index="5">0.2</Hr>
      <Hr index="6">0.3</Hr>
      <Hr index="7">0.4</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.7</Hr>
      <Hr index="10">0.8</Hr>
      <Hr index="11">0.5</Hr>
      <Hr index="12">0.6</Hr>
      <Hr index="13">0.7</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.8</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.4</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.2</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.2</Hr>
      <Hr index="23">0.2</Hr>
    </SchDay>
    <SchDay>
      <Name>LabReceptacleSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolGasEquipSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolGasEquipWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.75</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolGasEquipSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataGasEquipSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataGasEquipWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataGasEquipSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabGasEquipSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.1</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.3</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabGasEquipWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.2</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.45</Hr>
      <Hr index="12">0.45</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabGasEquipSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.1</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.3</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabRefrigerationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>LabRefrigerationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>LabRefrigerationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.9</Hr>
      <Hr index="1">0.9</Hr>
      <Hr index="2">0.9</Hr>
      <Hr index="3">0.9</Hr>
      <Hr index="4">0.9</Hr>
      <Hr index="5">0.9</Hr>
      <Hr index="6">0.9</Hr>
      <Hr index="7">0.9</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.9</Hr>
      <Hr index="19">0.9</Hr>
      <Hr index="20">0.9</Hr>
      <Hr index="21">0.9</Hr>
      <Hr index="22">0.9</Hr>
      <Hr index="23">0.9</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolInfiltrationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolInfiltrationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolInfiltrationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>DataInfiltrationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.25</Hr>
      <Hr index="1">0.25</Hr>
      <Hr index="2">0.25</Hr>
      <Hr index="3">0.25</Hr>
      <Hr index="4">0.25</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>DataInfiltrationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.25</Hr>
      <Hr index="1">0.25</Hr>
      <Hr index="2">0.25</Hr>
      <Hr index="3">0.25</Hr>
      <Hr index="4">0.25</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>DataInfiltrationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.25</Hr>
      <Hr index="1">0.25</Hr>
      <Hr index="2">0.25</Hr>
      <Hr index="3">0.25</Hr>
      <Hr index="4">0.25</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolServiceHotWaterSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.03</Hr>
      <Hr index="1">0.03</Hr>
      <Hr index="2">0.03</Hr>
      <Hr index="3">0.03</Hr>
      <Hr index="4">0.03</Hr>
      <Hr index="5">0.03</Hr>
      <Hr index="6">0.03</Hr>
      <Hr index="7">0.03</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.03</Hr>
      <Hr index="15">0.03</Hr>
      <Hr index="16">0.03</Hr>
      <Hr index="17">0.03</Hr>
      <Hr index="18">0.03</Hr>
      <Hr index="19">0.03</Hr>
      <Hr index="20">0.03</Hr>
      <Hr index="21">0.03</Hr>
      <Hr index="22">0.03</Hr>
      <Hr index="23">0.03</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolServiceHotWaterWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.34</Hr>
      <Hr index="9">0.6</Hr>
      <Hr index="10">0.63</Hr>
      <Hr index="11">0.72</Hr>
      <Hr index="12">0.79</Hr>
      <Hr index="13">0.83</Hr>
      <Hr index="14">0.61</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0.19</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.22</Hr>
      <Hr index="21">0.22</Hr>
      <Hr index="22">0.12</Hr>
      <Hr index="23">0.09</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolServiceHotWaterSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.03</Hr>
      <Hr index="1">0.03</Hr>
      <Hr index="2">0.03</Hr>
      <Hr index="3">0.03</Hr>
      <Hr index="4">0.03</Hr>
      <Hr index="5">0.03</Hr>
      <Hr index="6">0.03</Hr>
      <Hr index="7">0.03</Hr>
      <Hr index="8">0.03</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.03</Hr>
      <Hr index="14">0.03</Hr>
      <Hr index="15">0.03</Hr>
      <Hr index="16">0.03</Hr>
      <Hr index="17">0.03</Hr>
      <Hr index="18">0.03</Hr>
      <Hr index="19">0.03</Hr>
      <Hr index="20">0.03</Hr>
      <Hr index="21">0.03</Hr>
      <Hr index="22">0.03</Hr>
      <Hr index="23">0.03</Hr>
    </SchDay>
    <SchDay>
      <Name>DataServiceHotWaterSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataServiceHotWaterWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.7</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.7</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>DataServiceHotWaterSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>LabServiceHotWaterSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>LabServiceHotWaterWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.19</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.38</Hr>
      <Hr index="10">0.39</Hr>
      <Hr index="11">0.47</Hr>
      <Hr index="12">0.57</Hr>
      <Hr index="13">0.54</Hr>
      <Hr index="14">0.34</Hr>
      <Hr index="15">0.33</Hr>
      <Hr index="16">0.44</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.21</Hr>
      <Hr index="19">0.15</Hr>
      <Hr index="20">0.17</Hr>
      <Hr index="21">0.08</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>LabServiceHotWaterSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.6</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.65</Hr>
      <Hr index="12">0.55</Hr>
      <Hr index="13">0.55</Hr>
      <Hr index="14">0.55</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.35</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.35</Hr>
      <Hr index="19">0.35</Hr>
      <Hr index="20">0.35</Hr>
      <Hr index="21">0.3</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.15</Hr>
      <Hr index="10">0.15</Hr>
      <Hr index="11">0.15</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>DataLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.15</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.15</Hr>
      <Hr index="10">0.15</Hr>
      <Hr index="11">0.15</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>DataLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.2</Hr>
      <Hr index="6">0.4</Hr>
      <Hr index="7">0.7</Hr>
      <Hr index="8">0.8</Hr>
      <Hr index="9">0.85</Hr>
      <Hr index="10">0.85</Hr>
      <Hr index="11">0.85</Hr>
      <Hr index="12">0.85</Hr>
      <Hr index="13">0.85</Hr>
      <Hr index="14">0.85</Hr>
      <Hr index="15">0.85</Hr>
      <Hr index="16">0.85</Hr>
      <Hr index="17">0.8</Hr>
      <Hr index="18">0.35</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.1</Hr>
    </SchDay>
    <SchDay>
      <Name>DataLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.15</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.2</Hr>
      <Hr index="15">0.2</Hr>
      <Hr index="16">0.2</Hr>
      <Hr index="17">0.15</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.1</Hr>
    </SchDay>
    <SchDay>
      <Name>LabLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.1</Hr>
      <Hr index="1">0.1</Hr>
      <Hr index="2">0.1</Hr>
      <Hr index="3">0.1</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.4</Hr>
      <Hr index="9">0.4</Hr>
      <Hr index="10">0.4</Hr>
      <Hr index="11">0.4</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.2</Hr>
      <Hr index="14">0.2</Hr>
      <Hr index="15">0.2</Hr>
      <Hr index="16">0.2</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.1</Hr>
    </SchDay>
    <SchDay>
      <Name>LabLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.2</Hr>
      <Hr index="1">0.2</Hr>
      <Hr index="2">0.2</Hr>
      <Hr index="3">0.2</Hr>
      <Hr index="4">0.2</Hr>
      <Hr index="5">0.2</Hr>
      <Hr index="6">0.3</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.8</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.9</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.3</Hr>
      <Hr index="21">0.3</Hr>
      <Hr index="22">0.2</Hr>
      <Hr index="23">0.2</Hr>
    </SchDay>
    <SchDay>
      <Name>LabLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.1</Hr>
      <Hr index="1">0.1</Hr>
      <Hr index="2">0.1</Hr>
      <Hr index="3">0.1</Hr>
      <Hr index="4">0.1</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.4</Hr>
      <Hr index="9">0.4</Hr>
      <Hr index="10">0.4</Hr>
      <Hr index="11">0.4</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.2</Hr>
      <Hr index="14">0.2</Hr>
      <Hr index="15">0.2</Hr>
      <Hr index="16">0.2</Hr>
      <Hr index="17">0.1</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.1</Hr>
    </SchDay>
    <SchDay>
      <Name>DataHVACAvailSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>DataHVACAvailWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>DataHVACAvailSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>LabHVACAvailSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>LabHVACAvailWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>LabHVACAvailSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>DataClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">80</Hr>
      <Hr index="1">80</Hr>
      <Hr index="2">80</Hr>
      <Hr index="3">80</Hr>
      <Hr index="4">80</Hr>
      <Hr index="5">80</Hr>
      <Hr index="6">80</Hr>
      <Hr index="7">80</Hr>
      <Hr index="8">80</Hr>
      <Hr index="9">80</Hr>
      <Hr index="10">80</Hr>
      <Hr index="11">80</Hr>
      <Hr index="12">80</Hr>
      <Hr index="13">80</Hr>
      <Hr index="14">80</Hr>
      <Hr index="15">80</Hr>
      <Hr index="16">80</Hr>
      <Hr index="17">80</Hr>
      <Hr index="18">80</Hr>
      <Hr index="19">80</Hr>
      <Hr index="20">80</Hr>
      <Hr index="21">80</Hr>
      <Hr index="22">80</Hr>
      <Hr index="23">80</Hr>
    </SchDay>
    <SchDay>
      <Name>DataClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">80</Hr>
      <Hr index="1">80</Hr>
      <Hr index="2">80</Hr>
      <Hr index="3">80</Hr>
      <Hr index="4">80</Hr>
      <Hr index="5">80</Hr>
      <Hr index="6">80</Hr>
      <Hr index="7">80</Hr>
      <Hr index="8">80</Hr>
      <Hr index="9">80</Hr>
      <Hr index="10">80</Hr>
      <Hr index="11">80</Hr>
      <Hr index="12">80</Hr>
      <Hr index="13">80</Hr>
      <Hr index="14">80</Hr>
      <Hr index="15">80</Hr>
      <Hr index="16">80</Hr>
      <Hr index="17">80</Hr>
      <Hr index="18">80</Hr>
      <Hr index="19">80</Hr>
      <Hr index="20">80</Hr>
      <Hr index="21">80</Hr>
      <Hr index="22">80</Hr>
      <Hr index="23">80</Hr>
    </SchDay>
    <SchDay>
      <Name>DataClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">80</Hr>
      <Hr index="1">80</Hr>
      <Hr index="2">80</Hr>
      <Hr index="3">80</Hr>
      <Hr index="4">80</Hr>
      <Hr index="5">80</Hr>
      <Hr index="6">80</Hr>
      <Hr index="7">80</Hr>
      <Hr index="8">80</Hr>
      <Hr index="9">80</Hr>
      <Hr index="10">80</Hr>
      <Hr index="11">80</Hr>
      <Hr index="12">80</Hr>
      <Hr index="13">80</Hr>
      <Hr index="14">80</Hr>
      <Hr index="15">80</Hr>
      <Hr index="16">80</Hr>
      <Hr index="17">80</Hr>
      <Hr index="18">80</Hr>
      <Hr index="19">80</Hr>
      <Hr index="20">80</Hr>
      <Hr index="21">80</Hr>
      <Hr index="22">80</Hr>
      <Hr index="23">80</Hr>
    </SchDay>
    <SchDay>
      <Name>LabClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">75</Hr>
      <Hr index="1">75</Hr>
      <Hr index="2">75</Hr>
      <Hr index="3">75</Hr>
      <Hr index="4">75</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>LabClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">75</Hr>
      <Hr index="1">75</Hr>
      <Hr index="2">75</Hr>
      <Hr index="3">75</Hr>
      <Hr index="4">75</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>LabClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">75</Hr>
      <Hr index="1">75</Hr>
      <Hr index="2">75</Hr>
      <Hr index="3">75</Hr>
      <Hr index="4">75</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>SchoolHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>DataHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>DataHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>DataHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>LabHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">70</Hr>
      <Hr index="1">70</Hr>
      <Hr index="2">70</Hr>
      <Hr index="3">70</Hr>
      <Hr index="4">70</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>LabHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">70</Hr>
      <Hr index="1">70</Hr>
      <Hr index="2">70</Hr>
      <Hr index="3">70</Hr>
      <Hr index="4">70</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>LabHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">70</Hr>
      <Hr index="1">70</Hr>
      <Hr index="2">70</Hr>
      <Hr index="3">70</Hr>
      <Hr index="4">70</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhaustVAVManualSashCtrlSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhaustVAVManualSashCtrlWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.51</Hr>
      <Hr index="9">0.56</Hr>
      <Hr index="10">0.56</Hr>
      <Hr index="11">0.53</Hr>
      <Hr index="12">0.53</Hr>
      <Hr index="13">0.56</Hr>
      <Hr index="14">0.56</Hr>
      <Hr index="15">0.56</Hr>
      <Hr index="16">0.56</Hr>
      <Hr index="17">0.56</Hr>
      <Hr index="18">0.52</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhaustVAVManualSashCtrlSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.52</Hr>
      <Hr index="10">0.52</Hr>
      <Hr index="11">0.52</Hr>
      <Hr index="12">0.52</Hr>
      <Hr index="13">0.5</Hr>
      <Hr index="14">0.5</Hr>
      <Hr index="15">0.5</Hr>
      <Hr index="16">0.5</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.5</Hr>
      <Hr index="19">0.5</Hr>
      <Hr index="20">0.5</Hr>
      <Hr index="21">0.5</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchDay>
      <Name>LabExhaustVAVManualSashCtrlDD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.5</Hr>
      <Hr index="1">0.5</Hr>
      <Hr index="2">0.5</Hr>
      <Hr index="3">0.5</Hr>
      <Hr index="4">0.5</Hr>
      <Hr index="5">0.5</Hr>
      <Hr index="6">0.5</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">0.5</Hr>
      <Hr index="23">0.5</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ09JanWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Jan</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Jan</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Jan</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Jan</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Jan</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Jan</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Jan</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Jan</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Jan</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Jan</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09FebWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Feb</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Feb</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Feb</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Feb</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Feb</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Feb</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Feb</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Feb</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Feb</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Feb</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09MarWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Mar</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Mar</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Mar</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Mar</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Mar</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Mar</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Mar</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Mar</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Mar</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Mar</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09AprWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Apr</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Apr</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Apr</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Apr</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Apr</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Apr</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Apr</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Apr</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Apr</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Apr</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09MayWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09May</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09May</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09May</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09May</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09May</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09May</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09May</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09May</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09May</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09May</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09JunWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Jun</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Jun</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Jun</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Jun</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Jun</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Jun</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Jun</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Jun</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Jun</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Jun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09JulWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Jul</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Jul</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Jul</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Jul</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Jul</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Jul</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Jul</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Jul</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Jul</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Jul</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09AugWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Aug</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Aug</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Aug</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Aug</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Aug</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Aug</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Aug</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Aug</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Aug</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Aug</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09SepWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Sep</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Sep</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Sep</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Sep</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Sep</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Sep</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Sep</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Sep</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Sep</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Sep</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09OctWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Oct</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Oct</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Oct</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Oct</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Oct</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Oct</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Oct</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Oct</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Oct</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Oct</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09NovWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Nov</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Nov</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Nov</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Nov</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Nov</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Nov</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Nov</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Nov</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Nov</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Nov</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09DecWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Dec</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Dec</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Dec</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Dec</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Dec</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Dec</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Dec</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Dec</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Dec</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Dec</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolOccupancyWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>SchoolOccupancySun</SchDaySunRef>
      <SchDayMonRef>SchoolOccupancyWD</SchDayMonRef>
      <SchDayTueRef>SchoolOccupancyWD</SchDayTueRef>
      <SchDayWedRef>SchoolOccupancyWD</SchDayWedRef>
      <SchDayThuRef>SchoolOccupancyWD</SchDayThuRef>
      <SchDayFriRef>SchoolOccupancyWD</SchDayFriRef>
      <SchDaySatRef>SchoolOccupancySat</SchDaySatRef>
      <SchDayHolRef>SchoolOccupancySun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataOccupancyWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataOccupancySun</SchDaySunRef>
      <SchDayMonRef>DataOccupancyWD</SchDayMonRef>
      <SchDayTueRef>DataOccupancyWD</SchDayTueRef>
      <SchDayWedRef>DataOccupancyWD</SchDayWedRef>
      <SchDayThuRef>DataOccupancyWD</SchDayThuRef>
      <SchDayFriRef>DataOccupancyWD</SchDayFriRef>
      <SchDaySatRef>DataOccupancySat</SchDaySatRef>
      <SchDayHolRef>DataOccupancySun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabOccupancyWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabOccupancySun</SchDaySunRef>
      <SchDayMonRef>LabOccupancyWD</SchDayMonRef>
      <SchDayTueRef>LabOccupancyWD</SchDayTueRef>
      <SchDayWedRef>LabOccupancyWD</SchDayWedRef>
      <SchDayThuRef>LabOccupancyWD</SchDayThuRef>
      <SchDayFriRef>LabOccupancyWD</SchDayFriRef>
      <SchDaySatRef>LabOccupancySat</SchDaySatRef>
      <SchDayHolRef>LabOccupancySun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>SchoolHVACAvailSun</SchDaySunRef>
      <SchDayMonRef>SchoolHVACAvailWD</SchDayMonRef>
      <SchDayTueRef>SchoolHVACAvailWD</SchDayTueRef>
      <SchDayWedRef>SchoolHVACAvailWD</SchDayWedRef>
      <SchDayThuRef>SchoolHVACAvailWD</SchDayThuRef>
      <SchDayFriRef>SchoolHVACAvailWD</SchDayFriRef>
      <SchDaySatRef>SchoolHVACAvailSat</SchDaySatRef>
      <SchDayHolRef>SchoolHVACAvailSun</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolReceptacleWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>SchoolReceptacleSun</SchDaySunRef>
      <SchDayMonRef>SchoolReceptacleWD</SchDayMonRef>
      <SchDayTueRef>SchoolReceptacleWD</SchDayTueRef>
      <SchDayWedRef>SchoolReceptacleWD</SchDayWedRef>
      <SchDayThuRef>SchoolReceptacleWD</SchDayThuRef>
      <SchDayFriRef>SchoolReceptacleWD</SchDayFriRef>
      <SchDaySatRef>SchoolReceptacleSat</SchDaySatRef>
      <SchDayHolRef>SchoolReceptacleSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataReceptacleJanMaySepWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataReceptacleJanMaySep</SchDaySunRef>
      <SchDayMonRef>DataReceptacleJanMaySep</SchDayMonRef>
      <SchDayTueRef>DataReceptacleJanMaySep</SchDayTueRef>
      <SchDayWedRef>DataReceptacleJanMaySep</SchDayWedRef>
      <SchDayThuRef>DataReceptacleJanMaySep</SchDayThuRef>
      <SchDayFriRef>DataReceptacleJanMaySep</SchDayFriRef>
      <SchDaySatRef>DataReceptacleJanMaySep</SchDaySatRef>
      <SchDayHolRef>DataReceptacleJanMaySep</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataReceptacleFebJunOctWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataReceptacleFebJunOct</SchDaySunRef>
      <SchDayMonRef>DataReceptacleFebJunOct</SchDayMonRef>
      <SchDayTueRef>DataReceptacleFebJunOct</SchDayTueRef>
      <SchDayWedRef>DataReceptacleFebJunOct</SchDayWedRef>
      <SchDayThuRef>DataReceptacleFebJunOct</SchDayThuRef>
      <SchDayFriRef>DataReceptacleFebJunOct</SchDayFriRef>
      <SchDaySatRef>DataReceptacleFebJunOct</SchDaySatRef>
      <SchDayHolRef>DataReceptacleFebJunOct</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataReceptacleMarJulNovWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataReceptacleMarJulNov</SchDaySunRef>
      <SchDayMonRef>DataReceptacleMarJulNov</SchDayMonRef>
      <SchDayTueRef>DataReceptacleMarJulNov</SchDayTueRef>
      <SchDayWedRef>DataReceptacleMarJulNov</SchDayWedRef>
      <SchDayThuRef>DataReceptacleMarJulNov</SchDayThuRef>
      <SchDayFriRef>DataReceptacleMarJulNov</SchDayFriRef>
      <SchDaySatRef>DataReceptacleMarJulNov</SchDaySatRef>
      <SchDayHolRef>DataReceptacleMarJulNov</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataReceptacleAprAugDecWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataReceptacleAprAugDec</SchDaySunRef>
      <SchDayMonRef>DataReceptacleAprAugDec</SchDayMonRef>
      <SchDayTueRef>DataReceptacleAprAugDec</SchDayTueRef>
      <SchDayWedRef>DataReceptacleAprAugDec</SchDayWedRef>
      <SchDayThuRef>DataReceptacleAprAugDec</SchDayThuRef>
      <SchDayFriRef>DataReceptacleAprAugDec</SchDayFriRef>
      <SchDaySatRef>DataReceptacleAprAugDec</SchDaySatRef>
      <SchDayHolRef>DataReceptacleAprAugDec</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabReceptacleWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabReceptacleSun</SchDaySunRef>
      <SchDayMonRef>LabReceptacleWD</SchDayMonRef>
      <SchDayTueRef>LabReceptacleWD</SchDayTueRef>
      <SchDayWedRef>LabReceptacleWD</SchDayWedRef>
      <SchDayThuRef>LabReceptacleWD</SchDayThuRef>
      <SchDayFriRef>LabReceptacleWD</SchDayFriRef>
      <SchDaySatRef>LabReceptacleSat</SchDaySatRef>
      <SchDayHolRef>LabReceptacleSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolGasEquipWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>SchoolGasEquipSun</SchDaySunRef>
      <SchDayMonRef>SchoolGasEquipWD</SchDayMonRef>
      <SchDayTueRef>SchoolGasEquipWD</SchDayTueRef>
      <SchDayWedRef>SchoolGasEquipWD</SchDayWedRef>
      <SchDayThuRef>SchoolGasEquipWD</SchDayThuRef>
      <SchDayFriRef>SchoolGasEquipWD</SchDayFriRef>
      <SchDaySatRef>SchoolGasEquipSat</SchDaySatRef>
      <SchDayHolRef>SchoolGasEquipSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataGasEquipWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataGasEquipSun</SchDaySunRef>
      <SchDayMonRef>DataGasEquipWD</SchDayMonRef>
      <SchDayTueRef>DataGasEquipWD</SchDayTueRef>
      <SchDayWedRef>DataGasEquipWD</SchDayWedRef>
      <SchDayThuRef>DataGasEquipWD</SchDayThuRef>
      <SchDayFriRef>DataGasEquipWD</SchDayFriRef>
      <SchDaySatRef>DataGasEquipSat</SchDaySatRef>
      <SchDayHolRef>DataGasEquipSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabGasEquipWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabGasEquipSun</SchDaySunRef>
      <SchDayMonRef>LabGasEquipWD</SchDayMonRef>
      <SchDayTueRef>LabGasEquipWD</SchDayTueRef>
      <SchDayWedRef>LabGasEquipWD</SchDayWedRef>
      <SchDayThuRef>LabGasEquipWD</SchDayThuRef>
      <SchDayFriRef>LabGasEquipWD</SchDayFriRef>
      <SchDaySatRef>LabGasEquipSat</SchDaySatRef>
      <SchDayHolRef>LabGasEquipSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabRefrigerationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabRefrigerationSun</SchDaySunRef>
      <SchDayMonRef>LabRefrigerationWD</SchDayMonRef>
      <SchDayTueRef>LabRefrigerationWD</SchDayTueRef>
      <SchDayWedRef>LabRefrigerationWD</SchDayWedRef>
      <SchDayThuRef>LabRefrigerationWD</SchDayThuRef>
      <SchDayFriRef>LabRefrigerationWD</SchDayFriRef>
      <SchDaySatRef>LabRefrigerationSat</SchDaySatRef>
      <SchDayHolRef>LabRefrigerationSun</SchDayHolRef>
      <SchDayClgDDRef>LabRefrigerationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>LabRefrigerationSun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolInfiltrationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>SchoolInfiltrationSun</SchDaySunRef>
      <SchDayMonRef>SchoolInfiltrationWD</SchDayMonRef>
      <SchDayTueRef>SchoolInfiltrationWD</SchDayTueRef>
      <SchDayWedRef>SchoolInfiltrationWD</SchDayWedRef>
      <SchDayThuRef>SchoolInfiltrationWD</SchDayThuRef>
      <SchDayFriRef>SchoolInfiltrationWD</SchDayFriRef>
      <SchDaySatRef>SchoolInfiltrationSat</SchDaySatRef>
      <SchDayHolRef>SchoolInfiltrationSun</SchDayHolRef>
      <SchDayClgDDRef>SchoolInfiltrationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>SchoolInfiltrationWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataInfiltrationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataInfiltrationSun</SchDaySunRef>
      <SchDayMonRef>DataInfiltrationWD</SchDayMonRef>
      <SchDayTueRef>DataInfiltrationWD</SchDayTueRef>
      <SchDayWedRef>DataInfiltrationWD</SchDayWedRef>
      <SchDayThuRef>DataInfiltrationWD</SchDayThuRef>
      <SchDayFriRef>DataInfiltrationWD</SchDayFriRef>
      <SchDaySatRef>DataInfiltrationSat</SchDaySatRef>
      <SchDayHolRef>DataInfiltrationSun</SchDayHolRef>
      <SchDayClgDDRef>DataInfiltrationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>DataInfiltrationWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OnWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OnDay</SchDaySunRef>
      <SchDayMonRef>OnDay</SchDayMonRef>
      <SchDayTueRef>OnDay</SchDayTueRef>
      <SchDayWedRef>OnDay</SchDayWedRef>
      <SchDayThuRef>OnDay</SchDayThuRef>
      <SchDayFriRef>OnDay</SchDayFriRef>
      <SchDaySatRef>OnDay</SchDaySatRef>
      <SchDayHolRef>OnDay</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolServiceHotWaterWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>SchoolServiceHotWaterSun</SchDaySunRef>
      <SchDayMonRef>SchoolServiceHotWaterWD</SchDayMonRef>
      <SchDayTueRef>SchoolServiceHotWaterWD</SchDayTueRef>
      <SchDayWedRef>SchoolServiceHotWaterWD</SchDayWedRef>
      <SchDayThuRef>SchoolServiceHotWaterWD</SchDayThuRef>
      <SchDayFriRef>SchoolServiceHotWaterWD</SchDayFriRef>
      <SchDaySatRef>SchoolServiceHotWaterSat</SchDaySatRef>
      <SchDayHolRef>SchoolServiceHotWaterSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataServiceHotWaterWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataServiceHotWaterSun</SchDaySunRef>
      <SchDayMonRef>DataServiceHotWaterWD</SchDayMonRef>
      <SchDayTueRef>DataServiceHotWaterWD</SchDayTueRef>
      <SchDayWedRef>DataServiceHotWaterWD</SchDayWedRef>
      <SchDayThuRef>DataServiceHotWaterWD</SchDayThuRef>
      <SchDayFriRef>DataServiceHotWaterWD</SchDayFriRef>
      <SchDaySatRef>DataServiceHotWaterSat</SchDaySatRef>
      <SchDayHolRef>DataServiceHotWaterSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabServiceHotWaterWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabServiceHotWaterSun</SchDaySunRef>
      <SchDayMonRef>LabServiceHotWaterWD</SchDayMonRef>
      <SchDayTueRef>LabServiceHotWaterWD</SchDayTueRef>
      <SchDayWedRef>LabServiceHotWaterWD</SchDayWedRef>
      <SchDayThuRef>LabServiceHotWaterWD</SchDayThuRef>
      <SchDayFriRef>LabServiceHotWaterWD</SchDayFriRef>
      <SchDaySatRef>LabServiceHotWaterSat</SchDaySatRef>
      <SchDayHolRef>LabServiceHotWaterSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>SchoolLightsSun</SchDaySunRef>
      <SchDayMonRef>SchoolLightsWD</SchDayMonRef>
      <SchDayTueRef>SchoolLightsWD</SchDayTueRef>
      <SchDayWedRef>SchoolLightsWD</SchDayWedRef>
      <SchDayThuRef>SchoolLightsWD</SchDayThuRef>
      <SchDayFriRef>SchoolLightsWD</SchDayFriRef>
      <SchDaySatRef>SchoolLightsSat</SchDaySatRef>
      <SchDayHolRef>SchoolLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>DataLightsSun</SchDaySunRef>
      <SchDayMonRef>DataLightsWD</SchDayMonRef>
      <SchDayTueRef>DataLightsWD</SchDayTueRef>
      <SchDayWedRef>DataLightsWD</SchDayWedRef>
      <SchDayThuRef>DataLightsWD</SchDayThuRef>
      <SchDayFriRef>DataLightsWD</SchDayFriRef>
      <SchDaySatRef>DataLightsSat</SchDaySatRef>
      <SchDayHolRef>DataLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabLightsSun</SchDaySunRef>
      <SchDayMonRef>LabLightsWD</SchDayMonRef>
      <SchDayTueRef>LabLightsWD</SchDayTueRef>
      <SchDayWedRef>LabLightsWD</SchDayWedRef>
      <SchDayThuRef>LabLightsWD</SchDayThuRef>
      <SchDayFriRef>LabLightsWD</SchDayFriRef>
      <SchDaySatRef>LabLightsSat</SchDaySatRef>
      <SchDayHolRef>LabLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>DataHVACAvailSun</SchDaySunRef>
      <SchDayMonRef>DataHVACAvailWD</SchDayMonRef>
      <SchDayTueRef>DataHVACAvailWD</SchDayTueRef>
      <SchDayWedRef>DataHVACAvailWD</SchDayWedRef>
      <SchDayThuRef>DataHVACAvailWD</SchDayThuRef>
      <SchDayFriRef>DataHVACAvailWD</SchDayFriRef>
      <SchDaySatRef>DataHVACAvailSat</SchDaySatRef>
      <SchDayHolRef>DataHVACAvailSun</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>LabHVACAvailSun</SchDaySunRef>
      <SchDayMonRef>LabHVACAvailWD</SchDayMonRef>
      <SchDayTueRef>LabHVACAvailWD</SchDayTueRef>
      <SchDayWedRef>LabHVACAvailWD</SchDayWedRef>
      <SchDayThuRef>LabHVACAvailWD</SchDayThuRef>
      <SchDayFriRef>LabHVACAvailWD</SchDayFriRef>
      <SchDaySatRef>LabHVACAvailSat</SchDaySatRef>
      <SchDayHolRef>LabHVACAvailSun</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>SchoolClgSetptSun</SchDaySunRef>
      <SchDayMonRef>SchoolClgSetptWD</SchDayMonRef>
      <SchDayTueRef>SchoolClgSetptWD</SchDayTueRef>
      <SchDayWedRef>SchoolClgSetptWD</SchDayWedRef>
      <SchDayThuRef>SchoolClgSetptWD</SchDayThuRef>
      <SchDayFriRef>SchoolClgSetptWD</SchDayFriRef>
      <SchDaySatRef>SchoolClgSetptSat</SchDaySatRef>
      <SchDayHolRef>SchoolClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>SchoolClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>SchoolClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>DataClgSetptSun</SchDaySunRef>
      <SchDayMonRef>DataClgSetptWD</SchDayMonRef>
      <SchDayTueRef>DataClgSetptWD</SchDayTueRef>
      <SchDayWedRef>DataClgSetptWD</SchDayWedRef>
      <SchDayThuRef>DataClgSetptWD</SchDayThuRef>
      <SchDayFriRef>DataClgSetptWD</SchDayFriRef>
      <SchDaySatRef>DataClgSetptSat</SchDaySatRef>
      <SchDayHolRef>DataClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>DataClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>DataClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>LabClgSetptSun</SchDaySunRef>
      <SchDayMonRef>LabClgSetptWD</SchDayMonRef>
      <SchDayTueRef>LabClgSetptWD</SchDayTueRef>
      <SchDayWedRef>LabClgSetptWD</SchDayWedRef>
      <SchDayThuRef>LabClgSetptWD</SchDayThuRef>
      <SchDayFriRef>LabClgSetptWD</SchDayFriRef>
      <SchDaySatRef>LabClgSetptSat</SchDaySatRef>
      <SchDayHolRef>LabClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>LabClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>LabClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>SchoolHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>SchoolHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>SchoolHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>SchoolHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>SchoolHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>SchoolHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>SchoolHtgSetptWD</SchDayFriRef>
      <SchDaySatRef>SchoolHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>SchoolHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>SchoolHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>SchoolHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>DataHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>DataHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>DataHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>DataHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>DataHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>DataHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>DataHtgSetptWD</SchDayFriRef>
      <SchDaySatRef>DataHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>DataHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>DataHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>DataHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>LabHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>LabHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>LabHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>LabHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>LabHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>LabHtgSetptWD</SchDayFriRef>
      <SchDaySatRef>LabHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>LabHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>LabHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>LabHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>LabExhaustVAVManualSashCtrlWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>LabExhaustVAVManualSashCtrlSun</SchDaySunRef>
      <SchDayMonRef>LabExhaustVAVManualSashCtrlWD</SchDayMonRef>
      <SchDayTueRef>LabExhaustVAVManualSashCtrlWD</SchDayTueRef>
      <SchDayWedRef>LabExhaustVAVManualSashCtrlWD</SchDayWedRef>
      <SchDayThuRef>LabExhaustVAVManualSashCtrlWD</SchDayThuRef>
      <SchDayFriRef>LabExhaustVAVManualSashCtrlWD</SchDayFriRef>
      <SchDaySatRef>LabExhaustVAVManualSashCtrlSat</SchDaySatRef>
      <SchDayHolRef>LabExhaustVAVManualSashCtrlSun</SchDayHolRef>
      <SchDayClgDDRef>LabExhaustVAVManualSashCtrlDD</SchDayClgDDRef>
      <SchDayHtgDDRef>LabExhaustVAVManualSashCtrlDD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OffWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OffDay</SchDaySunRef>
      <SchDayMonRef>OffDay</SchDayMonRef>
      <SchDayTueRef>OffDay</SchDayTueRef>
      <SchDayWedRef>OffDay</SchDayWedRef>
      <SchDayThuRef>OffDay</SchDayThuRef>
      <SchDayFriRef>OffDay</SchDayFriRef>
      <SchDaySatRef>OffDay</SchDaySatRef>
      <SchDayHolRef>OffDay</SchDayHolRef>
      <SchDayClgDDRef>OffDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>WaterMainCZ09</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">2</EndMonth>
      <EndMonth index="2">3</EndMonth>
      <EndMonth index="3">4</EndMonth>
      <EndMonth index="4">5</EndMonth>
      <EndMonth index="5">6</EndMonth>
      <EndMonth index="6">7</EndMonth>
      <EndMonth index="7">8</EndMonth>
      <EndMonth index="8">9</EndMonth>
      <EndMonth index="9">10</EndMonth>
      <EndMonth index="10">11</EndMonth>
      <EndMonth index="11">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <EndDay index="1">28</EndDay>
      <EndDay index="2">31</EndDay>
      <EndDay index="3">30</EndDay>
      <EndDay index="4">31</EndDay>
      <EndDay index="5">30</EndDay>
      <EndDay index="6">31</EndDay>
      <EndDay index="7">31</EndDay>
      <EndDay index="8">30</EndDay>
      <EndDay index="9">31</EndDay>
      <EndDay index="10">30</EndDay>
      <EndDay index="11">31</EndDay>
      <SchWeekRef index="0">WaterMainCZ09JanWk</SchWeekRef>
      <SchWeekRef index="1">WaterMainCZ09FebWk</SchWeekRef>
      <SchWeekRef index="2">WaterMainCZ09MarWk</SchWeekRef>
      <SchWeekRef index="3">WaterMainCZ09AprWk</SchWeekRef>
      <SchWeekRef index="4">WaterMainCZ09MayWk</SchWeekRef>
      <SchWeekRef index="5">WaterMainCZ09JunWk</SchWeekRef>
      <SchWeekRef index="6">WaterMainCZ09JulWk</SchWeekRef>
      <SchWeekRef index="7">WaterMainCZ09AugWk</SchWeekRef>
      <SchWeekRef index="8">WaterMainCZ09SepWk</SchWeekRef>
      <SchWeekRef index="9">WaterMainCZ09OctWk</SchWeekRef>
      <SchWeekRef index="10">WaterMainCZ09NovWk</SchWeekRef>
      <SchWeekRef index="11">WaterMainCZ09DecWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolOccupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolOccupancyWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataOccupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataOccupancyWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabOccupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabOccupancyWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolHVACAvailWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolReceptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolReceptacleWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataReceptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">2</EndMonth>
      <EndMonth index="2">3</EndMonth>
      <EndMonth index="3">4</EndMonth>
      <EndMonth index="4">5</EndMonth>
      <EndMonth index="5">6</EndMonth>
      <EndMonth index="6">7</EndMonth>
      <EndMonth index="7">8</EndMonth>
      <EndMonth index="8">9</EndMonth>
      <EndMonth index="9">10</EndMonth>
      <EndMonth index="10">11</EndMonth>
      <EndMonth index="11">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <EndDay index="1">28</EndDay>
      <EndDay index="2">31</EndDay>
      <EndDay index="3">30</EndDay>
      <EndDay index="4">31</EndDay>
      <EndDay index="5">30</EndDay>
      <EndDay index="6">31</EndDay>
      <EndDay index="7">31</EndDay>
      <EndDay index="8">30</EndDay>
      <EndDay index="9">31</EndDay>
      <EndDay index="10">30</EndDay>
      <EndDay index="11">31</EndDay>
      <SchWeekRef index="0">DataReceptacleJanMaySepWk</SchWeekRef>
      <SchWeekRef index="1">DataReceptacleFebJunOctWk</SchWeekRef>
      <SchWeekRef index="2">DataReceptacleMarJulNovWk</SchWeekRef>
      <SchWeekRef index="3">DataReceptacleAprAugDecWk</SchWeekRef>
      <SchWeekRef index="4">DataReceptacleJanMaySepWk</SchWeekRef>
      <SchWeekRef index="5">DataReceptacleFebJunOctWk</SchWeekRef>
      <SchWeekRef index="6">DataReceptacleMarJulNovWk</SchWeekRef>
      <SchWeekRef index="7">DataReceptacleAprAugDecWk</SchWeekRef>
      <SchWeekRef index="8">DataReceptacleJanMaySepWk</SchWeekRef>
      <SchWeekRef index="9">DataReceptacleFebJunOctWk</SchWeekRef>
      <SchWeekRef index="10">DataReceptacleMarJulNovWk</SchWeekRef>
      <SchWeekRef index="11">DataReceptacleAprAugDecWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabReceptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabReceptacleWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolGasEquip</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolGasEquipWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataGasEquip</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataGasEquipWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabGasEquip</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabGasEquipWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabRefrigeration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabRefrigerationWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolInfiltration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolInfiltrationWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataInfiltration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataInfiltrationWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>On</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OnWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolServiceHotWaterWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataServiceHotWaterWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabServiceHotWaterWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolLightsWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataLightsWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabLightsWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataHVACAvailWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabHVACAvailWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolClgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolClgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataClgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataClgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabClgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabClgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>SchoolHtgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">SchoolHtgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>DataHtgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">DataHtgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabHtgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabHtgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>LabExhaustVAVManualSashCtrl</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">LabExhaustVAVManualSashCtrlWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>Off</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OffWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Mat>
      <Name>Stucco - 7/8 in.</Name>
      <RVal>0.18</RVal>
      <ThrmlCndct>0.405</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>115.81</Dens>
      <Thkns>0.88</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R14.60</Name>
      <RVal>14.6</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>2.33016</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R1.41</Name>
      <RVal>1.41</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.225036</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R0.02</Name>
      <RVal>0.02</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.003192</Thkns>
    </Mat>
    <Mat>
      <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
      <RVal>0.65</RVal>
      <ThrmlCndct>0.705</ThrmlCndct>
      <SpecHt>0.24</SpecHt>
      <Dens>0.08</Dens>
      <Thkns>5.5</Thkns>
    </Mat>
    <Mat>
      <Name>Gypsum Board - 1/2 in.</Name>
      <RVal>0.45</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.5</Thkns>
    </Mat>
    <Mat>
      <Name>Gypsum Board - 5/8 in.</Name>
      <RVal>0.56</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.63</Thkns>
    </Mat>
    <Mat>
      <Name>Metal Standing Seam - 1/16 in.</Name>
      <RVal>0</RVal>
      <ThrmlCndct>1.28</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R34.93</Name>
      <RVal>34.93</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>5.57483</Thkns>
    </Mat>
    <Mat>
      <Name>Metal Deck - 1/16 in.</Name>
      <RVal>0</RVal>
      <ThrmlCndct>26.2</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <Mat>
      <Name>Carpet - 3/4 in.</Name>
      <RVal>2.38</RVal>
      <ThrmlCndct>0.0263</ThrmlCndct>
      <SpecHt>0.33</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <FenCons>
      <Name>Base_AllCZ_FixedWindowU34</Name>
      <SHGC>0.22</SHGC>
      <UFactorSim>0.34</UFactorSim>
      <VT>0.42</VT>
    </FenCons>
    <FenCons>
      <Name>Skylight</Name>
      <SHGC>0.25</SHGC>
      <UFactorSim>0.58</UFactorSim>
      <VT>0.49</VT>
    </FenCons>
    <FenCons>
      <Name>Base_AllCZ_FixedWindowU34_Clerestory</Name>
      <SHGC>0.22</SHGC>
      <UFactorSim>0.34</UFactorSim>
      <VT>0.001</VT>
    </FenCons>
    <Bldg>
      <Name>CustomLabClassroom</Name>
      <BldgAz>0</BldgAz>
      <Story>
        <Name>Ground Floor</Name>
        <Spc>
          <Name>B1_Changing 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN05_Fitness Center</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.65</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.216727</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntWall>
            <Name>B1_Changing 1_1_408</Name>
            <AdjacentSpcRef>B1_Gym 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Changing 1_1_409</Name>
            <AdjacentSpcRef>RCA_Corridor 16 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Changing 1_1_410</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Changing 1_1_411</Name>
            <AdjacentSpcRef>B1_Gym 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>B1_Changing 1_1_406</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>B1_Gym 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN05_Fitness Center</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>4.2466</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>160.553</Coord><Coord>54.6369</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>B1_Gym 1_1_386</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>136.692</Coord><Coord>61.0306</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>136.692</Coord><Coord>61.0306</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>B1_Gym 1_2_0_1</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>136.531</Coord><Coord>61.0737</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>136.531</Coord><Coord>61.0737</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>122.438</Coord><Coord>64.8499</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>122.438</Coord><Coord>64.8499</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>B1_Gym 1_1_392</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>146.174</Coord><Coord>58.4897</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>146.174</Coord><Coord>58.4897</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>136.692</Coord><Coord>61.0306</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>136.692</Coord><Coord>61.0306</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>B1_Gym 1_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>146.013</Coord><Coord>58.5329</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>146.013</Coord><Coord>58.5329</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>138.096</Coord><Coord>60.6544</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>138.096</Coord><Coord>60.6544</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>B1_Gym 1_1_393</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>147.442</Coord><Coord>58.1501</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>147.442</Coord><Coord>58.1501</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>146.174</Coord><Coord>58.4897</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>146.174</Coord><Coord>58.4897</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>B1_Gym 1_1_394</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>155.268</Coord><Coord>56.053</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.268</Coord><Coord>56.053</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>147.442</Coord><Coord>58.1501</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>147.442</Coord><Coord>58.1501</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>B1_Gym 1_2_0_13</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>155.107</Coord><Coord>56.0961</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>155.107</Coord><Coord>56.0961</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>147.603</Coord><Coord>58.1069</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>147.603</Coord><Coord>58.1069</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>B1_Gym 1_1_395</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>156.01</Coord><Coord>55.8542</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>156.01</Coord><Coord>55.8542</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>155.268</Coord><Coord>56.053</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>155.268</Coord><Coord>56.053</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>B1_Gym 1_1_396</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>160.553</Coord><Coord>54.6369</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.553</Coord><Coord>54.6369</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>156.01</Coord><Coord>55.8542</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>156.01</Coord><Coord>55.8542</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>B1_Gym 1_2_0_17</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>160.068</Coord><Coord>54.7668</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>160.068</Coord><Coord>54.7668</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>156.527</Coord><Coord>55.7158</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>156.527</Coord><Coord>55.7158</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>B1_Gym 1_1_397</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>160.553</Coord><Coord>54.6369</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>160.553</Coord><Coord>54.6369</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>B1_Gym 1_1_398</Name>
            <AdjacentSpcRef>RCA_Corridor 16 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Gym 1_1_401</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Gym 1_1_402</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Gym 1_1_403</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Gym 1_1_404</Name>
            <AdjacentSpcRef>RCA_Corridor 11 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Gym 1_1_405</Name>
            <AdjacentSpcRef>RCA_Corridor 11 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>B1_Gym 1_1_388</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.595</Coord><Coord>51.0607</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.553</Coord><Coord>54.6369</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>121.16</Coord><Coord>61.3593</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <UndgrFlr>
            <Name>B1_Gym 1_1_390</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>44.5041</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>160.553</Coord><Coord>54.6369</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>135.385</Coord><Coord>51.1816</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>132.723</Coord><Coord>41.2483</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Conference Room 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN09 N Conf Room</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.65</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.711452</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_10</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>37.4424</Coord><Coord>-10.0326</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>37.4424</Coord><Coord>-10.0326</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>38.6783</Coord><Coord>-10.3638</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>38.6783</Coord><Coord>-10.3638</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_11</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.2199</Coord><Coord>-7.0256</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.2199</Coord><Coord>-7.0256</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>37.4424</Coord><Coord>-10.0326</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>37.4424</Coord><Coord>-10.0326</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 1_2_0_16</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>26.3809</Coord><Coord>-7.06873</Coord><Coord>9.83333</Coord></CartesianPt>
                <CartesianPt><Coord>26.3809</Coord><Coord>-7.06873</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>37.2814</Coord><Coord>-9.9895</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>37.2814</Coord><Coord>-9.9895</Coord><Coord>9.83333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_12</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>26.2199</Coord><Coord>-7.0256</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>26.2199</Coord><Coord>-7.0256</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_13</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_6</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>62.3802</Coord><Coord>-16.7147</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.3802</Coord><Coord>-16.7147</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_7</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>51.6511</Coord><Coord>-13.8399</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>51.6511</Coord><Coord>-13.8399</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>62.3802</Coord><Coord>-16.7147</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>62.3802</Coord><Coord>-16.7147</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 1_2_0_8</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>51.8121</Coord><Coord>-13.883</Coord><Coord>9.83333</Coord></CartesianPt>
                <CartesianPt><Coord>51.8121</Coord><Coord>-13.883</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>62.2193</Coord><Coord>-16.6716</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>62.2193</Coord><Coord>-16.6716</Coord><Coord>9.83333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_8</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>50.3835</Coord><Coord>-13.5002</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>50.3835</Coord><Coord>-13.5002</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>51.6511</Coord><Coord>-13.8399</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>51.6511</Coord><Coord>-13.8399</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 1_1_9</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>38.6783</Coord><Coord>-10.3638</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>38.6783</Coord><Coord>-10.3638</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>50.3835</Coord><Coord>-13.5002</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>50.3835</Coord><Coord>-13.5002</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 1_2_0_12</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>38.8393</Coord><Coord>-10.4069</Coord><Coord>9.83333</Coord></CartesianPt>
                <CartesianPt><Coord>38.8393</Coord><Coord>-10.4069</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>50.2225</Coord><Coord>-13.4571</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>50.2225</Coord><Coord>-13.4571</Coord><Coord>9.83333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>RCA_Conference Room 1_1_14</Name>
            <AdjacentSpcRef>RCA_Lobby 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 1_1_4</Name>
            <AdjacentSpcRef>RCA_Corridor 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 1_1_5</Name>
            <AdjacentSpcRef>RCA_Conference Room 5 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Conference Room 1_1_0</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>63.561</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Conference Room 5 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN09 N Conf Room</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.65</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.653842</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>129.579</Coord><Coord>-34.7205</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Conference Room 5_1_416</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.579</Coord><Coord>-34.7205</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.579</Coord><Coord>-34.7205</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 5_1_417</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>124.757</Coord><Coord>-33.4284</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.757</Coord><Coord>-33.4284</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>129.579</Coord><Coord>-34.7205</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>129.579</Coord><Coord>-34.7205</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 5_1_418</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.9226</Coord><Coord>-22.487</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.9226</Coord><Coord>-22.487</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>124.757</Coord><Coord>-33.4284</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>124.757</Coord><Coord>-33.4284</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 5_2_0_6</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>84.0836</Coord><Coord>-22.5301</Coord><Coord>9.83661</Coord></CartesianPt>
                <CartesianPt><Coord>84.0836</Coord><Coord>-22.5301</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>124.596</Coord><Coord>-33.3853</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>124.596</Coord><Coord>-33.3853</Coord><Coord>9.83661</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 5_1_419</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.9226</Coord><Coord>-22.487</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.9226</Coord><Coord>-22.487</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>RCA_Conference Room 5_1_414</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 5_1_415</Name>
            <AdjacentSpcRef>RCA_Corridor 14 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Conference Room 5_1_421</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.579</Coord><Coord>-34.7205</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <UndgrFlr>
            <Name>RCA_Conference Room 5_1_413</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>57.59</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>129.579</Coord><Coord>-34.7205</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Conference Room 6 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN13 Core Conf Room</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.65</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.763146</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>50.5052</Coord><Coord>7.87</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>62.4938</Coord><Coord>4.6577</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.8402</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntWall>
            <Name>RCA_Conference Room 6_1_457</Name>
            <AdjacentSpcRef>RCA_Store 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 6_1_458</Name>
            <AdjacentSpcRef>RCA_Corridor 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 6_1_459</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 6_1_460</Name>
            <AdjacentSpcRef>RCA_Corridor 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 6_1_463</Name>
            <AdjacentSpcRef>RCA_Corridor 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 6_1_464</Name>
            <AdjacentSpcRef>RCA_Corridor 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 6_1_465</Name>
            <AdjacentSpcRef>RCA_Store 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Conference Room 6_1_456</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrFlr>
            <Name>RCA_Conference Room 6_1_462</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN08 NE Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntWall>
            <Name>RCA_Corridor 1_1_505</Name>
            <AdjacentSpcRef>RCA_Lobby 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_506</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_507</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_508</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_509</Name>
            <AdjacentSpcRef>RCA_Corridor 2 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_510</Name>
            <AdjacentSpcRef>RCA_IT Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_511</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_513</Name>
            <AdjacentSpcRef>RCA_Store 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_514</Name>
            <AdjacentSpcRef>RCA_Store 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 1_1_518</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Corridor 1_1_503</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 10 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN08 NE Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 10_1_344</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>40.2245</Coord><Coord>86.8788</Coord><Coord>7.83333</Coord></CartesianPt>
              <CartesianPt><Coord>40.2245</Coord><Coord>86.8788</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>7.83333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 10_2_0_4</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>38.1565</Coord><Coord>87.4329</Coord><Coord>7.00328</Coord></CartesianPt>
                <CartesianPt><Coord>38.1565</Coord><Coord>87.4329</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>35.2587</Coord><Coord>88.2094</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>35.2587</Coord><Coord>88.2094</Coord><Coord>7.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 10_2_0_6</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>39.8637</Coord><Coord>86.9755</Coord><Coord>7.00328</Coord></CartesianPt>
                <CartesianPt><Coord>39.8637</Coord><Coord>86.9755</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>38.4953</Coord><Coord>87.3422</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>38.4953</Coord><Coord>87.3422</Coord><Coord>7.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 10_1_348</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 10_2_0_12</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>20.8611</Coord><Coord>77.8549</Coord><Coord>9.75</Coord></CartesianPt>
                <CartesianPt><Coord>20.8611</Coord><Coord>77.8549</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>19.1357</Coord><Coord>71.4154</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>19.1357</Coord><Coord>71.4154</Coord><Coord>9.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 10_1_351</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>40.2245</Coord><Coord>86.8788</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>40.2245</Coord><Coord>86.8788</Coord><Coord>7.83333</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>7.83333</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 10_1_352</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>40.2245</Coord><Coord>86.8788</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>40.2245</Coord><Coord>86.8788</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>RCA_Corridor 10_1_345</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 10_1_346</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 10_1_347</Name>
            <AdjacentSpcRef>RCA_Open Office 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 10_1_349</Name>
            <AdjacentSpcRef>RCA_Store 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 10_1_350</Name>
            <AdjacentSpcRef>RCA_Store 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 10_1_353</Name>
            <AdjacentSpcRef>RCA_Open Office 2 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Corridor 10_1_341</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>24.7913</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 11 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN05_Fitness Center</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>111.7</Coord><Coord>67.7271</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 11_1_381</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>111.7</Coord><Coord>67.7271</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>111.7</Coord><Coord>67.7271</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 11_1_382</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>112.205</Coord><Coord>67.5918</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>112.205</Coord><Coord>67.5918</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>111.7</Coord><Coord>67.7271</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>111.7</Coord><Coord>67.7271</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 11_1_383</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>115.628</Coord><Coord>66.6744</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.628</Coord><Coord>66.6744</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>112.205</Coord><Coord>67.5918</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>112.205</Coord><Coord>67.5918</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 11_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>115.467</Coord><Coord>66.7176</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>115.467</Coord><Coord>66.7176</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>112.366</Coord><Coord>67.5486</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>112.366</Coord><Coord>67.5486</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 11_1_384</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.628</Coord><Coord>66.6744</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.628</Coord><Coord>66.6744</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 11_2_0_12</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>121.799</Coord><Coord>65.0211</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>121.799</Coord><Coord>65.0211</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>115.789</Coord><Coord>66.6313</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>115.789</Coord><Coord>66.6313</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>RCA_Corridor 11_1_379</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 11_1_380</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Corridor 11_1_376</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>121.16</Coord><Coord>61.3593</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>111.7</Coord><Coord>67.7271</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <UndgrFlr>
            <Name>RCA_Corridor 11_1_375</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>14.4878</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>111.7</Coord><Coord>67.7271</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>122.118</Coord><Coord>64.9355</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>120.401</Coord><Coord>58.5279</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 14 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN08 NE Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>154.612</Coord><Coord>-41.4282</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>137.263</Coord><Coord>-36.7794</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>138.257</Coord><Coord>-33.069</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 14_1_427</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 14_1_430</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>154.612</Coord><Coord>-41.4282</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>154.612</Coord><Coord>-41.4282</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 14_1_431</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>137.263</Coord><Coord>-36.7794</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>137.263</Coord><Coord>-36.7794</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>154.612</Coord><Coord>-41.4282</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>154.612</Coord><Coord>-41.4282</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 14_2_0_10</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>142.915</Coord><Coord>-38.2938</Coord><Coord>9.83333</Coord></CartesianPt>
                <CartesianPt><Coord>142.915</Coord><Coord>-38.2938</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>150.32</Coord><Coord>-40.2781</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>150.32</Coord><Coord>-40.2781</Coord><Coord>9.83333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 14_1_432</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138.257</Coord><Coord>-33.069</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>138.257</Coord><Coord>-33.069</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>137.263</Coord><Coord>-36.7794</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>137.263</Coord><Coord>-36.7794</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 14_1_433</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>138.257</Coord><Coord>-33.069</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>138.257</Coord><Coord>-33.069</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 14_2_0_14</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>131.275</Coord><Coord>-31.1981</Coord><Coord>9.25328</Coord></CartesianPt>
                <CartesianPt><Coord>131.275</Coord><Coord>-31.1981</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>137.714</Coord><Coord>-32.9235</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>137.714</Coord><Coord>-32.9235</Coord><Coord>9.25328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>RCA_Corridor 14_1_422</Name>
            <AdjacentSpcRef>RCA_Corridor 16 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 14_1_435</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 14_1_436</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>134.93</Coord><Coord>-14.7514</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 14_1_437</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 14_1_438</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Corridor 14_1_426</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138.257</Coord><Coord>-33.069</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>140.761</Coord><Coord>-23.7234</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Corridor 14_1_429</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>154.612</Coord><Coord>-41.4282</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.252</Coord><Coord>-39.0409</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>137.902</Coord><Coord>-34.3922</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>137.263</Coord><Coord>-36.7794</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <UndgrFlr>
            <Name>RCA_Corridor 14_1_428</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>96.2476</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>168.845</Coord><Coord>11.6884</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>154.612</Coord><Coord>-41.4282</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>137.263</Coord><Coord>-36.7794</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>138.257</Coord><Coord>-33.069</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>130.573</Coord><Coord>-31.0101</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 16 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN12 SE Corridor Corner</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 16_1_447</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.567</Coord><Coord>48.9499</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>163.567</Coord><Coord>48.9499</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 16_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.394</Coord><Coord>48.9962</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>163.394</Coord><Coord>48.9962</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>160.013</Coord><Coord>49.9021</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>160.013</Coord><Coord>49.9021</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 16_1_448</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>167.494</Coord><Coord>47.8975</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>167.494</Coord><Coord>47.8975</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.567</Coord><Coord>48.9499</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.567</Coord><Coord>48.9499</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 16_2_0_12</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>166.717</Coord><Coord>48.1057</Coord><Coord>8.00328</Coord></CartesianPt>
                <CartesianPt><Coord>166.717</Coord><Coord>48.1057</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>163.9</Coord><Coord>48.8606</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>163.9</Coord><Coord>48.8606</Coord><Coord>8.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 16_1_449</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>167.494</Coord><Coord>47.8975</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>167.494</Coord><Coord>47.8975</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 16_1_450</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 16_1_453</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Corridor 16_1_454</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>RCA_Corridor 16_1_444</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 16_1_451</Name>
            <AdjacentSpcRef>RCA_Elec Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 16_1_452</Name>
            <AdjacentSpcRef>RCA_Elec Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Corridor 16_1_439</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>49.058</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 2 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN04_South Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Corridor 2_1_120</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Corridor 2_2_0_7</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.9007</Coord><Coord>73.5682</Coord><Coord>7.6875</Coord></CartesianPt>
                <CartesianPt><Coord>89.9007</Coord><Coord>73.5682</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>87.0431</Coord><Coord>74.3338</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>87.0431</Coord><Coord>74.3338</Coord><Coord>7.6875</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Corridor 2_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>89.9007</Coord><Coord>73.5682</Coord><Coord>10.4167</Coord></CartesianPt>
                <CartesianPt><Coord>89.9007</Coord><Coord>73.5682</Coord><Coord>9.25</Coord></CartesianPt>
                <CartesianPt><Coord>87.1639</Coord><Coord>74.3015</Coord><Coord>9.25</Coord></CartesianPt>
                <CartesianPt><Coord>87.1639</Coord><Coord>74.3015</Coord><Coord>10.4167</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>RCA_Corridor 2_1_115</Name>
            <AdjacentSpcRef>RCA_Store 5 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 2_1_116</Name>
            <AdjacentSpcRef>RCA_IT Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 2_1_118</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 2_1_119</Name>
            <AdjacentSpcRef>RCA_Open Office 2 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Corridor 2_1_114</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>7.00004</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Corridor 3 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN05_Core Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntWall>
            <Name>RCA_Corridor 3_1_128</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 3_1_130</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 3_1_132</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 3_1_140</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 3_1_141</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 3_1_142</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 3_1_143</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Corridor 3_1_146</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Corridor 3_1_131</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>141.891</Coord><Coord>-15.01</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>135.331</Coord><Coord>-13.2523</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>133.077</Coord><Coord>-21.6646</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Elec Room 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN13 Elec Room</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>3</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.0588808</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Elec Room 1_1_499</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Elec Room 1_1_500</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <UndgrFlr>
            <Name>RCA_Elec Room 1_1_497</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>16.1933</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_IT Room 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN06_IT Room</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>275</OccSensHtRt>
          <OccLatHtRt>475</OccLatHtRt>
          <OccSchRef>DataOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">DataInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.5</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>DataLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>DataLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>20.001</RecptPwrDens>
          <RecptSchRef>DataReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>DataGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>DataGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.0945307</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>DataServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntWall>
            <Name>RCA_IT Room 1_1_256</Name>
            <AdjacentSpcRef>RCA_Store 5 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_IT Room 1_1_257</Name>
            <AdjacentSpcRef>RCA_Restrooms 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_IT Room 1_1_255</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.9004</Coord><Coord>37.4494</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Lobby 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN13 Lobby NW</ThrmlZnRef>
          <OccDensSim>33</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.7</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>1.09508</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>11.7002</Coord><Coord>-3.13506</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Lobby 1_1_330</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.7002</Coord><Coord>-3.13506</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>11.7002</Coord><Coord>-3.13506</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Lobby 1_1_331</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>10.3233</Coord><Coord>-2.76611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>10.3233</Coord><Coord>-2.76611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.7002</Coord><Coord>-3.13506</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.7002</Coord><Coord>-3.13506</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Lobby 1_1_332</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>10.3233</Coord><Coord>-2.76611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>10.3233</Coord><Coord>-2.76611</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Lobby 1_2_0_5</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0.477893</Coord><Coord>-0.128051</Coord><Coord>9.83333</Coord></CartesianPt>
                <CartesianPt><Coord>0.477893</Coord><Coord>-0.128051</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>10.1623</Coord><Coord>-2.72298</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>10.1623</Coord><Coord>-2.72298</Coord><Coord>9.83333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Lobby 1_1_333</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>1.09889</Coord><Coord>4.10112</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>1.09889</Coord><Coord>4.10112</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Lobby 1_2_0_8</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>1.05575</Coord><Coord>3.94013</Coord><Coord>9.83333</Coord></CartesianPt>
                <CartesianPt><Coord>1.05575</Coord><Coord>3.94013</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>0.128051</Coord><Coord>0.477895</Coord><Coord>1.16667</Coord></CartesianPt>
                <CartesianPt><Coord>0.128051</Coord><Coord>0.477895</Coord><Coord>9.83333</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Lobby 1_1_334</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>1.09889</Coord><Coord>4.10112</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>1.09889</Coord><Coord>4.10112</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Lobby 1_2_0_11</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>3.42231</Coord><Coord>12.7722</Coord><Coord>8.41995</Coord></CartesianPt>
                <CartesianPt><Coord>3.42231</Coord><Coord>12.7722</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>2.73212</Coord><Coord>10.1964</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>2.73212</Coord><Coord>10.1964</Coord><Coord>8.41995</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Lobby 1_1_339</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Lobby 1_2_0_18</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>13.4921</Coord><Coord>1.64086</Coord><Coord>9.83661</Coord></CartesianPt>
                <CartesianPt><Coord>13.4921</Coord><Coord>1.64086</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>22.0066</Coord><Coord>-0.640588</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>22.0066</Coord><Coord>-0.640588</Coord><Coord>9.83661</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>RCA_Lobby 1_1_335</Name>
            <AdjacentSpcRef>RCA_Open Office 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Lobby 1_1_336</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Lobby 1_1_340</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>11.7002</Coord><Coord>-3.13506</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>12.3774</Coord><Coord>-0.607873</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>0.677156</Coord><Coord>2.52719</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <UndgrFlr>
            <Name>RCA_Lobby 1_1_328</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>46.0883</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>26.1124</Coord><Coord>12.7708</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>22.4845</Coord><Coord>-0.768639</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>13.0142</Coord><Coord>1.76891</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>11.7002</Coord><Coord>-3.13506</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Open Office 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN03_South Open Office</ThrmlZnRef>
          <OccDensSim>25</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>LabOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>LabLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>LabLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>2</RecptPwrDens>
          <RecptSchRef>LabReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>15.1618</ElecEqpPwrDens>
          <ElecEqpSchRef>LabGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>LabGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <CommRfrgEPD>0.28</CommRfrgEPD>
          <CommRfrgEqpSchRef>LabRefrigeration</CommRfrgEqpSchRef>
          <CommRfrgRadFrac>0</CommRfrgRadFrac>
          <CommRfrgLatFrac>0</CommRfrgLatFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRtSim>3.53601</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>LabServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Open Office 1_1_67</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Open Office 1_2_0_4</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>9.44782</Coord><Coord>35.2598</Coord><Coord>9.75</Coord></CartesianPt>
                <CartesianPt><Coord>9.44782</Coord><Coord>35.2598</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>6.68709</Coord><Coord>24.9566</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>6.68709</Coord><Coord>24.9566</Coord><Coord>9.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 1_2_0_6</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>13.6367</Coord><Coord>50.8929</Coord><Coord>9.75</Coord></CartesianPt>
                <CartesianPt><Coord>13.6367</Coord><Coord>50.8929</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>10.876</Coord><Coord>40.5897</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>10.876</Coord><Coord>40.5897</Coord><Coord>9.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 1_2_0_8</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>17.8229</Coord><Coord>66.5159</Coord><Coord>9.75</Coord></CartesianPt>
                <CartesianPt><Coord>17.8229</Coord><Coord>66.5159</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>15.0621</Coord><Coord>56.2127</Coord><Coord>3.41667</Coord></CartesianPt>
                <CartesianPt><Coord>15.0621</Coord><Coord>56.2127</Coord><Coord>9.75</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>RCA_Open Office 1_1_65</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Open Office 1_1_64</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>52.3853</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>18.5002</Coord><Coord>69.0437</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>4.94188</Coord><Coord>18.4434</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Open Office 2 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN01_SE_Open Office</ThrmlZnRef>
          <OccDensSim>25</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>LabOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>LabLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>LabLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>2</RecptPwrDens>
          <RecptSchRef>LabReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>15.1618</ElecEqpPwrDens>
          <ElecEqpSchRef>LabGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>LabGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <CommRfrgEPD>0.28</CommRfrgEPD>
          <CommRfrgEqpSchRef>LabRefrigeration</CommRfrgEqpSchRef>
          <CommRfrgRadFrac>0</CommRfrgRadFrac>
          <CommRfrgLatFrac>0</CommRfrgLatFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRtSim>2.68142</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>LabServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Open Office 2_1_74</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Open Office 2_2_0_11</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>71.7637</Coord><Coord>78.4279</Coord><Coord>7.6875</Coord></CartesianPt>
                <CartesianPt><Coord>71.7637</Coord><Coord>78.4279</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>68.9062</Coord><Coord>79.1936</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>68.9062</Coord><Coord>79.1936</Coord><Coord>7.6875</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 2_2_0_13</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>82.7386</Coord><Coord>75.4872</Coord><Coord>7.66667</Coord></CartesianPt>
                <CartesianPt><Coord>82.7386</Coord><Coord>75.4872</Coord><Coord>4.25</Coord></CartesianPt>
                <CartesianPt><Coord>79.8811</Coord><Coord>76.2529</Coord><Coord>4.25</Coord></CartesianPt>
                <CartesianPt><Coord>79.8811</Coord><Coord>76.2529</Coord><Coord>7.66667</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 2_2_0_15</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34_Clerestory</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>82.7386</Coord><Coord>75.4872</Coord><Coord>10.4167</Coord></CartesianPt>
                <CartesianPt><Coord>82.7386</Coord><Coord>75.4872</Coord><Coord>9.25</Coord></CartesianPt>
                <CartesianPt><Coord>80.0018</Coord><Coord>76.2205</Coord><Coord>9.25</Coord></CartesianPt>
                <CartesianPt><Coord>80.0018</Coord><Coord>76.2205</Coord><Coord>10.4167</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 2_2_0_5</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>46.2529</Coord><Coord>85.2635</Coord><Coord>7.6875</Coord></CartesianPt>
                <CartesianPt><Coord>46.2529</Coord><Coord>85.2635</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>43.3954</Coord><Coord>86.0292</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>43.3954</Coord><Coord>86.0292</Coord><Coord>7.6875</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 2_2_0_7</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>57.5664</Coord><Coord>82.2321</Coord><Coord>7.6875</Coord></CartesianPt>
                <CartesianPt><Coord>57.5664</Coord><Coord>82.2321</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>54.7089</Coord><Coord>82.9978</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>54.7089</Coord><Coord>82.9978</Coord><Coord>7.6875</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>RCA_Open Office 2_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>64.6651</Coord><Coord>80.33</Coord><Coord>7.6875</Coord></CartesianPt>
                <CartesianPt><Coord>64.6651</Coord><Coord>80.33</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>61.8075</Coord><Coord>81.0957</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>61.8075</Coord><Coord>81.0957</Coord><Coord>7.6875</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>RCA_Open Office 2_1_72</Name>
            <AdjacentSpcRef>RCA_Open Office 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Open Office 2_1_70</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>44.3549</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.7715</Coord><Coord>75.2105</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Restrooms 1 Space</Name>
          <CondgType>Unconditioned</CondgType>
          <ThrmlZnRef>L1_ZN07_Restroom</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.65</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Restrooms 1_1_492</Name>
            <ConsAssmRef>MetalFrameWallUnconditioned</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntWall>
            <Name>RCA_Restrooms 1_1_491</Name>
            <AdjacentSpcRef>RCA_Store 5 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameIntWallU151</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>RCA_Restrooms 1_1_486</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>9.96349</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>110.742</Coord><Coord>64.1509</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>109.983</Coord><Coord>61.3195</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.484</Coord><Coord>59.8456</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>111.989</Coord><Coord>46.804</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>120.243</Coord><Coord>44.5923</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>115.822</Coord><Coord>28.0921</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>92.4433</Coord><Coord>34.3565</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Store 4 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN04_South Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Store 4_1_357</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Store 4_1_358</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>25.1082</Coord><Coord>90.9292</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>25.1082</Coord><Coord>90.9292</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Store 4_1_359</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>25.1082</Coord><Coord>90.9292</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>25.1082</Coord><Coord>90.9292</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Store 4_2_0_5</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>28.9663</Coord><Coord>89.8955</Coord><Coord>7.00328</Coord></CartesianPt>
                <CartesianPt><Coord>28.9663</Coord><Coord>89.8955</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>26.0685</Coord><Coord>90.6719</Coord><Coord>0.169948</Coord></CartesianPt>
                <CartesianPt><Coord>26.0685</Coord><Coord>90.6719</Coord><Coord>7.00328</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <UndgrFlr>
            <Name>RCA_Store 4_1_355</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>20.723</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Store 5 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN04_South Corridor</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Store 5_1_365</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Store 5_2_0_4</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>96.9993</Coord><Coord>71.6661</Coord><Coord>7.6875</Coord></CartesianPt>
                <CartesianPt><Coord>96.9993</Coord><Coord>71.6661</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>94.1418</Coord><Coord>72.4318</Coord><Coord>3.1875</Coord></CartesianPt>
                <CartesianPt><Coord>94.1418</Coord><Coord>72.4318</Coord><Coord>7.6875</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Store 5_1_366</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>101.118</Coord><Coord>66.7296</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <UndgrFlr>
            <Name>RCA_Store 5_1_362</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>15.6525</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>90.533</Coord><Coord>73.3987</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>102.076</Coord><Coord>70.3058</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>94.7182</Coord><Coord>42.8464</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.1753</Coord><Coord>45.9393</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Open Office 3 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN02 Core_Open Office</ThrmlZnRef>
          <OccDensSim>25</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>LabOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>LabLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>LabLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>2</RecptPwrDens>
          <RecptSchRef>LabReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>15.1618</ElecEqpPwrDens>
          <ElecEqpSchRef>LabGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>LabGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <CommRfrgEPD>0.28</CommRfrgEPD>
          <CommRfrgEqpSchRef>LabRefrigeration</CommRfrgEqpSchRef>
          <CommRfrgRadFrac>0</CommRfrgRadFrac>
          <CommRfrgLatFrac>0</CommRfrgLatFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRtSim>9.1285</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>LabServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <UndgrFlr>
            <Name>RCA_Open Office 3_1_77</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>80.2945</Coord><Coord>62.2341</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>74.1389</Coord><Coord>39.2611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>53.2429</Coord><Coord>44.8602</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>43.4032</Coord><Coord>8.1377</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>19.4308</Coord><Coord>14.5611</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>32.9891</Coord><Coord>65.1614</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>35.0139</Coord><Coord>64.6188</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Open Office 7 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L1_ZN14_Core Open Office</ThrmlZnRef>
          <OccDensSim>25</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>LabOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.9</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>LabLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>LabLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>2</RecptPwrDens>
          <RecptSchRef>LabReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>15.1618</ElecEqpPwrDens>
          <ElecEqpSchRef>LabGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>LabGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <CommRfrgEPD>0.28</CommRfrgEPD>
          <CommRfrgEqpSchRef>LabRefrigeration</CommRfrgEqpSchRef>
          <CommRfrgRadFrac>0</CommRfrgRadFrac>
          <CommRfrgLatFrac>0</CommRfrgLatFrac>
          <CommRfrgLostFrac>1</CommRfrgLostFrac>
          <HotWtrHtgRtSim>5.7878</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>LabServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <Roof>
            <Name>RCA_Open Office 7_1_485</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <UndgrFlr>
            <Name>RCA_Open Office 7_1_473</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrFlr>
            <Name>RCA_Open Office 7_1_478</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>122.989</Coord><Coord>-11.552</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
          <UndgrFlr>
            <Name>RCA_Open Office 7_1_482</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>131.032</Coord><Coord>18.4662</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>129.521</Coord><Coord>12.8253</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>RCA_Store 7 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN13 Core Conf Room</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.4</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.2</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <UndgrFlr>
            <Name>RCA_Store 7_1_467</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>58.5485</Coord><Coord>37.8882</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
      </Story>
      <Story>
        <Name>2nd Floor</Name>
        <Spc>
          <Name>B1_Reception 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN08_Recep Corridor</ThrmlZnRef>
          <OccDensSim>33</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>250</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.7</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>0.5</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>0.401983</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>B1_Reception 1_1_206</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>B1_Reception 1_1_203</Name>
            <AdjacentSpcRef>RCA_Corridor 16 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>152.754</Coord><Coord>25.5301</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>B1_Reception 1_1_204</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>152.754</Coord><Coord>25.5301</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>150.371</Coord><Coord>16.6383</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>B1_Reception 1_1_205</Name>
            <AdjacentSpcRef>Collaboration Space 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Reception 1_1_207</Name>
            <AdjacentSpcRef>RCA_Corridor 8 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Reception 1_1_208</Name>
            <AdjacentSpcRef>RCA_Corridor 8 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>B1_Reception 1_1_209</Name>
            <AdjacentSpcRef>Collaboration Space 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>B1_Reception 1_1_210</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>157.737</Coord><Coord>14.6647</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>143.535</Coord><Coord>18.4701</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>Class Room 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN02_Core Classroom</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>7.57369</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Class Room 1_1_286</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Class Room 1_1_288</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Class Room 1_1_284</Name>
            <AdjacentSpcRef>RCA_Open Office 7 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Class Room 1_1_285</Name>
            <AdjacentSpcRef>RCA_Conference Room 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Class Room 1_1_287</Name>
            <AdjacentSpcRef>RCA_Corridor 6 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Class Room 1_1_289</Name>
            <AdjacentSpcRef>RCA_Store 3 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>124.419</Coord><Coord>14.1925</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Class Room 1_1_290</Name>
            <AdjacentSpcRef>RCA_Corridor 7 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Class Room 1_1_291</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>117.887</Coord><Coord>-10.1848</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>125.93</Coord><Coord>19.8334</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>Class Room 1_2_0_10</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>112.634</Coord><Coord>-1.16406</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>113.109</Coord><Coord>0.606803</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>111.338</Coord><Coord>1.0813</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>110.864</Coord><Coord>-0.689558</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>Class Room 1_2_0_12</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>115.699</Coord><Coord>10.4103</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>116.173</Coord><Coord>12.1811</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>114.402</Coord><Coord>12.6556</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>113.928</Coord><Coord>10.8848</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>Class Room 1_2_0_14</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>100.261</Coord><Coord>14.5923</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>100.736</Coord><Coord>16.3632</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>98.9651</Coord><Coord>16.8377</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>98.4906</Coord><Coord>15.0668</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>Class Room 1_2_0_8</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>97.1488</Coord><Coord>2.98235</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>97.6233</Coord><Coord>4.75322</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>95.8524</Coord><Coord>5.22772</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>95.3779</Coord><Coord>3.45685</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>Collaboration Space 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN07_Huddle Area</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>6.02107</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>166.96</Coord><Coord>49.0871</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtFlr>
            <Name>Collaboration Space 1_1_214</Name>
            <ConsAssmRef>OtherFloorU071</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.595</Coord><Coord>51.0607</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.96</Coord><Coord>49.0871</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </ExtFlr>
          <ExtWall>
            <Name>Collaboration Space 1_1_219</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>166.96</Coord><Coord>49.0871</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>166.96</Coord><Coord>49.0871</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Collaboration Space 1_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>166.483</Coord><Coord>49.2152</Coord><Coord>22.5033</Coord></CartesianPt>
                <CartesianPt><Coord>166.483</Coord><Coord>49.2152</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>138.411</Coord><Coord>56.7368</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>138.411</Coord><Coord>56.7368</Coord><Coord>22.5033</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Collaboration Space 1_1_220</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.96</Coord><Coord>49.0871</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.96</Coord><Coord>49.0871</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Collaboration Space 1_1_211</Name>
            <AdjacentSpcRef>RCA_Corridor 16 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>159.333</Coord><Coord>50.0843</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>152.754</Coord><Coord>25.5301</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Collaboration Space 1_1_212</Name>
            <AdjacentSpcRef>RCA_Corridor 3 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>133.997</Coord><Coord>40.907</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>152.754</Coord><Coord>25.5301</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Collaboration Space 1_1_213</Name>
            <AdjacentSpcRef>B1_Gym 1 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>159.595</Coord><Coord>51.0607</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>136.659</Coord><Coord>50.8403</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Collaboration Space 1_1_215</Name>
            <AdjacentSpcRef>B1_Changing 1 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>136.659</Coord><Coord>50.8403</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>158.003</Coord><Coord>45.1211</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>155.342</Coord><Coord>35.1877</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>133.997</Coord><Coord>40.907</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Collaboration Space 1_1_216</Name>
            <AdjacentSpcRef>RCA_Corridor 8 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Collaboration Space 1_1_217</Name>
            <AdjacentSpcRef>RCA_Corridor 6 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>139.395</Coord><Coord>21.7759</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Collaboration Space 1_1_218</Name>
            <AdjacentSpcRef>RCA_Kitchen Break Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Collaboration Space 1_1_221</Name>
            <AdjacentSpcRef>Huddle 2 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Collaboration Space 1_1_222</Name>
            <AdjacentSpcRef>Huddle 2 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Collaboration Space 1_1_225</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>144.084</Coord><Coord>20.5194</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>145.917</Coord><Coord>27.3619</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>166.96</Coord><Coord>49.0871</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>138.25</Coord><Coord>56.78</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>129.576</Coord><Coord>24.4068</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Skylt>
              <Name>Collaboration Space 1_2_0_17</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>146.77</Coord><Coord>27.3478</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>147.245</Coord><Coord>29.1187</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>145.474</Coord><Coord>29.5932</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>144.999</Coord><Coord>27.8223</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
            <Skylt>
              <Name>Collaboration Space 1_2_0_19</Name>
              <FenConsRef>Skylight</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>149.485</Coord><Coord>37.3632</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>149.96</Coord><Coord>39.134</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>148.189</Coord><Coord>39.6085</Coord><Coord>26.8333</Coord></CartesianPt>
                <CartesianPt><Coord>147.714</Coord><Coord>37.8377</Coord><Coord>26.8333</Coord></CartesianPt>
              </PolyLp>
            </Skylt>
          </Roof>
        </Spc>
        <Spc>
          <Name>Huddle 1 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN04_Huddle Offices</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>2.39522</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Huddle 1_1_21</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Huddle 1_1_22</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Huddle 1_2_0_7</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>39.1225</Coord><Coord>87.1741</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>39.1225</Coord><Coord>87.1741</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>36.265</Coord><Coord>87.9398</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>36.265</Coord><Coord>87.9398</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
            <Win>
              <Name>Huddle 1_2_0_9</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>46.2529</Coord><Coord>85.2635</Coord><Coord>20.7708</Coord></CartesianPt>
                <CartesianPt><Coord>46.2529</Coord><Coord>85.2635</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>43.3954</Coord><Coord>86.0292</Coord><Coord>16.2708</Coord></CartesianPt>
                <CartesianPt><Coord>43.3954</Coord><Coord>86.0292</Coord><Coord>20.7708</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Huddle 1_1_16</Name>
            <AdjacentSpcRef>RCA_Open Office 2 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Huddle 1_1_18</Name>
            <AdjacentSpcRef>RCA_Corridor 10 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>40.928</Coord><Coord>86.6904</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>37.451</Coord><Coord>73.714</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Huddle 1_1_19</Name>
            <AdjacentSpcRef>RCA_Store 4 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>34.8463</Coord><Coord>88.3199</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.2781</Coord><Coord>78.7351</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.846</Coord><Coord>81.5304</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Huddle 1_1_20</Name>
            <AdjacentSpcRef>RCA_Open Office 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Huddle 1_1_23</Name>
            <AdjacentSpcRef>RCA_Open Office 5 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Huddle 1_1_24</Name>
            <AdjacentSpcRef>RCA_Open Office 6 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.4261</Coord><Coord>74.2566</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>Huddle 1_1_17</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>21.4202</Coord><Coord>78.0094</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.7678</Coord><Coord>90.5028</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>49.7987</Coord><Coord>83.7958</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>49.9281</Coord><Coord>84.2788</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.4142</Coord><Coord>91.1152</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>20.9372</Coord><Coord>78.1388</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>Huddle 1_1_25</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>46.4511</Coord><Coord>71.3025</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>49.7987</Coord><Coord>83.7958</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.7678</Coord><Coord>90.5028</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.4202</Coord><Coord>78.0094</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>Huddle 2 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN07_Huddle Area</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>1.97315</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Huddle 2_1_237</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Huddle 2_1_238</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Huddle 2_1_244</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Huddle 2_2_1_5</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>175.765</Coord><Coord>45.6814</Coord><Coord>23.5833</Coord></CartesianPt>
                <CartesianPt><Coord>175.765</Coord><Coord>45.6814</Coord><Coord>17.5</Coord></CartesianPt>
                <CartesianPt><Coord>168.521</Coord><Coord>47.6225</Coord><Coord>17.5</Coord></CartesianPt>
                <CartesianPt><Coord>168.521</Coord><Coord>47.6225</Coord><Coord>23.5833</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>Huddle 2_1_245</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Huddle 2_1_234</Name>
            <AdjacentSpcRef>RCA_Corridor 16 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Huddle 2_1_236</Name>
            <AdjacentSpcRef>RCA_Elec Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>165.055</Coord><Coord>30.2388</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>173.228</Coord><Coord>28.0488</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>163.054</Coord><Coord>22.7702</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Huddle 2_1_241</Name>
            <AdjacentSpcRef>RCA_Corridor 16 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Huddle 2_1_235</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>171.227</Coord><Coord>20.5802</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>173.512</Coord><Coord>31.0407</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>170.744</Coord><Coord>20.7096</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>Huddle 2_1_240</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>170.744</Coord><Coord>20.7096</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>173.512</Coord><Coord>31.0407</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>160.119</Coord><Coord>23.5565</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>Huddle 2_1_242</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>173.995</Coord><Coord>30.9113</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>177.807</Coord><Coord>45.1344</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>177.324</Coord><Coord>45.2638</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>173.512</Coord><Coord>31.0407</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>Huddle 2_1_246</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>173.512</Coord><Coord>31.0407</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>177.324</Coord><Coord>45.2638</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>166.699</Coord><Coord>48.1107</Coord><Coord>26.8333</Coord></CartesianPt>
              <CartesianPt><Coord>162.888</Coord><Coord>33.8876</Coord><Coord>26.8333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Conference Room 2 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN07 North Conf</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>5.3359</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_29</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 2_2_0_6</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>43.4708</Coord><Coord>-11.6479</Coord><Coord>21.5866</Coord></CartesianPt>
                <CartesianPt><Coord>43.4708</Coord><Coord>-11.6479</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>53.5433</Coord><Coord>-14.3469</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>53.5433</Coord><Coord>-14.3469</Coord><Coord>21.5866</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_33</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_34</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>71.2537</Coord><Coord>-19.0923</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>71.2537</Coord><Coord>-19.0923</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_35</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>71.2537</Coord><Coord>-19.0923</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>71.2537</Coord><Coord>-19.0923</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 2_2_1_5</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>54.1822</Coord><Coord>-14.5181</Coord><Coord>21.5866</Coord></CartesianPt>
                <CartesianPt><Coord>54.1822</Coord><Coord>-14.5181</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>71.0927</Coord><Coord>-19.0492</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>71.0927</Coord><Coord>-19.0492</Coord><Coord>21.5866</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_40</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>27.1553</Coord><Coord>-7.27624</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>27.1553</Coord><Coord>-7.27624</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 2_2_2_4</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>27.3163</Coord><Coord>-7.31938</Coord><Coord>21.5866</Coord></CartesianPt>
                <CartesianPt><Coord>27.3163</Coord><Coord>-7.31938</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>32.1522</Coord><Coord>-8.61515</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>32.1522</Coord><Coord>-8.61515</Coord><Coord>21.5866</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_41</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>27.1553</Coord><Coord>-7.27624</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>27.1553</Coord><Coord>-7.27624</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_42</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>RCA_Conference Room 2_1_49</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>RCA_Conference Room 2_2_3_6</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>32.7911</Coord><Coord>-8.78634</Coord><Coord>21.5866</Coord></CartesianPt>
                <CartesianPt><Coord>32.7911</Coord><Coord>-8.78634</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>42.8319</Coord><Coord>-11.4768</Coord><Coord>13.2533</Coord></CartesianPt>
                <CartesianPt><Coord>42.8319</Coord><Coord>-11.4768</Coord><Coord>21.5866</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>RCA_Conference Room 2_1_26</Name>
            <AdjacentSpcRef>RCA_Conference Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Conference Room 2_1_31</Name>
            <AdjacentSpcRef>RCA_Conference Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Conference Room 2_1_38</Name>
            <AdjacentSpcRef>RCA_Conference Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Conference Room 2_1_46</Name>
            <AdjacentSpcRef>RCA_Conference Room 1 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Conference Room 2_1_28</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 2_1_36</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 2_1_43</Name>
            <AdjacentSpcRef>RCA_Conference Room 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>21.8476</Coord><Coord>-3.14543</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 2_1_44</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 2_1_48</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <Roof>
            <Name>RCA_Conference Room 2_1_27</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_30</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_32</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>77.6617</Coord><Coord>-20.8094</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>77.7911</Coord><Coord>-20.3264</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.8627</Coord><Coord>-14.4325</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_37</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>77.7911</Coord><Coord>-20.3264</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>81.16</Coord><Coord>-7.75338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>57.3611</Coord><Coord>-1.37647</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>53.9921</Coord><Coord>-13.9495</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_39</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.2999</Coord><Coord>-5.18965</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.1705</Coord><Coord>-5.67261</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_45</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>24.6688</Coord><Coord>7.38338</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>21.2999</Coord><Coord>-5.18965</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_47</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.1513</Coord><Coord>-11.5624</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.4716</Coord><Coord>-8.70074</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
          <Roof>
            <Name>RCA_Conference Room 2_1_50</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>43.2807</Coord><Coord>-11.0794</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>46.6497</Coord><Coord>1.49363</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>35.97</Coord><Coord>4.35525</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>32.601</Coord><Coord>-8.21778</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
        <Spc>
          <Name>RCA_Conference Room 3 Space</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>L2_ZN01_Core Conf Room</ThrmlZnRef>
          <OccDensSim>37.5</OccDensSim>
          <OccSensHtRt>245</OccSensHtRt>
          <OccLatHtRt>155</OccLatHtRt>
          <OccSchRef>SchoolOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">SchoolInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLPDNonRegSim>0</IntLPDNonRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>SchoolLights</IntLtgRegSchRef>
          <IntLtgNonRegSchRef>SchoolLights</IntLtgNonRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <IntLtgNonRegHtGnSpcFracSim>1</IntLtgNonRegHtGnSpcFracSim>
          <IntLtgNonRegHtGnRadFracSim>0.97</IntLtgNonRegHtGnRadFracSim>
          <RecptPwrDens>1</RecptPwrDens>
          <RecptSchRef>SchoolReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>SchoolGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>SchoolGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <HotWtrHtgRtSim>5.7236</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>SchoolServiceHotWater</HotWtrHtgSchRef>
          <PolyLp>
            <CartesianPt><Coord>62.4938</Coord><Coord>4.6577</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>83.0124</Coord><Coord>-0.8402</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
            <CartesianPt><Coord>50.5052</Coord><Coord>7.87</Coord><Coord>13.0833</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>RCA_Conference Room 3_1_261</Name>
            <AdjacentSpcRef>RCA_Conference Room 6 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>RCA_Conference Room 3_1_267</Name>
            <AdjacentSpcRef>RCA_Conference Room 6 Space</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>54.4212</Coord><Coord>22.4846</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>50.5052</Coord><Coord>7.87002</Coord><Coord>13.0833</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>RCA_Conference Room 3_1_263</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>62.4938</Coord><Coord>4.65769</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>83.0124</Coord><Coord>-0.840244</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 3_1_264</Name>
            <AdjacentSpcRef>RCA_Store 2 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>66.4097</Coord><Coord>19.2723</Coord><Coord>25.3333</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>RCA_Conference Room 3_1_265</Name>
            <AdjacentSpcRef>RCA_Corridor 4 Space</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>25.3333</Coord></CartesianPt>
              <CartesianPt><Coord>91.0557</Coord><Coord>29.178</Coord><Coord>13.0833</Coord></CartesianPt>
              <CartesianPt><Coord>70.5371</Coord><Coord>34.6759</Coord><Coord>13.0833</Coord></CartesianPt>
