
OS:Version,
  {92374ca5-8639-4248-a712-6beb61f1dbdb}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {df2a637a-f941-4dbd-8581-16e0dab0a1dc}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {a819e950-d894-4770-9b5f-f48c46125756}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {f21d3abf-1919-4cd1-92cd-4c198fbd254a}, !- Handle
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {c389b75d-bb56-4ac8-b350-44440f1dc40e}, !- Handle
  LOS ANGELES USC,                        !- Name
  33.95,                                  !- Latitude {deg}
  -118.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592,                                !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SizingPeriod:DesignDay,
  {5e15fae4-a996-4af0-9990-c3d0ce1faee3}, !- Handle
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {b499f3e0-4644-4e44-b1fa-3128a89f4eb7}, !- Handle
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {565ddaa2-e25a-491a-a652-b287853591ae}, !- Handle
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {c6ad7855-5e64-4f6a-992d-745ae0c7a5a0}, !- Handle
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.433;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ac3f1920-e521-4a66-b26e-a3c471b5157e}, !- Handle
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {6dfd801e-2a8b-4f77-9525-9a99a506d050}, !- Handle
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a9c7b1bf-766d-4210-9583-d206b17f6dee}, !- Handle
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WeatherFile,
  {1ffee433-0220-44ca-99e0-1c33ecac60a8}, !- Handle
  Usc Downtown La Campus,                 !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  USC-DOWNTOWN-LA-CAMPUS,                 !- Data Source
  722874,                                 !- WMO Number
  34.024,                                 !- Latitude {deg}
  -118.291,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.6,                                   !- Elevation {m}
  C:/Users/NeilBulger/Documents/CBECC 2025 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw, !- Url
  FDD82080,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Sizing:Parameters,
  {132d41a7-c7f0-435b-a2ba-a035ce9ce3dc}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {53009817-2750-4d3a-8490-d646d5c065e5}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e1d807aa-b87d-438c-970a-a8cb4ab1a678}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {a0eb5fa7-302f-4614-8f9f-4feea684a53f}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {fdc6b23d-676b-4387-9adb-bfb1afc7afb9}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {bcdbd92f-1e2f-433a-a22a-dd580bc819b6}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

OS:Material,
  {54dca340-8e18-4cab-919b-49c0d6e9980d}, !- Handle
  Compliance Insulation R28.63,           !- Name
  Smooth,                                 !- Roughness
  0.11606149,                             !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {89e53277-0ed8-4f39-a595-1d453813e6a0}, !- Handle
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {46adc76c-6f9e-4944-8925-f55ce186a111}, !- Handle
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1b8aa7ae-3e05-4c66-8d1e-b3afcfbde070}, !- Handle
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096;                                !- Specific Heat {J/kg-K}

OS:Material,
  {b6585a8e-af60-491e-8e95-335b0922e2bb}, !- Handle
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {43f026fb-19a1-4dff-9f86-7c686d1d4f0e}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {53a71884-57f3-4bab-848e-a78989665ede}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {a383ac47-b373-4366-8df6-9f9940a2b472}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {55ee5a3f-9e1e-4138-92c8-029948e399c7}, !- Handle
  Base_CZ12-NonresMetalFrameWallU055,     !- Name
  ,                                       !- Surface Rendering Name
  {53009817-2750-4d3a-8490-d646d5c065e5}, !- Layer 1
  {43f026fb-19a1-4dff-9f86-7c686d1d4f0e}, !- Layer 2
  {53a71884-57f3-4bab-848e-a78989665ede}, !- Layer 3
  {a383ac47-b373-4366-8df6-9f9940a2b472}, !- Layer 4
  {a383ac47-b373-4366-8df6-9f9940a2b472}, !- Layer 5
  {e1d807aa-b87d-438c-970a-a8cb4ab1a678}, !- Layer 6
  {a0eb5fa7-302f-4614-8f9f-4feea684a53f}; !- Layer 7

OS:Construction,
  {4bc50e26-4a9e-4406-b6c4-f8cf58ffb9cf}, !- Handle
  NACM_Interior Wall,                     !- Name
  ,                                       !- Surface Rendering Name
  {fdc6b23d-676b-4387-9adb-bfb1afc7afb9}, !- Layer 1
  {d4004f67-4c7a-4d00-92bb-67275e21822d}, !- Layer 2
  {fdc6b23d-676b-4387-9adb-bfb1afc7afb9}; !- Layer 3

OS:Material,
  {d4004f67-4c7a-4d00-92bb-67275e21822d}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {26e3aaf1-5054-4d45-903a-58ce139ca887}, !- Handle
  Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034, !- Name
  ,                                       !- Surface Rendering Name
  {bcdbd92f-1e2f-433a-a22a-dd580bc819b6}, !- Layer 1
  {54dca340-8e18-4cab-919b-49c0d6e9980d}; !- Layer 2

OS:Construction,
  {286942dc-af91-4fab-b73d-aaf39ed8c62f}, !- Handle
  NACM_Drop Ceiling,                      !- Name
  ,                                       !- Surface Rendering Name
  {89e53277-0ed8-4f39-a595-1d453813e6a0}; !- Layer 1

OS:Construction,
  {a46e6683-c013-429a-a0d1-6538bbd11839}, !- Handle
  NACM_Interior Floor,                    !- Name
  ,                                       !- Surface Rendering Name
  {46adc76c-6f9e-4944-8925-f55ce186a111}, !- Layer 1
  {1b8aa7ae-3e05-4c66-8d1e-b3afcfbde070}, !- Layer 2
  {b6585a8e-af60-491e-8e95-335b0922e2bb}; !- Layer 3

OS:WindowMaterial:SimpleGlazingSystem,
  {ed0d6c1b-ce3d-4d1d-ae1e-01fc0e38971e}, !- Handle
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {25d6c247-0cc7-4220-8852-109a85187586}, !- Handle
  Base_AllCZ_FixedWindowU34,              !- Name
  ,                                       !- Surface Rendering Name
  {ed0d6c1b-ce3d-4d1d-ae1e-01fc0e38971e}; !- Layer 1

OS:Curve:Biquadratic,
  {6da3fdfd-be37-4ba4-9e91-594abbec1dbe}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {a1bf36e7-d602-48d5-9c93-994377524d02}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {4761e0f9-1a40-4f70-a55c-c308e74c556b}, !- Handle
  HtPumpHtgQRatio_fTlwTdbSI,              !- Name
  0.794901,                               !- Coefficient1 Constant
  0.003885,                               !- Coefficient2 x
  -5.8e-05,                               !- Coefficient3 x**2
  0.027811,                               !- Coefficient4 y
  0.000318,                               !- Coefficient5 y**2
  -0.000131,                              !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  70,                                     !- Maximum Value of x
  -17,                                    !- Minimum Value of y
  37.22,                                  !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  1.55;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {cf4d2cf1-a064-498e-abaf-29b8ad30b89e}, !- Handle
  HtPumpHtgEIRRatio_fTlwTdbSI,            !- Name
  0.53073,                                !- Coefficient1 Constant
  0.006552,                               !- Coefficient2 x
  0.000264,                               !- Coefficient3 x**2
  -0.036207,                              !- Coefficient4 y
  0.001266,                               !- Coefficient5 y**2
  -0.000791,                              !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  70,                                     !- Maximum Value of x
  -17,                                    !- Minimum Value of y
  37.22,                                  !- Maximum Value of y
  0.4,                                    !- Minimum Curve Output
  1.48;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {a37e2b28-1e45-4f03-95a3-d61470b3ac4d}, !- Handle
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.1,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {16ca50fd-1841-492c-b756-256fad44aec2}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {a1923a32-61f8-434f-ab8c-c9ab5c2e0b62}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f0d06f51-ca7f-4c20-a363-dfe8ac188778}, !- Handle
  HtPumpHtgEIRRatio_fPLR,                 !- Name
  2.0148,                                 !- Coefficient1 Constant
  -4.3005,                                !- Coefficient2 x
  6.1264,                                 !- Coefficient3 x**2
  -2.8328,                                !- Coefficient4 x**3
  0.1,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2c1cae1f-0296-4854-8390-3a096027cf20}, !- Handle
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.03,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {837d2a0a-389e-45b2-a952-b13612bd2328}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Quadratic,
  {e34a5ce2-0fdc-4e66-aa55-d4945e6a0e79}, !- Handle
  BlrHWBlrFIRRatio_fQRatioSI,             !- Name
  0.6267,                                 !- Coefficient1 Constant
  0.674,                                  !- Coefficient2 x
  -0.3073,                                !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.75;                                   !- Minimum Curve Output

OS:Curve:Quadratic,
  {8d70043e-9ccb-47bd-9877-393c0a634c7e}, !- Handle
  HtPumpDefrostFreq_fTdbSI,               !- Name
  0.71582,                                !- Coefficient1 Constant
  -0.024822,                              !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -30,                                    !- Minimum Value of x
  10.607;                                 !- Maximum Value of x

OS:Curve:Quadratic,
  {8689b869-227a-47b6-86a8-6419d7e678e8}, !- Handle
  HtPumpDefrostHtLd_fTdbSI,               !- Name
  0.08286,                                !- Coefficient1 Constant
  -0.007812,                              !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -30,                                    !- Minimum Value of x
  10.607;                                 !- Maximum Value of x

OS:Curve:Quadratic,
  {d06283eb-9739-4c47-af7c-b3acb2b406ee}, !- Handle
  HtPumpDefrostHIFrac_fTdbSI,             !- Name
  0.034323,                               !- Coefficient1 Constant
  -0.00072,                               !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -30,                                    !- Minimum Value of x
  10.607;                                 !- Maximum Value of x

OS:Schedule:Day,
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Handle
  WaterMainCZ09Jan,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Handle
  WaterMainCZ09Feb,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Handle
  WaterMainCZ09Mar,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Handle
  WaterMainCZ09Apr,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Handle
  WaterMainCZ09May,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.9444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.9444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.9444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.9444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.9444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.9444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.9444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.9444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.9444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.9444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.9444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.9444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.9444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.9444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.9444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.9444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.9444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.9444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.9444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.9444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.9444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.9444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Handle
  WaterMainCZ09Jun,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Handle
  WaterMainCZ09Jul,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Handle
  WaterMainCZ09Aug,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  17.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  17.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  17.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  17.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  17.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  17.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  17.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  17.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  17.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  17.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  17.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  17.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  17.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  17.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  17.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  17.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  17.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  17.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  17.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  17.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  17.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  17.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Handle
  WaterMainCZ09Sep,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.0555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.0555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.0555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.0555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.0555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.0555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.0555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.0555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.0555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.0555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.0555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.0555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.0555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.0555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.0555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.0555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.0555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.0555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.0555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.0555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.0555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.0555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.0555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.0555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Handle
  WaterMainCZ09Oct,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Day,
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Handle
  WaterMainCZ09Nov,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Handle
  WaterMainCZ09Dec,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {47de868e-9ee6-445d-a48e-e113e8fec7bb}, !- Handle
  OfficeOccupancySun,                     !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {455a4abc-c6cf-4ce1-b9dc-e119e91fbec2}, !- Handle
  OfficeOccupancyWD,                      !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.95,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.95,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.95,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.95,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.95,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.95,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.95,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.95,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.1,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.1,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.1,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.1,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {8e236035-68ff-4ea4-a3dc-4defe0f2cf02}, !- Handle
  OfficeOccupancySat,                     !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.1,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.1,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Handle
  OnDay,                                  !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- Handle
  OffDay,                                 !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {57ac0de9-8a3b-4c70-a8d5-ec9b10010882}, !- Handle
  OfficeReceptacleSun,                    !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {cc6aad8c-cd2e-4424-9a06-eadc4be152c3}, !- Handle
  OfficeReceptacleWD,                     !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {1c9c438c-a333-4294-81e9-f9e999e8e5a5}, !- Handle
  OfficeReceptacleSat,                    !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {89941e38-a1f8-4d7b-9efb-162cecb6d151}, !- Handle
  OfficeGasEquipSun,                      !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2016dc30-6b5a-4543-acca-439cfb6596b7}, !- Handle
  OfficeGasEquipWD,                       !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {89f673df-ee28-4a8f-88f5-3f56dce781ad}, !- Handle
  OfficeGasEquipSat,                      !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b823ea2d-02ae-4f6f-8695-bcc8f5d82247}, !- Handle
  OfficeInfiltrationSun,                  !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- Handle
  OfficeInfiltrationWD,                   !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {dfd7be77-766d-4bf5-a7d0-d53fd6122bd3}, !- Handle
  OfficeInfiltrationSat,                  !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5e2b3a2a-e45d-42d6-b66e-e2b63a4ae4df}, !- Handle
  OfficeElevatorSun,                      !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f0881b15-4730-4399-9be0-7170bb6fb0e8}, !- Handle
  OfficeElevatorWD,                       !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.69,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.43,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.37,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.43,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.58,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.37,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.37,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.46,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.62,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.2,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.12,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.04,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e9f0d3d3-5f40-4ee4-8fcc-2f9d3ecf47e5}, !- Handle
  OfficeElevatorSat,                      !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.16,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.14,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.13,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.08,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.06,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {905493ea-fcd3-46f9-ac87-95336b913dd3}, !- Handle
  OfficeEscalatorSun,                     !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6808f133-625b-4423-9c7e-ded9fe23c749}, !- Handle
  OfficeEscalatorWD,                      !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2e729953-e1e8-4b91-86b1-9fdfb8ca5ca6}, !- Handle
  OfficeEscalatorSat,                     !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9ce25fc9-5da3-41da-959b-6f58d1b285dc}, !- Handle
  OfficeServiceHotWaterSun,               !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {46c45b97-3a26-4312-b54b-ab26b94dacae}, !- Handle
  OfficeServiceHotWaterWD,                !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {3d557c26-8e74-42c4-9c3e-31427f438fed}, !- Handle
  OfficeServiceHotWaterSat,               !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.07,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.07,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.07,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.07,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a7d431e8-1d71-42a0-bfd4-59e31b06330f}, !- Handle
  OfficeLightsSun,                        !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.05,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.05,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.05,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.05,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.05,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {26736ba2-75bf-49ca-bfdd-ece4b891e741}, !- Handle
  OfficeLightsWD,                         !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.3,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.3,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.2,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.2,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.1,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {26856da5-feed-473c-a0ab-47f548d53ed6}, !- Handle
  OfficeLightsSat,                        !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.1,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.15,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.15,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.15,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.05,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.05,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.05,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.05,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {a5a42816-f16f-4109-8471-53414303fa0e}, !- Handle
  OfficeHVACAvailSun,                     !- Name
  {74c63007-ed37-4d07-8863-86460f27c02a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {74c63007-ed37-4d07-8863-86460f27c02a}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {acc723b0-a8c4-473d-8aa5-65898a5ecbc1}, !- Handle
  OfficeHVACAvailWD,                      !- Name
  {74c63007-ed37-4d07-8863-86460f27c02a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2d5e770b-22de-49a2-ba66-e2c9024b1562}, !- Handle
  OfficeHVACAvailSat,                     !- Name
  {74c63007-ed37-4d07-8863-86460f27c02a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b7f9019f-d495-4af5-9797-39e324ff1424}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {74c63007-ed37-4d07-8863-86460f27c02a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a917ddbd-fdd5-4485-8ad3-d3f0b305fe2b}, !- Handle
  OfficeClgSetptSun,                      !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- Handle
  OfficeClgSetptWD,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {ec5c8ebd-a110-4b76-b2b1-28bba309f38d}, !- Handle
  OfficeClgSetptSat,                      !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  23.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {1a21d410-1e97-43b1-9012-9eb4debb56cb}, !- Handle
  OfficeHtgSetptSun,                      !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  15.5555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  15.5555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  15.5555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  15.5555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  15.5555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  15.5555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  15.5555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  15.5555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  15.5555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  15.5555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- Handle
  OfficeHtgSetptWD,                       !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {0615cd62-419b-4921-9c51-ec0e6be4818e}, !- Handle
  OfficeHtgSetptSat,                      !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  15.5555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  15.5555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  21.1111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  15.5555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  15.5555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  15.5555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  15.5555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  15.5555555555556;                       !- Value Until Time 24

OS:Schedule:Week,
  {e02fe27f-b934-449f-9665-5abe55c7b0ec}, !- Handle
  WaterMainCZ09JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Sunday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Monday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Tuesday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Wednesday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Thursday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Friday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Saturday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- Holiday Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- SummerDesignDay Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- WinterDesignDay Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}, !- CustomDay1 Schedule:Day Name
  {0300a444-ab35-4671-9b4c-7df253824dcf}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4fdac839-b508-4b49-9fdc-7851019e0d34}, !- Handle
  WaterMainCZ09FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Sunday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Monday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Tuesday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Wednesday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Thursday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Friday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Saturday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- Holiday Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- SummerDesignDay Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- WinterDesignDay Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}, !- CustomDay1 Schedule:Day Name
  {eed36e1d-3c74-4dd8-ac69-fa5ca31cc83a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b306a98d-044c-4531-8812-88a3b9d7c148}, !- Handle
  WaterMainCZ09MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Sunday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Monday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Tuesday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Wednesday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Thursday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Friday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Saturday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- Holiday Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- SummerDesignDay Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- WinterDesignDay Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}, !- CustomDay1 Schedule:Day Name
  {d3b2d1be-5981-4166-84f5-781a811da845}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b9d99c95-f7db-4fab-a54e-de58d6166d06}, !- Handle
  WaterMainCZ09AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Sunday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Monday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Tuesday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Wednesday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Thursday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Friday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Saturday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- Holiday Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- SummerDesignDay Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- WinterDesignDay Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}, !- CustomDay1 Schedule:Day Name
  {56e5f4db-7896-4f9b-8ee5-35d3703a145c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {602cf50c-68a1-49a1-ad46-cbefa1960d93}, !- Handle
  WaterMainCZ09MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Sunday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Monday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Tuesday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Wednesday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Thursday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Friday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Saturday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- Holiday Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- SummerDesignDay Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- WinterDesignDay Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}, !- CustomDay1 Schedule:Day Name
  {ce1b7c2d-4fa3-47ad-806c-907db6b68606}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {bd76fa94-a5d1-4276-be3f-141279e9a62a}, !- Handle
  WaterMainCZ09JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Sunday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Monday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Tuesday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Wednesday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Thursday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Friday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Saturday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- Holiday Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- SummerDesignDay Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- WinterDesignDay Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}, !- CustomDay1 Schedule:Day Name
  {b3cea478-ce89-4e0f-b84d-10d2b5d157b0}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f07aea3d-473d-43e4-8b72-b6a2ee34f592}, !- Handle
  WaterMainCZ09JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Sunday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Monday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Tuesday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Wednesday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Thursday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Friday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Saturday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- Holiday Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- SummerDesignDay Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- WinterDesignDay Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}, !- CustomDay1 Schedule:Day Name
  {8272b4fa-0572-4b6e-85b3-c69b6f8b8de9}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {07f135b9-e21d-4d27-9a9f-1c172bb82534}, !- Handle
  WaterMainCZ09AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Sunday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Monday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Tuesday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Wednesday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Thursday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Friday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Saturday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- Holiday Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- SummerDesignDay Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- WinterDesignDay Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}, !- CustomDay1 Schedule:Day Name
  {ed95543f-934e-42f3-a908-4de43facc76e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ec8f0c6f-2e0d-42e7-9b24-ccb94ed1ca3f}, !- Handle
  WaterMainCZ09SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Sunday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Monday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Tuesday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Wednesday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Thursday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Friday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Saturday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- Holiday Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- SummerDesignDay Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- WinterDesignDay Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}, !- CustomDay1 Schedule:Day Name
  {47fc86a8-e38c-4c8c-8094-5ba85a65a256}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {4eb02b5f-d715-449c-9f02-bdb6b03f2013}, !- Handle
  WaterMainCZ09OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Sunday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Monday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Tuesday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Wednesday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Thursday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Friday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Saturday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- Holiday Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- SummerDesignDay Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- WinterDesignDay Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}, !- CustomDay1 Schedule:Day Name
  {5793a394-3b0c-4928-b800-4dbff72975bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {1ba5876c-0662-482c-b7e8-b696391541e4}, !- Handle
  WaterMainCZ09NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Sunday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Monday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Tuesday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Wednesday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Thursday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Friday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Saturday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- Holiday Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- SummerDesignDay Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- WinterDesignDay Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}, !- CustomDay1 Schedule:Day Name
  {5313680c-4caa-4329-86e3-51cfd53688cd}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0e32e51a-494e-44ad-8626-f1a12fcbac76}, !- Handle
  WaterMainCZ09DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Sunday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Monday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Tuesday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Wednesday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Thursday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Friday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Saturday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- Holiday Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- SummerDesignDay Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- WinterDesignDay Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}, !- CustomDay1 Schedule:Day Name
  {af3bfb0d-c51b-4936-96aa-25f4c8996d13}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {b7aaa456-8fee-4322-85c9-1b1f99ab76cd}, !- Handle
  OfficeOccupancyWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {47de868e-9ee6-445d-a48e-e113e8fec7bb}, !- Sunday Schedule:Day Name
  {455a4abc-c6cf-4ce1-b9dc-e119e91fbec2}, !- Monday Schedule:Day Name
  {455a4abc-c6cf-4ce1-b9dc-e119e91fbec2}, !- Tuesday Schedule:Day Name
  {455a4abc-c6cf-4ce1-b9dc-e119e91fbec2}, !- Wednesday Schedule:Day Name
  {455a4abc-c6cf-4ce1-b9dc-e119e91fbec2}, !- Thursday Schedule:Day Name
  {455a4abc-c6cf-4ce1-b9dc-e119e91fbec2}, !- Friday Schedule:Day Name
  {8e236035-68ff-4ea4-a3dc-4defe0f2cf02}, !- Saturday Schedule:Day Name
  {47de868e-9ee6-445d-a48e-e113e8fec7bb}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- WinterDesignDay Schedule:Day Name
  {47de868e-9ee6-445d-a48e-e113e8fec7bb}, !- CustomDay1 Schedule:Day Name
  {47de868e-9ee6-445d-a48e-e113e8fec7bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8f3fff04-deea-4352-ae94-c9ed58fd82bd}, !- Handle
  OfficeReceptacleWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {57ac0de9-8a3b-4c70-a8d5-ec9b10010882}, !- Sunday Schedule:Day Name
  {cc6aad8c-cd2e-4424-9a06-eadc4be152c3}, !- Monday Schedule:Day Name
  {cc6aad8c-cd2e-4424-9a06-eadc4be152c3}, !- Tuesday Schedule:Day Name
  {cc6aad8c-cd2e-4424-9a06-eadc4be152c3}, !- Wednesday Schedule:Day Name
  {cc6aad8c-cd2e-4424-9a06-eadc4be152c3}, !- Thursday Schedule:Day Name
  {cc6aad8c-cd2e-4424-9a06-eadc4be152c3}, !- Friday Schedule:Day Name
  {1c9c438c-a333-4294-81e9-f9e999e8e5a5}, !- Saturday Schedule:Day Name
  {57ac0de9-8a3b-4c70-a8d5-ec9b10010882}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- WinterDesignDay Schedule:Day Name
  {57ac0de9-8a3b-4c70-a8d5-ec9b10010882}, !- CustomDay1 Schedule:Day Name
  {57ac0de9-8a3b-4c70-a8d5-ec9b10010882}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {e46a057b-d010-43f8-8fc4-873accac8d32}, !- Handle
  OfficeGasEquipWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {89941e38-a1f8-4d7b-9efb-162cecb6d151}, !- Sunday Schedule:Day Name
  {2016dc30-6b5a-4543-acca-439cfb6596b7}, !- Monday Schedule:Day Name
  {2016dc30-6b5a-4543-acca-439cfb6596b7}, !- Tuesday Schedule:Day Name
  {2016dc30-6b5a-4543-acca-439cfb6596b7}, !- Wednesday Schedule:Day Name
  {2016dc30-6b5a-4543-acca-439cfb6596b7}, !- Thursday Schedule:Day Name
  {2016dc30-6b5a-4543-acca-439cfb6596b7}, !- Friday Schedule:Day Name
  {89f673df-ee28-4a8f-88f5-3f56dce781ad}, !- Saturday Schedule:Day Name
  {89941e38-a1f8-4d7b-9efb-162cecb6d151}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- WinterDesignDay Schedule:Day Name
  {89941e38-a1f8-4d7b-9efb-162cecb6d151}, !- CustomDay1 Schedule:Day Name
  {89941e38-a1f8-4d7b-9efb-162cecb6d151}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f972ed47-fe86-4449-879d-92cbef27f8c7}, !- Handle
  OfficeInfiltrationWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {b823ea2d-02ae-4f6f-8695-bcc8f5d82247}, !- Sunday Schedule:Day Name
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- Monday Schedule:Day Name
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- Tuesday Schedule:Day Name
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- Wednesday Schedule:Day Name
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- Thursday Schedule:Day Name
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- Friday Schedule:Day Name
  {dfd7be77-766d-4bf5-a7d0-d53fd6122bd3}, !- Saturday Schedule:Day Name
  {b823ea2d-02ae-4f6f-8695-bcc8f5d82247}, !- Holiday Schedule:Day Name
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- SummerDesignDay Schedule:Day Name
  {415b2b9e-a486-47bd-9d33-6f46de28eb2d}, !- WinterDesignDay Schedule:Day Name
  {b823ea2d-02ae-4f6f-8695-bcc8f5d82247}, !- CustomDay1 Schedule:Day Name
  {b823ea2d-02ae-4f6f-8695-bcc8f5d82247}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {8bcbbfd0-4494-4e32-855d-66e64a307677}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Sunday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Monday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Tuesday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Wednesday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Thursday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Friday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Saturday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- WinterDesignDay Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- CustomDay1 Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {7de43a55-15af-427c-bc41-ee1b143471dc}, !- Handle
  OfficeElevatorWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {5e2b3a2a-e45d-42d6-b66e-e2b63a4ae4df}, !- Sunday Schedule:Day Name
  {f0881b15-4730-4399-9be0-7170bb6fb0e8}, !- Monday Schedule:Day Name
  {f0881b15-4730-4399-9be0-7170bb6fb0e8}, !- Tuesday Schedule:Day Name
  {f0881b15-4730-4399-9be0-7170bb6fb0e8}, !- Wednesday Schedule:Day Name
  {f0881b15-4730-4399-9be0-7170bb6fb0e8}, !- Thursday Schedule:Day Name
  {f0881b15-4730-4399-9be0-7170bb6fb0e8}, !- Friday Schedule:Day Name
  {e9f0d3d3-5f40-4ee4-8fcc-2f9d3ecf47e5}, !- Saturday Schedule:Day Name
  {5e2b3a2a-e45d-42d6-b66e-e2b63a4ae4df}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- WinterDesignDay Schedule:Day Name
  {5e2b3a2a-e45d-42d6-b66e-e2b63a4ae4df}, !- CustomDay1 Schedule:Day Name
  {5e2b3a2a-e45d-42d6-b66e-e2b63a4ae4df}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {33b05045-2c15-4dc9-b56d-7e556bc50ce0}, !- Handle
  OfficeEscalatorWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {905493ea-fcd3-46f9-ac87-95336b913dd3}, !- Sunday Schedule:Day Name
  {6808f133-625b-4423-9c7e-ded9fe23c749}, !- Monday Schedule:Day Name
  {6808f133-625b-4423-9c7e-ded9fe23c749}, !- Tuesday Schedule:Day Name
  {6808f133-625b-4423-9c7e-ded9fe23c749}, !- Wednesday Schedule:Day Name
  {6808f133-625b-4423-9c7e-ded9fe23c749}, !- Thursday Schedule:Day Name
  {6808f133-625b-4423-9c7e-ded9fe23c749}, !- Friday Schedule:Day Name
  {2e729953-e1e8-4b91-86b1-9fdfb8ca5ca6}, !- Saturday Schedule:Day Name
  {905493ea-fcd3-46f9-ac87-95336b913dd3}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- WinterDesignDay Schedule:Day Name
  {905493ea-fcd3-46f9-ac87-95336b913dd3}, !- CustomDay1 Schedule:Day Name
  {905493ea-fcd3-46f9-ac87-95336b913dd3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f50b324b-d2fe-41d9-a40d-ea52dbfb53c7}, !- Handle
  OfficeServiceHotWaterWk,                !- Name
  ,                                       !- Schedule Rendering Name
  {9ce25fc9-5da3-41da-959b-6f58d1b285dc}, !- Sunday Schedule:Day Name
  {46c45b97-3a26-4312-b54b-ab26b94dacae}, !- Monday Schedule:Day Name
  {46c45b97-3a26-4312-b54b-ab26b94dacae}, !- Tuesday Schedule:Day Name
  {46c45b97-3a26-4312-b54b-ab26b94dacae}, !- Wednesday Schedule:Day Name
  {46c45b97-3a26-4312-b54b-ab26b94dacae}, !- Thursday Schedule:Day Name
  {46c45b97-3a26-4312-b54b-ab26b94dacae}, !- Friday Schedule:Day Name
  {3d557c26-8e74-42c4-9c3e-31427f438fed}, !- Saturday Schedule:Day Name
  {9ce25fc9-5da3-41da-959b-6f58d1b285dc}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- WinterDesignDay Schedule:Day Name
  {9ce25fc9-5da3-41da-959b-6f58d1b285dc}, !- CustomDay1 Schedule:Day Name
  {9ce25fc9-5da3-41da-959b-6f58d1b285dc}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {855f78e7-d92b-4ee3-b677-4d1cc5cace15}, !- Handle
  OfficeLightsWk,                         !- Name
  ,                                       !- Schedule Rendering Name
  {a7d431e8-1d71-42a0-bfd4-59e31b06330f}, !- Sunday Schedule:Day Name
  {26736ba2-75bf-49ca-bfdd-ece4b891e741}, !- Monday Schedule:Day Name
  {26736ba2-75bf-49ca-bfdd-ece4b891e741}, !- Tuesday Schedule:Day Name
  {26736ba2-75bf-49ca-bfdd-ece4b891e741}, !- Wednesday Schedule:Day Name
  {26736ba2-75bf-49ca-bfdd-ece4b891e741}, !- Thursday Schedule:Day Name
  {26736ba2-75bf-49ca-bfdd-ece4b891e741}, !- Friday Schedule:Day Name
  {26856da5-feed-473c-a0ab-47f548d53ed6}, !- Saturday Schedule:Day Name
  {a7d431e8-1d71-42a0-bfd4-59e31b06330f}, !- Holiday Schedule:Day Name
  {625b1009-a57f-4760-ad9c-57c9552e77fb}, !- SummerDesignDay Schedule:Day Name
  {4a49b2ef-8748-4271-b919-6ed0afd80ba8}, !- WinterDesignDay Schedule:Day Name
  {a7d431e8-1d71-42a0-bfd4-59e31b06330f}, !- CustomDay1 Schedule:Day Name
  {a7d431e8-1d71-42a0-bfd4-59e31b06330f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dd0c0a35-104e-4cde-ae34-d3b074b3ab5c}, !- Handle
  OfficeHVACAvailWk,                      !- Name
  ,                                       !- Schedule Rendering Name
  {a5a42816-f16f-4109-8471-53414303fa0e}, !- Sunday Schedule:Day Name
  {acc723b0-a8c4-473d-8aa5-65898a5ecbc1}, !- Monday Schedule:Day Name
  {acc723b0-a8c4-473d-8aa5-65898a5ecbc1}, !- Tuesday Schedule:Day Name
  {acc723b0-a8c4-473d-8aa5-65898a5ecbc1}, !- Wednesday Schedule:Day Name
  {acc723b0-a8c4-473d-8aa5-65898a5ecbc1}, !- Thursday Schedule:Day Name
  {acc723b0-a8c4-473d-8aa5-65898a5ecbc1}, !- Friday Schedule:Day Name
  {2d5e770b-22de-49a2-ba66-e2c9024b1562}, !- Saturday Schedule:Day Name
  {a5a42816-f16f-4109-8471-53414303fa0e}, !- Holiday Schedule:Day Name
  {b7f9019f-d495-4af5-9797-39e324ff1424}, !- SummerDesignDay Schedule:Day Name
  {b7f9019f-d495-4af5-9797-39e324ff1424}, !- WinterDesignDay Schedule:Day Name
  {a5a42816-f16f-4109-8471-53414303fa0e}, !- CustomDay1 Schedule:Day Name
  {a5a42816-f16f-4109-8471-53414303fa0e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {09bf337f-7feb-416d-ae35-b51768f6517f}, !- Handle
  OfficeClgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {a917ddbd-fdd5-4485-8ad3-d3f0b305fe2b}, !- Sunday Schedule:Day Name
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- Monday Schedule:Day Name
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- Tuesday Schedule:Day Name
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- Wednesday Schedule:Day Name
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- Thursday Schedule:Day Name
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- Friday Schedule:Day Name
  {ec5c8ebd-a110-4b76-b2b1-28bba309f38d}, !- Saturday Schedule:Day Name
  {a917ddbd-fdd5-4485-8ad3-d3f0b305fe2b}, !- Holiday Schedule:Day Name
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- SummerDesignDay Schedule:Day Name
  {841ef7f8-819b-4655-8e97-aeb09aa608b2}, !- WinterDesignDay Schedule:Day Name
  {a917ddbd-fdd5-4485-8ad3-d3f0b305fe2b}, !- CustomDay1 Schedule:Day Name
  {a917ddbd-fdd5-4485-8ad3-d3f0b305fe2b}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {24cc80f3-93d1-46da-8ee6-d969cd221c04}, !- Handle
  OfficeHtgSetptWk,                       !- Name
  ,                                       !- Schedule Rendering Name
  {1a21d410-1e97-43b1-9012-9eb4debb56cb}, !- Sunday Schedule:Day Name
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- Monday Schedule:Day Name
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- Tuesday Schedule:Day Name
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- Wednesday Schedule:Day Name
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- Thursday Schedule:Day Name
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- Friday Schedule:Day Name
  {0615cd62-419b-4921-9c51-ec0e6be4818e}, !- Saturday Schedule:Day Name
  {1a21d410-1e97-43b1-9012-9eb4debb56cb}, !- Holiday Schedule:Day Name
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- SummerDesignDay Schedule:Day Name
  {5d035b2f-89e0-4a2e-9b08-45d4a82962a1}, !- WinterDesignDay Schedule:Day Name
  {1a21d410-1e97-43b1-9012-9eb4debb56cb}, !- CustomDay1 Schedule:Day Name
  {1a21d410-1e97-43b1-9012-9eb4debb56cb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {36ae01e7-adda-413f-be3d-c5be5c0793ef}, !- Handle
  WaterMainCZ09,                          !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {e02fe27f-b934-449f-9665-5abe55c7b0ec}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {4fdac839-b508-4b49-9fdc-7851019e0d34}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {b306a98d-044c-4531-8812-88a3b9d7c148}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {b9d99c95-f7db-4fab-a54e-de58d6166d06}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {602cf50c-68a1-49a1-ad46-cbefa1960d93}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {bd76fa94-a5d1-4276-be3f-141279e9a62a}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {f07aea3d-473d-43e4-8b72-b6a2ee34f592}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {07f135b9-e21d-4d27-9a9f-1c172bb82534}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {ec8f0c6f-2e0d-42e7-9b24-ccb94ed1ca3f}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {4eb02b5f-d715-449c-9f02-bdb6b03f2013}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {1ba5876c-0662-482c-b7e8-b696391541e4}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {0e32e51a-494e-44ad-8626-f1a12fcbac76}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {27bd0b08-0a6a-439c-a486-1c3505e88b4e}, !- Handle
  OfficeOccupancy,                        !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {b7aaa456-8fee-4322-85c9-1b1f99ab76cd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6199e9c3-f356-4915-a94b-b0959477166d}, !- Handle
  OfficeReceptacle,                       !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8f3fff04-deea-4352-ae94-c9ed58fd82bd}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {d93d6326-0894-40b5-8464-b76e45377b64}, !- Handle
  OfficeGasEquip,                         !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {e46a057b-d010-43f8-8fc4-873accac8d32}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a783530e-91cb-46a2-9ce7-10548ebca9e3}, !- Handle
  OfficeInfiltration,                     !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f972ed47-fe86-4449-879d-92cbef27f8c7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {52eaafe1-045f-47c7-9af1-e59ef7de446e}, !- Handle
  On,                                     !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {8bcbbfd0-4494-4e32-855d-66e64a307677}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9ad99044-7bc3-4a9a-9328-c6b561650590}, !- Handle
  OfficeElevator,                         !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {7de43a55-15af-427c-bc41-ee1b143471dc}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {5d5f6b13-45d8-4338-85c7-9fd501329ae9}, !- Handle
  OfficeEscalator,                        !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {33b05045-2c15-4dc9-b56d-7e556bc50ce0}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {ee73408b-45dd-4103-91c9-3907db53c351}, !- Handle
  OfficeServiceHotWater,                  !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {f50b324b-d2fe-41d9-a40d-ea52dbfb53c7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6f30663f-4bee-4730-8dbb-999da3d275e6}, !- Handle
  OfficeLights,                           !- Name
  {85641227-6656-4ee0-bdc4-87f277509acd}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {855f78e7-d92b-4ee3-b677-4d1cc5cace15}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {9abf8b9a-e0ef-4824-9f1d-af8155488cb6}, !- Handle
  OfficeHVACAvail,                        !- Name
  {74c63007-ed37-4d07-8863-86460f27c02a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {dd0c0a35-104e-4cde-ae34-d3b074b3ab5c}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2b3ac99d-8c53-4d64-91cf-7d34218933ed}, !- Handle
  OfficeClgSetpt,                         !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {09bf337f-7feb-416d-ae35-b51768f6517f}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {7f786dc3-82f3-4dba-9282-7f68ef4649fa}, !- Handle
  OfficeHtgSetpt,                         !- Name
  {d090b778-9c19-441b-a55f-181b8f4fea33}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {24cc80f3-93d1-46da-8ee6-d969cd221c04}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {19c4789a-fe72-4479-b341-9d33428e3283}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {c52c692c-b119-4c70-871d-3c3e714bb7ed}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e6c84d15-c27a-4dd6-9a6e-fa8e89e554e5}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {2ce11f73-799c-4792-a8d5-936af5bd603f}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1c6c7633-a5e8-4211-a394-5502b66adced}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {85b3c949-ac53-4d04-a051-d779af729db9}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {1786eb0f-c9cb-4510-ab08-f8fe4467f6ed}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {2a7b7b6c-a8b3-4bf3-b84e-ca6df651ce9e}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {84ba7082-8e0d-4da2-bc51-8bf9021cdbd1}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {ddabe5e5-cf7c-4568-9c08-44458b9dbef9}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {95f3ecdc-d174-4ce5-82e1-f680df40f90f}, !- Handle
  Schedule,                               !- Calculation Method
  {36ae01e7-adda-413f-be3d-c5be5c0793ef}; !- Temperature Schedule Name

OS:Facility,
  {c5651d09-c7b2-4a61-bcdd-7e22d60bfa67}; !- Handle

OS:Building,
  {5143f1e8-5c27-435a-9de8-e3d127046e16}, !- Handle
  OfficeMedium,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {54d497c9-1928-40c9-b3cc-cd2dcf2f788a}, !- Handle
  Core_bottom,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {123487b3-7b4d-4056-9986-abcfca41f2a3}, !- Building Story Name
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ed3e1cf2-61f1-457c-a85b-cce6c0df66fb}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {fe70543a-5f4a-4d39-aa16-e0ee2af9fc37}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {123487b3-7b4d-4056-9986-abcfca41f2a3}, !- Building Story Name
  {35adb283-075b-43ab-8ef6-f3b078cb6290}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b0adc8-e67d-4d39-ba85-252d757f90f7}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {71d1c0bb-22af-4c3c-a9af-e0fbcd79e473}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {123487b3-7b4d-4056-9986-abcfca41f2a3}, !- Building Story Name
  {f305f33d-be4c-459a-85b7-3312f235b3de}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {33e8cce1-95af-42df-ad38-2ef961bfd30b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d9899f67-07b3-4dd6-a9a4-6d826ab8cdbe}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {123487b3-7b4d-4056-9986-abcfca41f2a3}, !- Building Story Name
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {0566b562-6ee5-490f-8962-f272103e3f52}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {b2d844ab-fa6a-4d58-8bd1-91e4713b835c}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {123487b3-7b4d-4056-9986-abcfca41f2a3}, !- Building Story Name
  {30467519-ac52-40ca-b370-48595fcf4be9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {dbb8784b-6419-4cc0-ba10-4a62fb1361f6}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ad378cae-6c5d-43bd-af23-604edd165ec3}, !- Handle
  FirstFloor_Plenum,                      !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {123487b3-7b4d-4056-9986-abcfca41f2a3}, !- Building Story Name
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {24c484e3-73b4-4c8f-b53e-71995968eaef}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {1e598134-4f65-4b29-913d-109821846e83}, !- Handle
  Core_mid,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4da673c-ddcf-4dcf-a2b8-c7116896bf8b}, !- Building Story Name
  {6090db49-9213-47c5-b187-26dbc129ca38}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {c31690df-e18f-4e5c-8d40-e69a4c89a851}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {284b9259-ef7a-4052-bbdf-2cd14c159f42}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4da673c-ddcf-4dcf-a2b8-c7116896bf8b}, !- Building Story Name
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {25561ef7-f515-434c-889b-a1b656fa2f46}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {5f40a13b-ea2f-475a-9e26-7b14e2771551}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4da673c-ddcf-4dcf-a2b8-c7116896bf8b}, !- Building Story Name
  {2766146a-37a1-41a0-90ab-9216f771f126}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {ae83e182-0ced-4b72-966d-d8de6a17c23b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {df8f514c-561e-41a7-b6db-4615fe708dc6}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4da673c-ddcf-4dcf-a2b8-c7116896bf8b}, !- Building Story Name
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {97b78bb0-0d23-4382-bd98-8f6df83d15c0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {8347c736-210c-43a0-b424-3a00a7b2c1de}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4da673c-ddcf-4dcf-a2b8-c7116896bf8b}, !- Building Story Name
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3b5a8b83-3f84-4078-ad92-e47c927c9d2b}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {83ca2960-60cb-43ba-b07f-df09b36251c1}, !- Handle
  MidFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {f4da673c-ddcf-4dcf-a2b8-c7116896bf8b}, !- Building Story Name
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {bb4a37ff-5a2b-4fe2-bdc3-fe8bb7fbe6eb}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {038e1852-4a68-477f-8bae-c2115281c35b}, !- Handle
  Core_top,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {96c88699-5ba4-44f4-9547-353753313210}, !- Building Story Name
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2d6ccaf8-6b83-4e9b-a649-00a1ad7d6d18}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {a1e29322-a8ca-49cc-ad99-87a720737eb0}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {96c88699-5ba4-44f4-9547-353753313210}, !- Building Story Name
  {9fd22440-5058-40f8-8d9f-1714fd179238}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a824bc2c-cb5a-48cc-b0f5-d387c8385225}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7799de35-2cf1-42ec-bbc6-0f77f14e737f}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {96c88699-5ba4-44f4-9547-353753313210}, !- Building Story Name
  {fe0f050b-4c99-48b0-ac38-ffa9ec3cdeac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {7ed84397-1a70-4c5a-a7a8-663b42e8e2d0}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {ab8da197-0a5b-4d67-aadc-a6c0184ac1fa}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {96c88699-5ba4-44f4-9547-353753313210}, !- Building Story Name
  {f2ae5696-893c-43d7-88b0-ca730bccfbb0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {3dc39783-6c50-4fe7-adf6-ba30b9a68177}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {7300e396-dac5-4609-aa39-fdee835d4cd5}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {96c88699-5ba4-44f4-9547-353753313210}, !- Building Story Name
  {7912f862-6719-4db5-a2e1-e582e93e512a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {a617f0a0-b26e-49b8-958d-ce7ad82f380e}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {d021b2e1-0749-4df3-85bb-39dd3622886b}, !- Handle
  TopFloor_Plenum,                        !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {96c88699-5ba4-44f4-9547-353753313210}, !- Building Story Name
  {c27b9243-956c-4244-8114-7df7e5f97d4f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {2567f074-0fe7-4c66-8389-2302ba59db9d}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}, !- Handle
  Core_bottom Thermal Zone,               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72c08e1e-0a24-4a0f-bec9-5da50fe586c6}, !- Zone Air Inlet Port List
  {37c171b0-c177-401a-8610-3cb5892c2e08}, !- Zone Air Exhaust Port List
  {0147c7ae-3dd6-4257-8710-c0861b546f32}, !- Zone Air Node Name
  {75eef29a-4e03-4a69-bd42-23efe2b96786}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {116d70c0-9c39-448d-8dba-a06bfea3bc93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1c308de-fefb-48e8-8702-e48243693f30}, !- Handle
  Core_bottom Thermal Zone Room Air Node, !- Name
  {0147c7ae-3dd6-4257-8710-c0861b546f32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0147c7ae-3dd6-4257-8710-c0861b546f32}, !- Handle
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}, !- Source Object
  11,                                     !- Outlet Port
  {a1c308de-fefb-48e8-8702-e48243693f30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72c08e1e-0a24-4a0f-bec9-5da50fe586c6}, !- Handle
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}, !- HVAC Component
  {9e31522f-23fc-49e5-8f3e-9d8620f9d94d}; !- Port 1

OS:PortList,
  {37c171b0-c177-401a-8610-3cb5892c2e08}, !- Handle
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}; !- HVAC Component

OS:PortList,
  {75eef29a-4e03-4a69-bd42-23efe2b96786}, !- Handle
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}, !- HVAC Component
  {2d16bad8-a430-4b8c-a16d-6b6ff382c265}; !- Port 1

OS:Sizing:Zone,
  {cf722e53-7675-4441-9e49-61cde099ad42}, !- Handle
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ccd22f1b-0d97-4ab5-b7d2-1f1083e56e08}, !- Handle
  {98ce83f1-dc2f-4972-9cde-38094e6a8124}, !- Name
  {f9da222b-403b-46c2-b5b8-18ae7bbf2db9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {927c5627-3b73-4fe1-9eda-3f9873dc1b54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {35adb283-075b-43ab-8ef6-f3b078cb6290}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f8a5481-d7f1-415e-a749-13bad7d0f810}, !- Zone Air Inlet Port List
  {a3fcb684-7ef8-4c7a-8b75-b2bdd32c418f}, !- Zone Air Exhaust Port List
  {7859daaa-65c7-4751-bcf5-60afbb62d07a}, !- Zone Air Node Name
  {68a17186-4d90-41aa-98bb-10e0a328f19e}, !- Zone Return Air Port List
  {4a0a1f72-b072-4a3f-8076-05e118211511}, !- Primary Daylighting Control Name
  0.533414,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {12fd1e67-7e24-4ffb-9f0a-28eba4b19794}, !- Secondary Daylighting Control Name
  0.466356,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d6b529b2-be32-41d0-8a07-ddaea46401b1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d508eba4-e699-43f1-98f1-6dc65df5effe}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Room Air Node, !- Name
  {7859daaa-65c7-4751-bcf5-60afbb62d07a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7859daaa-65c7-4751-bcf5-60afbb62d07a}, !- Handle
  {35adb283-075b-43ab-8ef6-f3b078cb6290}, !- Source Object
  11,                                     !- Outlet Port
  {d508eba4-e699-43f1-98f1-6dc65df5effe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f8a5481-d7f1-415e-a749-13bad7d0f810}, !- Handle
  {35adb283-075b-43ab-8ef6-f3b078cb6290}, !- HVAC Component
  {84664bff-9cdb-4d09-80ce-77ec21775eb6}; !- Port 1

OS:PortList,
  {a3fcb684-7ef8-4c7a-8b75-b2bdd32c418f}, !- Handle
  {35adb283-075b-43ab-8ef6-f3b078cb6290}; !- HVAC Component

OS:PortList,
  {68a17186-4d90-41aa-98bb-10e0a328f19e}, !- Handle
  {35adb283-075b-43ab-8ef6-f3b078cb6290}, !- HVAC Component
  {a0b9cc31-782c-4655-ab09-7eec505bef1b}; !- Port 1

OS:Sizing:Zone,
  {ba5e2557-7f96-4ec5-8cb0-2a6c54313eeb}, !- Handle
  {35adb283-075b-43ab-8ef6-f3b078cb6290}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {95263f83-c6f9-46a9-b92f-1880c82c7a51}, !- Handle
  {925e1f8c-70f5-40fa-9f04-26571e4b514c}, !- Name
  {35adb283-075b-43ab-8ef6-f3b078cb6290}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f010174f-89c8-4373-a60a-3aadaab26dce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {f305f33d-be4c-459a-85b7-3312f235b3de}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4857524b-ab7e-4098-9a6c-19fe743c9ece}, !- Zone Air Inlet Port List
  {6ef79d1e-bd03-4201-b365-006139f56ca0}, !- Zone Air Exhaust Port List
  {dbed8689-3d95-4724-af85-cb80b9d1e61b}, !- Zone Air Node Name
  {ec753403-440b-419a-82df-dafff8f11a06}, !- Zone Return Air Port List
  {f959bed4-83f9-4532-9d21-8beff8fa36e5}, !- Primary Daylighting Control Name
  0.547989,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {a41acae6-6026-4560-9b70-ca983228b741}, !- Secondary Daylighting Control Name
  0.451726,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48072396-d8eb-446c-a0f0-a019c741cc59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92d2f824-c624-412b-810c-4bc5e9326641}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Room Air Node, !- Name
  {dbed8689-3d95-4724-af85-cb80b9d1e61b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbed8689-3d95-4724-af85-cb80b9d1e61b}, !- Handle
  {f305f33d-be4c-459a-85b7-3312f235b3de}, !- Source Object
  11,                                     !- Outlet Port
  {92d2f824-c624-412b-810c-4bc5e9326641}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4857524b-ab7e-4098-9a6c-19fe743c9ece}, !- Handle
  {f305f33d-be4c-459a-85b7-3312f235b3de}, !- HVAC Component
  {67cdc305-e1ad-4181-8d0f-f55c4b3cbc35}; !- Port 1

OS:PortList,
  {6ef79d1e-bd03-4201-b365-006139f56ca0}, !- Handle
  {f305f33d-be4c-459a-85b7-3312f235b3de}; !- HVAC Component

OS:PortList,
  {ec753403-440b-419a-82df-dafff8f11a06}, !- Handle
  {f305f33d-be4c-459a-85b7-3312f235b3de}, !- HVAC Component
  {53d44211-b1aa-4ca8-98b7-04d7014e82a0}; !- Port 1

OS:Sizing:Zone,
  {923ed695-374e-450b-b394-8c16c490171c}, !- Handle
  {f305f33d-be4c-459a-85b7-3312f235b3de}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9b0179aa-3adb-4604-adfb-0c2c30cbc7f0}, !- Handle
  {80164f37-0bf5-4088-833e-f668b0e89fda}, !- Name
  {f305f33d-be4c-459a-85b7-3312f235b3de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e6a2bc1-0423-4cc7-b7cd-65e08dcd6987}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {462d2b12-3935-438d-889b-ce0de3bde771}, !- Zone Air Inlet Port List
  {fda75962-874b-48b4-a506-48da6f026632}, !- Zone Air Exhaust Port List
  {b42ad288-15a7-4b3e-a7f8-e7074fc7b02e}, !- Zone Air Node Name
  {8c9af81c-2bea-499e-87bf-210092e6dfa9}, !- Zone Return Air Port List
  {ba26b659-b919-461b-ad98-98c516602723}, !- Primary Daylighting Control Name
  0.533414,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {f56937d2-fea4-4fef-9498-93b5832c5c76}, !- Secondary Daylighting Control Name
  0.466356,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7813dbda-48b7-4dc5-a606-71c05e769909}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9206415e-daea-4519-babf-f9db76584aed}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Room Air Node, !- Name
  {b42ad288-15a7-4b3e-a7f8-e7074fc7b02e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b42ad288-15a7-4b3e-a7f8-e7074fc7b02e}, !- Handle
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- Source Object
  11,                                     !- Outlet Port
  {9206415e-daea-4519-babf-f9db76584aed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {462d2b12-3935-438d-889b-ce0de3bde771}, !- Handle
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- HVAC Component
  {84fa46a4-310e-4acd-b291-008efc9ab06f}; !- Port 1

OS:PortList,
  {fda75962-874b-48b4-a506-48da6f026632}, !- Handle
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- HVAC Component
  {99f34d24-330a-4ee8-b611-d800d108f9b7}; !- Port 1

OS:PortList,
  {8c9af81c-2bea-499e-87bf-210092e6dfa9}, !- Handle
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- HVAC Component
  {a4946cbf-49d9-4704-8da5-2561df147448}; !- Port 1

OS:Sizing:Zone,
  {785b9616-b72b-4760-bc9f-464e7a739b48}, !- Handle
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {44fdbb35-49d1-411d-a0ba-f30cca7cadc6}, !- Handle
  {e85f5a05-8b71-4a3a-bf8d-a613c264c8c0}, !- Name
  {d3b5fdb6-bbf6-494a-af75-160ddc0e2e91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {261eb462-3262-44e8-97d0-257bec0756ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {30467519-ac52-40ca-b370-48595fcf4be9}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdc40cda-5d31-43bc-b8d1-83ed18616c5c}, !- Zone Air Inlet Port List
  {7a3fe069-96f1-413f-8c4c-bb6e519d2965}, !- Zone Air Exhaust Port List
  {eef5f789-e368-4c14-a948-efd4b298c6f8}, !- Zone Air Node Name
  {0b847342-b0d6-4745-aab7-7cc6e9cdbe58}, !- Zone Return Air Port List
  {74cc180d-8a3d-4b47-bd1a-5a115897a6b2}, !- Primary Daylighting Control Name
  0.548029,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {8e89ef1c-4795-41e3-995c-14c05a1b2f08}, !- Secondary Daylighting Control Name
  0.451759,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f37b23f-912f-4265-acdf-8e464e3bc065}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca77f898-16ce-48dc-bc93-1fde8ad1a0ac}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Room Air Node, !- Name
  {eef5f789-e368-4c14-a948-efd4b298c6f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eef5f789-e368-4c14-a948-efd4b298c6f8}, !- Handle
  {30467519-ac52-40ca-b370-48595fcf4be9}, !- Source Object
  11,                                     !- Outlet Port
  {ca77f898-16ce-48dc-bc93-1fde8ad1a0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdc40cda-5d31-43bc-b8d1-83ed18616c5c}, !- Handle
  {30467519-ac52-40ca-b370-48595fcf4be9}, !- HVAC Component
  {028021f9-99ba-4b58-b2e7-d86f4b52f127}; !- Port 1

OS:PortList,
  {7a3fe069-96f1-413f-8c4c-bb6e519d2965}, !- Handle
  {30467519-ac52-40ca-b370-48595fcf4be9}; !- HVAC Component

OS:PortList,
  {0b847342-b0d6-4745-aab7-7cc6e9cdbe58}, !- Handle
  {30467519-ac52-40ca-b370-48595fcf4be9}, !- HVAC Component
  {18a54a12-241a-49d7-87a5-5196d5004ec1}; !- Port 1

OS:Sizing:Zone,
  {03ba57fc-40e8-4469-bec4-61a414f83a78}, !- Handle
  {30467519-ac52-40ca-b370-48595fcf4be9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.500002,                               !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ae9195c1-341b-4e42-acb9-abfa53c648cd}, !- Handle
  {ee6a081c-26e7-4a79-bdbe-50182f290d66}, !- Name
  {30467519-ac52-40ca-b370-48595fcf4be9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddab5053-7950-4cca-94ae-67bd5bc55738}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}, !- Handle
  FirstFloor_Plenum Thermal Zone,         !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5718d2f-bec6-467c-826c-e08c5b49038f}, !- Zone Air Inlet Port List
  {43572a47-979b-46ea-8454-e38880a24e2f}, !- Zone Air Exhaust Port List
  {301e52b8-535f-43da-9d63-5bff6eb19224}, !- Zone Air Node Name
  {98cf446d-f364-442c-9872-e392ec18f496}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41cb3669-4e0e-43a0-be2a-e90edea93677}, !- Handle
  FirstFloor_Plenum Thermal Zone Room Air Node, !- Name
  {301e52b8-535f-43da-9d63-5bff6eb19224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {301e52b8-535f-43da-9d63-5bff6eb19224}, !- Handle
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}, !- Source Object
  11,                                     !- Outlet Port
  {41cb3669-4e0e-43a0-be2a-e90edea93677}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5718d2f-bec6-467c-826c-e08c5b49038f}, !- Handle
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}; !- HVAC Component

OS:PortList,
  {43572a47-979b-46ea-8454-e38880a24e2f}, !- Handle
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}; !- HVAC Component

OS:PortList,
  {98cf446d-f364-442c-9872-e392ec18f496}, !- Handle
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}; !- HVAC Component

OS:Sizing:Zone,
  {211ab33b-3fc3-4bb5-b5d8-fe4709753249}, !- Handle
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9964fafe-b4fa-48f7-8d98-b054ef440f98}, !- Handle
  {7d7cde7d-24d9-456f-8eb8-4376de55e2c9}, !- Name
  {0fcd5bf6-3cfc-4d60-88af-30874fb66d8c}; !- Thermal Zone

OS:ThermalZone,
  {6090db49-9213-47c5-b187-26dbc129ca38}, !- Handle
  Core_mid Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a240e49-d548-4cf8-96d7-72089e0a40d2}, !- Zone Air Inlet Port List
  {ddd76281-deaf-4345-be37-385666ac21df}, !- Zone Air Exhaust Port List
  {22360aeb-18c4-40c2-a513-128d20d666d9}, !- Zone Air Node Name
  {2067221e-977b-4868-a56e-27db05d8bcf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b1f82827-8330-4b91-884e-9113ae6387a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {118f9e97-bf74-4180-98d0-8a2aad31cea7}, !- Handle
  Core_mid Thermal Zone Room Air Node,    !- Name
  {22360aeb-18c4-40c2-a513-128d20d666d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22360aeb-18c4-40c2-a513-128d20d666d9}, !- Handle
  {6090db49-9213-47c5-b187-26dbc129ca38}, !- Source Object
  11,                                     !- Outlet Port
  {118f9e97-bf74-4180-98d0-8a2aad31cea7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a240e49-d548-4cf8-96d7-72089e0a40d2}, !- Handle
  {6090db49-9213-47c5-b187-26dbc129ca38}, !- HVAC Component
  {70a4a1c3-11ec-4e24-8142-6f783d3cd0fb}; !- Port 1

OS:PortList,
  {ddd76281-deaf-4345-be37-385666ac21df}, !- Handle
  {6090db49-9213-47c5-b187-26dbc129ca38}; !- HVAC Component

OS:PortList,
  {2067221e-977b-4868-a56e-27db05d8bcf7}, !- Handle
  {6090db49-9213-47c5-b187-26dbc129ca38}, !- HVAC Component
  {9a4184b3-ef15-48ef-85bb-e988b5f6ba72}; !- Port 1

OS:Sizing:Zone,
  {d1ee90f1-b354-4116-8d0d-bf1749c0ddc0}, !- Handle
  {6090db49-9213-47c5-b187-26dbc129ca38}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {890d284f-8938-463d-8d50-6341bff278f6}, !- Handle
  {8f1fc400-6bea-49f9-b212-25b07548e214}, !- Name
  {6090db49-9213-47c5-b187-26dbc129ca38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f589cb52-f252-4796-9d69-b4034feb8e9e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4886878c-614a-4aa0-9f54-6a1bfc5f74ba}, !- Zone Air Inlet Port List
  {3bb499b5-c4ca-43de-b478-5bcc04ee148d}, !- Zone Air Exhaust Port List
  {7111e092-5066-4866-bd43-74c8d27dfd9c}, !- Zone Air Node Name
  {eccf0229-14f7-45c3-a869-bbd6e312c44c}, !- Zone Return Air Port List
  {c210f8ce-cbbf-4db6-890a-97cc43a1e7f8}, !- Primary Daylighting Control Name
  0.533414,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {11038a85-3cb7-4102-9a2f-977cc3987a6a}, !- Secondary Daylighting Control Name
  0.466356,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e860e4f4-08e4-4837-bbb7-6aea53549538}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1432aff2-cc89-43c9-be80-77609e1fd184}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Room Air Node, !- Name
  {7111e092-5066-4866-bd43-74c8d27dfd9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7111e092-5066-4866-bd43-74c8d27dfd9c}, !- Handle
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- Source Object
  11,                                     !- Outlet Port
  {1432aff2-cc89-43c9-be80-77609e1fd184}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4886878c-614a-4aa0-9f54-6a1bfc5f74ba}, !- Handle
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- HVAC Component
  {da091b54-bfc4-4b09-bd09-ec20e2e5f0f2}; !- Port 1

OS:PortList,
  {3bb499b5-c4ca-43de-b478-5bcc04ee148d}, !- Handle
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- HVAC Component
  {7d738fc8-4ced-4d77-a13c-0f643e4e8289}; !- Port 1

OS:PortList,
  {eccf0229-14f7-45c3-a869-bbd6e312c44c}, !- Handle
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- HVAC Component
  {255c5fc9-7950-460f-aac2-6fed24670a61}; !- Port 1

OS:Sizing:Zone,
  {6141e76f-3241-4b49-9cf7-a4f1057ed9a5}, !- Handle
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4dc18ae5-7985-4382-94e4-1557923007eb}, !- Handle
  {d5508c65-e8ff-4f2c-9464-62feaf97e1d2}, !- Name
  {e57d5edf-b31a-4f6e-b070-687994c39ec7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a368094-2a72-479f-9acb-008edb57f3ba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2766146a-37a1-41a0-90ab-9216f771f126}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9d4708d-e57f-4c4e-8636-8e7afa879a09}, !- Zone Air Inlet Port List
  {13267893-999d-48fd-ad42-84d016ccd0f8}, !- Zone Air Exhaust Port List
  {dfe39ad6-cce5-465e-a745-c0d90e7460c9}, !- Zone Air Node Name
  {a1bcbaf7-4d9f-4855-84ce-b31f87ea3dc8}, !- Zone Return Air Port List
  {f6220556-3a24-48bb-9647-90ad66c9b802}, !- Primary Daylighting Control Name
  0.547989,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {65d7622c-390f-4149-8f44-fe910d729fde}, !- Secondary Daylighting Control Name
  0.451726,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42fb9014-ac71-47f9-9f90-b72de1ccfbfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f66b78d3-665a-4565-8e20-55a8076852b7}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Room Air Node, !- Name
  {dfe39ad6-cce5-465e-a745-c0d90e7460c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dfe39ad6-cce5-465e-a745-c0d90e7460c9}, !- Handle
  {2766146a-37a1-41a0-90ab-9216f771f126}, !- Source Object
  11,                                     !- Outlet Port
  {f66b78d3-665a-4565-8e20-55a8076852b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9d4708d-e57f-4c4e-8636-8e7afa879a09}, !- Handle
  {2766146a-37a1-41a0-90ab-9216f771f126}, !- HVAC Component
  {cd1c359b-9945-4af2-abc0-b7a1ba4a14ff}; !- Port 1

OS:PortList,
  {13267893-999d-48fd-ad42-84d016ccd0f8}, !- Handle
  {2766146a-37a1-41a0-90ab-9216f771f126}; !- HVAC Component

OS:PortList,
  {a1bcbaf7-4d9f-4855-84ce-b31f87ea3dc8}, !- Handle
  {2766146a-37a1-41a0-90ab-9216f771f126}, !- HVAC Component
  {d34a00dd-2e96-4b36-af73-fab137b4658b}; !- Port 1

OS:Sizing:Zone,
  {805f092d-6544-4f15-8554-6d7dfcac2792}, !- Handle
  {2766146a-37a1-41a0-90ab-9216f771f126}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b6dcb34d-4e54-43ce-a74c-953a51a549f7}, !- Handle
  {85398aa6-cd41-4dc0-9fcd-c3af5d0aca4d}, !- Name
  {2766146a-37a1-41a0-90ab-9216f771f126}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d9db2aa-45a4-49c1-a880-d7a9d9f3e8b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97191500-564a-4c05-9760-c3205dc3de10}, !- Zone Air Inlet Port List
  {7fe8c53f-abfe-40e1-8505-159d9e681129}, !- Zone Air Exhaust Port List
  {584b1ab3-df13-46d1-9dfe-c0c8199359db}, !- Zone Air Node Name
  {302658a3-77e4-479c-94a4-58bfc720935e}, !- Zone Return Air Port List
  {33b19cbd-daeb-48f4-88f1-924a5bca0d94}, !- Primary Daylighting Control Name
  0.533414,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {0022a65c-33e1-40a0-811e-e3de98102462}, !- Secondary Daylighting Control Name
  0.466356,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ab2e321-eda2-4540-a6dc-005efc3c758b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c72a8bac-ba8d-4396-9239-cbfd22cc08ae}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Room Air Node, !- Name
  {584b1ab3-df13-46d1-9dfe-c0c8199359db}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {584b1ab3-df13-46d1-9dfe-c0c8199359db}, !- Handle
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}, !- Source Object
  11,                                     !- Outlet Port
  {c72a8bac-ba8d-4396-9239-cbfd22cc08ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97191500-564a-4c05-9760-c3205dc3de10}, !- Handle
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}, !- HVAC Component
  {f8add107-3551-4884-b60b-070b7e497b07}; !- Port 1

OS:PortList,
  {7fe8c53f-abfe-40e1-8505-159d9e681129}, !- Handle
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}; !- HVAC Component

OS:PortList,
  {302658a3-77e4-479c-94a4-58bfc720935e}, !- Handle
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}, !- HVAC Component
  {f8c57094-6eee-4689-9c11-a505d5f53aca}; !- Port 1

OS:Sizing:Zone,
  {0f50adf9-beaa-479a-840c-953900fc17dd}, !- Handle
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.500001,                               !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fc1da206-3dea-4227-aa5b-66dfb002bea4}, !- Handle
  {f5d55e73-3e67-4ec7-9d2c-1864165516bf}, !- Name
  {45f568f1-e33b-4c38-9032-c8d01bb240ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f56382be-f229-49cd-9c89-7bfa34a8c099}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7c4f568-e8bc-4ea3-a0ad-a5bada932338}, !- Zone Air Inlet Port List
  {54321997-ddd2-48de-ac64-0c7fa564a5af}, !- Zone Air Exhaust Port List
  {70915c79-da10-4bf7-b4e1-f9d8ceb63ab5}, !- Zone Air Node Name
  {d6297868-e7c9-4f9d-b71f-2c80daca23c4}, !- Zone Return Air Port List
  {1f858c25-8700-4d0d-88da-a27d27f74a20}, !- Primary Daylighting Control Name
  0.548029,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {175eb7a4-49ad-448e-bed4-4286101f7eb9}, !- Secondary Daylighting Control Name
  0.451759,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2a382d9f-1cad-4d98-a0da-99112012c47d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36abaa04-68cf-4344-ac2a-c1e04d165cd4}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Room Air Node, !- Name
  {70915c79-da10-4bf7-b4e1-f9d8ceb63ab5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {70915c79-da10-4bf7-b4e1-f9d8ceb63ab5}, !- Handle
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}, !- Source Object
  11,                                     !- Outlet Port
  {36abaa04-68cf-4344-ac2a-c1e04d165cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7c4f568-e8bc-4ea3-a0ad-a5bada932338}, !- Handle
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}, !- HVAC Component
  {5ceb50b3-7f04-4c0e-8a76-8f6e450e0d24}; !- Port 1

OS:PortList,
  {54321997-ddd2-48de-ac64-0c7fa564a5af}, !- Handle
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}; !- HVAC Component

OS:PortList,
  {d6297868-e7c9-4f9d-b71f-2c80daca23c4}, !- Handle
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}, !- HVAC Component
  {2163381f-66e3-487d-87e5-281c911e1805}; !- Port 1

OS:Sizing:Zone,
  {73813fdd-a0bb-4114-8042-5e837a874d31}, !- Handle
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {134a760e-6264-4f2a-8ba4-768766127295}, !- Handle
  {0a1c0cb4-d75b-4fe9-8f8f-f189efce586b}, !- Name
  {346cf623-790e-4dfe-9a44-7f0885c21eaa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d83619e0-62ca-43da-b8fa-9fe49ccefb3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}, !- Handle
  MidFloor_Plenum Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {16da1829-d539-493c-8a82-b3727f843ba6}, !- Zone Air Inlet Port List
  {6925db7a-75ae-4a11-8e2c-8fd132f2d2b8}, !- Zone Air Exhaust Port List
  {1b25af6c-f742-4819-9c59-2116d1563698}, !- Zone Air Node Name
  {4d9255c0-e648-499d-8751-f7c0bf079295}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {513f4cae-f7c2-4ae7-a32c-dea9ef46156d}, !- Handle
  MidFloor_Plenum Thermal Zone Room Air Node, !- Name
  {1b25af6c-f742-4819-9c59-2116d1563698}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b25af6c-f742-4819-9c59-2116d1563698}, !- Handle
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}, !- Source Object
  11,                                     !- Outlet Port
  {513f4cae-f7c2-4ae7-a32c-dea9ef46156d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {16da1829-d539-493c-8a82-b3727f843ba6}, !- Handle
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}; !- HVAC Component

OS:PortList,
  {6925db7a-75ae-4a11-8e2c-8fd132f2d2b8}, !- Handle
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}; !- HVAC Component

OS:PortList,
  {4d9255c0-e648-499d-8751-f7c0bf079295}, !- Handle
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}; !- HVAC Component

OS:Sizing:Zone,
  {a9d49618-b9ab-4c8e-a4ad-41e146d7b77b}, !- Handle
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c56a610b-ccc1-4d12-8a2d-5aaf0d9ee706}, !- Handle
  {78921153-75fe-4a0e-b22f-80988ce9516e}, !- Name
  {d160932c-c54e-42a0-aec9-f188d3c77cf6}; !- Thermal Zone

OS:ThermalZone,
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}, !- Handle
  Core_top Thermal Zone,                  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d51a2492-7126-4a78-89ab-913dcfbb8f16}, !- Zone Air Inlet Port List
  {e975fdf6-a731-4c38-86e3-70876ef4124c}, !- Zone Air Exhaust Port List
  {b0601f71-0ee0-4efb-8126-087479e0f676}, !- Zone Air Node Name
  {e2641c5c-63d8-433d-bf34-0371e3bc67b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42880455-5808-493e-b6d7-5b5537f8081f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f666163d-d4d8-46e5-9d8a-a90a2f4c6243}, !- Handle
  Core_top Thermal Zone Room Air Node,    !- Name
  {b0601f71-0ee0-4efb-8126-087479e0f676}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0601f71-0ee0-4efb-8126-087479e0f676}, !- Handle
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}, !- Source Object
  11,                                     !- Outlet Port
  {f666163d-d4d8-46e5-9d8a-a90a2f4c6243}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d51a2492-7126-4a78-89ab-913dcfbb8f16}, !- Handle
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}, !- HVAC Component
  {1eb12c02-06a1-48fa-a3bf-8cdaa10e0774}; !- Port 1

OS:PortList,
  {e975fdf6-a731-4c38-86e3-70876ef4124c}, !- Handle
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}; !- HVAC Component

OS:PortList,
  {e2641c5c-63d8-433d-bf34-0371e3bc67b6}, !- Handle
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}, !- HVAC Component
  {6b831bc1-b907-4f1f-9139-6354ee6bba52}; !- Port 1

OS:Sizing:Zone,
  {ed986625-fcb5-4dff-aa53-839b2bab01b9}, !- Handle
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  8.33333333333333,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {de6aade5-c24e-485d-9e91-4040d152fd19}, !- Handle
  {373e3317-493b-4b96-87c6-dba08eae8806}, !- Name
  {fe9fa207-18aa-43ef-9994-b4fdc7e1bbec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b3dd1fb-4cf4-4d9d-a8e7-76edd7bfcb04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {9fd22440-5058-40f8-8d9f-1714fd179238}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb04d591-6d85-4c78-923e-44e35b5f312d}, !- Zone Air Inlet Port List
  {d76af57c-c5de-4657-9db4-eb93530cae83}, !- Zone Air Exhaust Port List
  {4921cebc-1308-4644-9a99-6a06b60227dd}, !- Zone Air Node Name
  {fc7b2f6b-60e1-4940-89d0-24d8317bb158}, !- Zone Return Air Port List
  {dc9adf2b-c74d-4c1d-93e5-4b4f362ecb20}, !- Primary Daylighting Control Name
  0.533414,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {d9f33cfc-14ca-4a72-8be5-e55bb6a47a6f}, !- Secondary Daylighting Control Name
  0.466356,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bfcb63b8-5418-435b-a96a-00ed7b3426d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae6856a1-fa8c-4558-83d9-c25427bbf427}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Room Air Node, !- Name
  {4921cebc-1308-4644-9a99-6a06b60227dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4921cebc-1308-4644-9a99-6a06b60227dd}, !- Handle
  {9fd22440-5058-40f8-8d9f-1714fd179238}, !- Source Object
  11,                                     !- Outlet Port
  {ae6856a1-fa8c-4558-83d9-c25427bbf427}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb04d591-6d85-4c78-923e-44e35b5f312d}, !- Handle
  {9fd22440-5058-40f8-8d9f-1714fd179238}, !- HVAC Component
  {44d1a67d-2bbf-4b36-bdc9-b56bb920fb5a}; !- Port 1

OS:PortList,
  {d76af57c-c5de-4657-9db4-eb93530cae83}, !- Handle
  {9fd22440-5058-40f8-8d9f-1714fd179238}, !- HVAC Component
  {30b2f896-fe51-4133-ab91-4c783634b35e}; !- Port 1

OS:PortList,
  {fc7b2f6b-60e1-4940-89d0-24d8317bb158}, !- Handle
  {9fd22440-5058-40f8-8d9f-1714fd179238}, !- HVAC Component
  {3aff5c6c-47b9-4e41-b857-6389dcf3da63}; !- Port 1

OS:Sizing:Zone,
  {550311bd-8117-461b-b200-f86b67a0f2b3}, !- Handle
  {9fd22440-5058-40f8-8d9f-1714fd179238}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
