AirSystems
,,,,,Cooling,,,,Heating,,,Fan/Ventilation,,,Controls
Name,Type,Status,System Count,Floor Area Served,Net Capacity,Design Supply T,Capacity/Area,Supply Flow/Ton,Net Capacity,Design Supply T,Capacity/Area,Supply Flow,Supply Flow/Area,Design OA,OA/Area,Control Zone Name,Temp Control,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,ReheatCtrlMthd,Availability Schedule,Night Cycle Control
,,,(#),(ft2),(Btu/hr),(degF),(Btu/ft2),(cfm/ton),(Btu/hr),(degF),(Btu/ft2),(cfm),(cfm/ft2),(cfm),(cfm/ft2),,,(degF),(degF),(degF),(degF),( degF),,,
"BaseAirSys15","PVAV","New",1,17875.9,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,2681.39,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys15-2","PVAV","New",1,17875.9,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,2681.39,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"
"BaseAirSys15-3","PVAV","New",1,17875.9,-99996,55,-99996,-99996,-99996,60,-99996,0,-99996,2681.39,-99996,"NONE","Fixed",55,-99996,-99996,-99996,-99996,"DualMaximum","OfficeHVACAvail","CycleOnCallAnyZone"



Terminal Units
,,,,Relationships,,,,,AirFlow,,VAV,,Fan Powered Terminal
Name,Type,Status,Qty,System,System Qty,Zone,Floor Area,HVAC Zones,Primary Max,Primary Min,Heating Max,Reheat Control,Induced Air Zone,Induction Ratio,Fan Power,Parallel Box Control,Flow Fraction
,,,(#),,(#),,(ft2),(#),(cfm),(cfm),(cfm),,,,( W/cfm)
"BaseVAVBox TrmlUnit","VAVReheatBox","New",1,"BaseAirSys15",1,"Core_bottom Thermal Zone",10586.7,1,-99996,1588.01,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-2","VAVReheatBox","New",1,"BaseAirSys15",1,"Perimeter_bot_ZN_1 Thermal Zone",2231.76,1,-99996,334.765,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-3","VAVReheatBox","New",1,"BaseAirSys15",1,"Perimeter_bot_ZN_2 Thermal Zone",1412.9,1,-99996,211.935,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-4","VAVReheatBox","New",1,"BaseAirSys15",1,"Perimeter_bot_ZN_3 Thermal Zone",2231.76,1,-99996,334.765,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-5","VAVReheatBox","New",1,"BaseAirSys15",1,"Perimeter_bot_ZN_4 Thermal Zone",1412.8,1,-99996,211.92,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-6","VAVReheatBox","New",1,"BaseAirSys15-2",1,"Core_mid Thermal Zone",10586.7,1,-99996,1588.01,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-7","VAVReheatBox","New",1,"BaseAirSys15-2",1,"Perimeter_mid_ZN_1 Thermal Zone",2231.76,1,-99996,334.765,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-8","VAVReheatBox","New",1,"BaseAirSys15-2",1,"Perimeter_mid_ZN_2 Thermal Zone",1412.9,1,-99996,211.935,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-9","VAVReheatBox","New",1,"BaseAirSys15-2",1,"Perimeter_mid_ZN_3 Thermal Zone",2231.76,1,-99996,334.765,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-10","VAVReheatBox","New",1,"BaseAirSys15-2",1,"Perimeter_mid_ZN_4 Thermal Zone",1412.8,1,-99996,211.92,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-11","VAVReheatBox","New",1,"BaseAirSys15-3",1,"Core_top Thermal Zone",10586.7,1,-99996,1588.01,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-12","VAVReheatBox","New",1,"BaseAirSys15-3",1,"Perimeter_top_ZN_1 Thermal Zone",2231.76,1,-99996,334.765,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-13","VAVReheatBox","New",1,"BaseAirSys15-3",1,"Perimeter_top_ZN_2 Thermal Zone",1412.9,1,-99996,211.935,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-14","VAVReheatBox","New",1,"BaseAirSys15-3",1,"Perimeter_top_ZN_3 Thermal Zone",2231.76,1,-99996,334.765,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996
"BaseVAVBox TrmlUnit-15","VAVReheatBox","New",1,"BaseAirSys15-3",1,"Perimeter_top_ZN_4 Thermal Zone",1412.8,1,-99996,211.92,-99996,"DualMaximum","NONE",-99996,-99996,"UNDEFINED",-99996



Cooling Coils
,,,,Relationships,,,Capacity,,,,ChilledWater,,,DirectExpansion
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSegIn,FluidSegOut,Design Flow Rate,Condenser Type,Number Stages,SEER (rounded),CodeMin SEER,EER (rounded),CodeMin EER,IEER (roundded),CodeMin IEER,EIR,Sizing Ratio,SEER2 (rounded),CodeMin SEER2,EER2 (rounded), CodeMin EER2
,,,,,(#),,(Btu/hr),(Btu/hr),(Btu/hr),(Btu/hr),( gpm)
"BaseSys15 CoilClg","DirectExpansion","New","Electric","BaseAirSys15",1,"UNDEFINED",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"BaseSys15 CoilClg-2","DirectExpansion","New","Electric","BaseAirSys15-2",1,"UNDEFINED",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996
"BaseSys15 CoilClg-3","DirectExpansion","New","Electric","BaseAirSys15-3",1,"UNDEFINED",-99996,-99996,"NONE","NONE",-99996,"Air",1,-99996,-99996,-99996,-99996,-99996,-99996,0.333333,1,-99996,-99996,-99996,-99996



Heating Coils
,,,,Relationships,,,Capacity,,HotWater,,,HeatPump,,,,,,,,,Furnace
Name,Type,Status,Fuel Src,System,System Qty,Zone,Total-Net,Total-Gross,FluidSeg In,FluidSeg Out,Design Flow Rate,Condenser Type,Number Stages,HSPF (rounded),CodeMin HSPF,COP (rounded),CodeMin COP,EIR,Comp Lockout Temp,Supp Htr Temp,AFUE,CodeMin AFUE,Thrml Eff,CodeMin Thrml Eff,SizingRatio,HSPF2 (rounded), CodeMin HSPF2
,,,,,(#),,(Btu/hr),(Btu/hr),,,(gpm),,,,,,,,(?F),( ?F)
"BaseSys15 CoilHtg","HotWater","New","- specify -","BaseAirSys15",1,"UNDEFINED",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys15 CoilHtg-2","HotWater","New","- specify -","BaseAirSys15-2",1,"UNDEFINED",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseSys15 CoilHtg-3","HotWater","New","- specify -","BaseAirSys15-3",1,"UNDEFINED",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg","HotWater","New","- specify -","BaseAirSys15",1,"Core_bottom Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-2","HotWater","New","- specify -","BaseAirSys15",1,"Perimeter_bot_ZN_1 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-3","HotWater","New","- specify -","BaseAirSys15",1,"Perimeter_bot_ZN_2 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-4","HotWater","New","- specify -","BaseAirSys15",1,"Perimeter_bot_ZN_3 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-5","HotWater","New","- specify -","BaseAirSys15",1,"Perimeter_bot_ZN_4 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-6","HotWater","New","- specify -","BaseAirSys15-2",1,"Core_mid Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-7","HotWater","New","- specify -","BaseAirSys15-2",1,"Perimeter_mid_ZN_1 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-8","HotWater","New","- specify -","BaseAirSys15-2",1,"Perimeter_mid_ZN_2 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-9","HotWater","New","- specify -","BaseAirSys15-2",1,"Perimeter_mid_ZN_3 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-10","HotWater","New","- specify -","BaseAirSys15-2",1,"Perimeter_mid_ZN_4 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-11","HotWater","New","- specify -","BaseAirSys15-3",1,"Core_top Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-12","HotWater","New","- specify -","BaseAirSys15-3",1,"Perimeter_top_ZN_1 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-13","HotWater","New","- specify -","BaseAirSys15-3",1,"Perimeter_top_ZN_2 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-14","HotWater","New","- specify -","BaseAirSys15-3",1,"Perimeter_top_ZN_3 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996
"BaseVAVBox CoilHtg-15","HotWater","New","- specify -","BaseAirSys15-3",1,"Perimeter_top_ZN_4 Thermal Zone",-99996,-99996,"BaseHPHWPriSupSeg","BaseHPHWPriRetSeg",-99996,"UNDEFINED",-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,-99996,1,-99996,-99996



Fans
,,,,,Relationships,,,Capacity,,,Power,,,,Motor
Name,Control Method,Status,Class,Cent Type,System,System Qty,Zone,Maximum,Minimum,Efficiency,Modeling Method,Brake HP,Total Static,Power Index,Nameplate HP,Position,Efficiency
,,,,,,(#),,(cfm),(cfm),,,(hp),(inH2O),(W/cfm),( hp)
"BaseSys15 SupFan","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys15",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys15 SupFan-2","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys15-2",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1
"BaseSys15 SupFan-3","VariableSpeedDrive","New","Centrifugal","AirFoil","BaseAirSys15-3",1,"UNDEFINED",0,-99996,1,"PowerPerUnitFlow",0,0,0,-99996,"InAirStream",1



Outside Air Control
,,,,Relationships,,Control
Name,Control,Status,Design OA,Name,System Count,Econo Integration,Max OA Ratio,High DB Lockout,Low DB Lockout,High Enthalpy Lockout,OA Schedule Method,Delay,Schedule Name
,,,(cfm),,(#),,,(F),(F),(Btu/lb),,( hrs)
"BaseSys15 OACtrl","NoEconomizer","New",2681.39,"BaseAirSys15",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys15 OACtrl-2","NoEconomizer","New",2681.39,"BaseAirSys15-2",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
"BaseSys15 OACtrl-3","NoEconomizer","New",2681.39,"BaseAirSys15-3",1,"UNDEFINED",-99996,-99996,-99996,-99996,"FollowHVACAvailability",0,"NONE"
