<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="T24_2025.bin"/>
  <Model Name="User Input">
    <Proj>
      <Name>Med Office PVAV PFPB</Name>
      <BldgEngyModelVersion>17</BldgEngyModelVersion>
      <CreateDate>1779564567</CreateDate>
      <ModDate>1780962650</ModDate>
      <RunDate>1780957664</RunDate>
      <StdsVersion>Compliance2025</StdsVersion>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <CliZn>ClimateZone9</CliZn>
      <ZipCode>90045</ZipCode>
      <WeatherStation>LOS ANGELES USC</WeatherStation>
      <AutoHardSize>1</AutoHardSize>
      <AutoEffInput>1</AutoEffInput>
      <AutoHardSizeAirFlowPerSqFt>0.67</AutoHardSizeAirFlowPerSqFt>
      <AutoHardSizeAirFlowPerTon>330</AutoHardSizeAirFlowPerTon>
      <DefaultDayltgCtrls>1</DefaultDayltgCtrls>
      <AnalysisType>Title24Compliance</AnalysisType>
      <AirBarrier>Air barrier - not verified</AirBarrier>
      <SoftwareVersion>CBECC-CLI 2025.3.0 RC (1415)</SoftwareVersion>
      <CompReportPDF>1</CompReportPDF>
      <CompReportXML>1</CompReportXML>
      <ResultsCurrentMessage>(not current)</ResultsCurrentMessage>
      <ProjVar>
        <Name>Med Office PVAV PFPB - ProjVar</Name>
        <ExcptCondNoClgSys>No</ExcptCondNoClgSys>
        <ExcptCondRtdCap>No</ExcptCondRtdCap>
        <ExcptCondNarrative>No</ExcptCondNarrative>
      </ProjVar>
      <ConsAssm>
        <Name>Base_CZ12-SlabOnOrBelowGradeF073</Name>
        <CompatibleSurfType>UndergroundFloor</CompatibleSurfType>
        <SlabType>UnheatedSlabOnGrade</SlabType>
        <MatRef index="0">Concrete - 140 lb/ft3 - 6 in.</MatRef>
      </ConsAssm>
      <Mat>
        <Name>Concrete - 140 lb/ft3 - 6 in.</Name>
        <CodeCat>Concrete</CodeCat>
        <CodeItem>Concrete - 140 lb/ft3 - 6 in.</CodeItem>
      </Mat>
      <ConsAssm>
        <Name>Base_CZ12-NonresMetalFrameWallU055</Name>
        <CompatibleSurfType>ExteriorWall</CompatibleSurfType>
        <MatRef index="0">Stucco - 7/8 in.</MatRef>
        <MatRef index="1">Compliance Insulation R14.60</MatRef>
        <MatRef index="2">Compliance Insulation R1.41</MatRef>
        <MatRef index="3">Compliance Insulation R0.02</MatRef>
        <MatRef index="4">Compliance Insulation R0.02</MatRef>
        <MatRef index="5">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
        <MatRef index="6">Gypsum Board - 1/2 in.</MatRef>
      </ConsAssm>
      <Mat>
        <Name>Stucco - 7/8 in.</Name>
        <CodeCat>Plastering Materials</CodeCat>
        <CodeItem>Stucco - 7/8 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
        <CodeCat>Air</CodeCat>
        <CodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</CodeItem>
      </Mat>
      <Mat>
        <Name>Gypsum Board - 1/2 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 1/2 in.</CodeItem>
      </Mat>
      <ConsAssm>
        <Name>NACM_Interior Wall</Name>
        <CompatibleSurfType>InteriorWall</CompatibleSurfType>
        <MatRef index="0">Gypsum Board - 5/8 in.</MatRef>
        <MatRef index="1">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
        <MatRef index="2">Gypsum Board - 5/8 in.</MatRef>
      </ConsAssm>
      <Mat>
        <Name>Gypsum Board - 5/8 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 5/8 in.</CodeItem>
      </Mat>
      <ConsAssm>
        <Name>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034</Name>
        <CompatibleSurfType>Roof</CompatibleSurfType>
        <CRRCInitialRefl>0.63</CRRCInitialRefl>
        <CRRCAgedRefl>0.63</CRRCAgedRefl>
        <CRRCInitialEmit>0.75</CRRCInitialEmit>
        <CRRCAgedEmit>0.75</CRRCAgedEmit>
        <CRRCProdID>XXXX-XXXX</CRRCProdID>
        <MatRef index="0">Metal Standing Seam - 1/16 in.</MatRef>
        <MatRef index="1">Compliance Insulation R28.63</MatRef>
      </ConsAssm>
      <Mat>
        <Name>Metal Standing Seam - 1/16 in.</Name>
        <CodeCat>Roofing</CodeCat>
        <CodeItem>Metal Standing Seam - 1/16 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R28.63</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R28.63</CodeItem>
      </Mat>
      <ConsAssm>
        <Name>NACM_Drop Ceiling</Name>
        <CompatibleSurfType>InteriorFloor</CompatibleSurfType>
        <MatRef index="0">Acoustic Tile - 3/4 in.</MatRef>
      </ConsAssm>
      <Mat>
        <Name>Acoustic Tile - 3/4 in.</Name>
        <CodeCat>Finish Materials</CodeCat>
        <CodeItem>Acoustic Tile - 3/4 in.</CodeItem>
      </Mat>
      <ConsAssm>
        <Name>NACM_Interior Floor</Name>
        <CompatibleSurfType>InteriorFloor</CompatibleSurfType>
        <MatRef index="0">Metal Deck - 1/16 in.</MatRef>
        <MatRef index="1">Concrete - 140 lb/ft3 - 4 in.</MatRef>
        <MatRef index="2">Carpet - 3/4 in.</MatRef>
      </ConsAssm>
      <Mat>
        <Name>Metal Deck - 1/16 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Metal Deck - 1/16 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Concrete - 140 lb/ft3 - 4 in.</Name>
        <CodeCat>Concrete</CodeCat>
        <CodeItem>Concrete - 140 lb/ft3 - 4 in.</CodeItem>
      </Mat>
      <Mat>
        <Name>Carpet - 3/4 in.</Name>
        <CodeCat>Finish Materials</CodeCat>
        <CodeItem>Carpet - 3/4 in.</CodeItem>
      </Mat>
      <FenCons>
        <Name>Base_AllCZ_FixedWindowU34</Name>
        <FenType>VerticalFenestration</FenType>
        <FenProdType>FixedWindow</FenProdType>
        <AssmContext>Manufactured</AssmContext>
        <CertificationMthd>NFRCRated</CertificationMthd>
        <SHGC>0.22</SHGC>
        <UFactor>0.34</UFactor>
        <VT>0.42</VT>
      </FenCons>
      <Bldg>
        <Name>OfficeMedium</Name>
        <TotStoryCnt>3</TotStoryCnt>
        <AboveGrdStoryCnt>3</AboveGrdStoryCnt>
        <Story>
          <Name>BottomFlr</Name>
          <Spc>
            <Name>Core_bottom</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Core_bottom Thermal Zone</ThrmlZnRef>
            <Vol>95280.3</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <ElevCnt>1</ElevCnt>
            <ElevLostFrac>1</ElevLostFrac>
            <EscalCnt>1</EscalCnt>
            <EscalLostFrac>1</EscalLostFrac>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <UndgrFlr>
              <Name>Core_bot_ZN_5_Floor</Name>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrFlr>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_East</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_North</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_South</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_West</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_1</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_bot_ZN_1 Thermal Zone</ThrmlZnRef>
            <Vol>20085.9</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_1_Floor</Name>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrFlr>
            <IntWall>
              <Name>Perimeter_bot_ZN_1_Wall_East</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Perimeter_bot_ZN_1_Wall_South</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_bot_ZN_1_Wall_South_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_bot_ZN_4_Wall_South Reversed</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_2</Name>
            <ThrmlZnRef>Perimeter_bot_ZN_2 Thermal Zone</ThrmlZnRef>
            <Vol>12716.1</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_2_Floor</Name>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrFlr>
            <ExtWall>
              <Name>Perimeter_bot_ZN_2_Wall_East</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_bot_ZN_2_Wall_East_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>7.64206</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>7.64206</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_bot_ZN_2_Wall_North</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_3</Name>
            <ThrmlZnRef>Perimeter_bot_ZN_3 Thermal Zone</ThrmlZnRef>
            <Vol>20085.9</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_3_Floor</Name>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrFlr>
            <ExtWall>
              <Name>Perimeter_bot_ZN_3_Wall_North</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_bot_ZN_3_Wall_North_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_bot_ZN_3_Wall_West</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_4</Name>
            <ThrmlZnRef>Perimeter_bot_ZN_4 Thermal Zone</ThrmlZnRef>
            <Vol>12715.2</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_4_Floor</Name>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              </PolyLp>
            </UndgrFlr>
            <ExtWall>
              <Name>Perimeter_bot_ZN_4_Wall_West</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_bot_ZN_4_Wall_West_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>7.64206</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>3.35072</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>7.64206</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>FirstFloor_Plenum</Name>
            <CondgType>Plenum</CondgType>
            <ThrmlZnRef>FirstFloor_Plenum Thermal Zone</ThrmlZnRef>
            <Vol>71503.7</Vol>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Core_bot_ZN_5_Ceiling Reversed</Name>
              <AdjacentSpcRef>Core_bottom</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_East</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_North</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_South</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_West</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <IntFlr>
              <Name>Perimeter_bot_ZN_1_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_bot_ZN_2_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_bot_ZN_3_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_bot_ZN_4_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
          </Spc>
        </Story>
        <Story>
          <Name>MidFlr</Name>
          <Spc>
            <Name>Core_mid</Name>
            <ThrmlZnRef>Core_mid Thermal Zone</ThrmlZnRef>
            <Vol>95280.3</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Core_mid_ZN_5_Floor</Name>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_East</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_North</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_South</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_West</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_1</Name>
            <ThrmlZnRef>Perimeter_mid_ZN_1 Thermal Zone</ThrmlZnRef>
            <Vol>20085.9</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_mid_ZN_1_Floor</Name>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Perimeter_mid_ZN_1_Wall_East</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Perimeter_mid_ZN_1_Wall_South</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_mid_ZN_1_Wall_South_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_mid_ZN_4_Wall_South Reversed</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_2</Name>
            <ThrmlZnRef>Perimeter_mid_ZN_2 Thermal Zone</ThrmlZnRef>
            <Vol>12716.1</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_mid_ZN_2_Floor</Name>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_mid_ZN_2_Wall_East</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_mid_ZN_2_Wall_East_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>20.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>20.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_mid_ZN_2_Wall_North</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_3</Name>
            <ThrmlZnRef>Perimeter_mid_ZN_3 Thermal Zone</ThrmlZnRef>
            <Vol>20085.9</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_mid_ZN_3_Floor</Name>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_mid_ZN_3_Wall_North</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_mid_ZN_3_Wall_North_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_mid_ZN_3_Wall_West</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_4</Name>
            <ThrmlZnRef>Perimeter_mid_ZN_4 Thermal Zone</ThrmlZnRef>
            <Vol>12715.2</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_mid_ZN_4_Floor</Name>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_mid_ZN_4_Wall_West</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_mid_ZN_4_Wall_West_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>20.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>16.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>20.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>MidFloor_Plenum</Name>
            <CondgType>Plenum</CondgType>
            <ThrmlZnRef>MidFloor_Plenum Thermal Zone</ThrmlZnRef>
            <Vol>71503.7</Vol>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Core_mid_ZN_5_Ceiling Reversed</Name>
              <AdjacentSpcRef>Core_mid</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_mid_Plenum_Wall_East</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_mid_Plenum_Wall_North</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_mid_Plenum_Wall_South</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_mid_Plenum_Wall_West</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <IntFlr>
              <Name>Perimeter_mid_ZN_1_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_mid_ZN_2_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_mid_ZN_3_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_mid_ZN_4_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
          </Spc>
        </Story>
        <Story>
          <Name>TopFloor</Name>
          <Spc>
            <Name>Core_top</Name>
            <ThrmlZnRef>Core_top Thermal Zone</ThrmlZnRef>
            <Vol>95280.3</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Core_top_ZN_5_Floor</Name>
              <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Core_top_ZN_5_Wall_East</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_top_ZN_5_Wall_North</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_top_ZN_5_Wall_South</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <IntWall>
              <Name>Core_top_ZN_5_Wall_West</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_top_ZN_1</Name>
            <ThrmlZnRef>Perimeter_top_ZN_1 Thermal Zone</ThrmlZnRef>
            <Vol>20085.9</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_top_ZN_1_Floor</Name>
              <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntWall>
              <Name>Perimeter_top_ZN_1_Wall_East</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
            <ExtWall>
              <Name>Perimeter_top_ZN_1_Wall_South</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_top_ZN_1_Wall_South_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_top_ZN_4_Wall_South Reversed</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_top_ZN_2</Name>
            <ThrmlZnRef>Perimeter_top_ZN_2 Thermal Zone</ThrmlZnRef>
            <Vol>12716.1</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_top_ZN_2_Floor</Name>
              <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_top_ZN_2_Wall_East</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_top_ZN_2_Wall_East_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>33.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>33.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_top_ZN_2_Wall_North</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_top_ZN_3</Name>
            <ThrmlZnRef>Perimeter_top_ZN_3 Thermal Zone</ThrmlZnRef>
            <Vol>20085.9</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_top_ZN_3_Floor</Name>
              <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_top_ZN_3_Wall_North</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_top_ZN_3_Wall_North_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_top_ZN_3_Wall_West</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_top_ZN_4</Name>
            <ThrmlZnRef>Perimeter_top_ZN_4 Thermal Zone</ThrmlZnRef>
            <Vol>12715.2</Vol>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc/>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
            <IntFlr>
              <Name>Perimeter_top_ZN_4_Floor</Name>
              <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_top_ZN_4_Wall_West</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
              <Win>
                <Name>Perimeter_top_ZN_4_Wall_West_Window</Name>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <PolyLp>
                  <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>33.6421</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>29.3507</Coord></CartesianPt>
                  <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>33.6421</Coord></CartesianPt>
                </PolyLp>
              </Win>
            </ExtWall>
          </Spc>
          <Spc>
            <Name>TopFloor_Plenum</Name>
            <CondgType>Plenum</CondgType>
            <ThrmlZnRef>TopFloor_Plenum Thermal Zone</ThrmlZnRef>
            <Vol>71503.7</Vol>
            <SpcFunc/>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
            <Roof>
              <Name>Building_Roof</Name>
              <ConsAssmRef>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              </PolyLp>
            </Roof>
            <IntFlr>
              <Name>Core_top_ZN_5_Ceiling Reversed</Name>
              <AdjacentSpcRef>Core_top</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <ExtWall>
              <Name>Perimeter_top_Plenum_Wall_East</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_top_Plenum_Wall_North</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_top_Plenum_Wall_South</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_top_Plenum_Wall_West</Name>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              </PolyLp>
            </ExtWall>
            <IntFlr>
              <Name>Perimeter_top_ZN_1_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_top_ZN_2_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_top_ZN_3_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_top_ZN_4_Ceiling Reversed</Name>
              <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              </PolyLp>
            </IntFlr>
          </Spc>
        </Story>
        <ThrmlZn>
          <Name>Core_bottom Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">BottomVAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_bot_ZN_1 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">BottomVAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_bot_ZN_2 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">BottomVAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_bot_ZN_3 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">BottomVAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_bot_ZN_4 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">BottomVAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>FirstFloor_Plenum Thermal Zone</Name>
          <Type>Plenum</Type>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Core_mid Thermal Zone</Name>
          <PriAirCondgSysRef index="0">Mid VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_mid_ZN_1 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Mid VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_mid_ZN_2 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Mid VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_mid_ZN_3 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Mid VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_mid_ZN_4 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Mid VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>MidFloor_Plenum Thermal Zone</Name>
          <Type>Plenum</Type>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Core_top Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Top VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_top_ZN_1 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Top VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_top_ZN_2 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Top VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_top_ZN_3 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Top VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>Perimeter_top_ZN_4 Thermal Zone</Name>
          <Type>Conditioned</Type>
          <PriAirCondgSysRef index="0">Top VAV</PriAirCondgSysRef>
        </ThrmlZn>
        <ThrmlZn>
          <Name>TopFloor_Plenum Thermal Zone</Name>
          <Type>Plenum</Type>
        </ThrmlZn>
        <AirSys>
          <Name>BottomVAV</Name>
          <Type>PVAV</Type>
          <CtrlSysType>DDCToZone</CtrlSysType>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <OptStart>1</OptStart>
          <ClgCtrl>WarmestReset</ClgCtrl>
          <ClRstSupHi>60</ClRstSupHi>
          <ClRstSupLow>55</ClRstSupLow>
          <AirSeg>
            <Name>Bottom VAV AirSegment Supply</Name>
            <Type>Supply</Type>
            <CoilHtg>
              <Name>Bottom VAV CoilHeating</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
            <CoilClg>
              <Name>Bottom VAV CoilCooling</Name>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <NumClgStages>2</NumClgStages>
              <CapTotNetRtd>447107</CapTotNetRtd>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <Fan>
              <Name>BottomVAV SupplyFan</Name>
              <CtrlMthd>VariableSpeedDrive</CtrlMthd>
              <ModelingMthd>StaticPressure</ModelingMthd>
              <FlowCap>11478.1</FlowCap>
              <FlowMin>2681.39</FlowMin>
              <FlowEff>0.65</FlowEff>
              <TotStaticPress>4.83547</TotStaticPress>
              <FEI>0.95</FEI>
            </Fan>
          </AirSeg>
          <AirSeg>
            <Name>Bottom VAV ReturnAirSegment</Name>
            <Type/>
          </AirSeg>
          <TrmlUnit>
            <Name>CoreBottomZn TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Core_bottom Thermal Zone</ZnServedRef>
            <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>7510.68</PriAirFlowMax>
            <PriAirFlowMin>1588.01</PriAirFlowMin>
            <HtgAirFlowMax>3755.34</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>CoreBottomReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterBottomZn1 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_bot_ZN_1 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>2025.42</PriAirFlowMax>
            <PriAirFlowMin>334.765</PriAirFlowMin>
            <HtgAirFlowMax>1012.71</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterBottom1ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterBottomZn2 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_bot_ZN_2 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1220.57</PriAirFlowMax>
            <PriAirFlowMin>211.935</PriAirFlowMin>
            <HtgAirFlowMax>610.285</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterBottom2ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterBottomZn3 TU</Name>
            <Type>ParallelFanBox</Type>
            <ZnServedRef>Perimeter_bot_ZN_3 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1391.17</PriAirFlowMax>
            <PriAirFlowMin>334.765</PriAirFlowMin>
            <InductionRat>0.5</InductionRat>
            <FanPwrPerFlow>0.3</FanPwrPerFlow>
            <ParallelBoxFanFlowFrac>0.22</ParallelBoxFanFlowFrac>
            <CoilHtg>
              <Name>PerimeterBottom3ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
            <Fan>
              <Name>Fan 4</Name>
            </Fan>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterBottomZn4 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_bot_ZN_4 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Bottom VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1264.81</PriAirFlowMax>
            <PriAirFlowMin>211.92</PriAirFlowMin>
            <HtgAirFlowMax>632.407</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterBottom4ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <OACtrl>
            <Name>BottomVAV Economizer</Name>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <AirSegSupRef>Bottom VAV AirSegment Supply</AirSegSupRef>
            <AirSegRetRef>Bottom VAV ReturnAirSegment</AirSegRetRef>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>Mid VAV</Name>
          <Type>PVAV</Type>
          <CtrlSysType>DDCToZone</CtrlSysType>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <OptStart>1</OptStart>
          <ClgCtrl>WarmestReset</ClgCtrl>
          <ClRstSupHi>60</ClRstSupHi>
          <ClRstSupLow>55</ClRstSupLow>
          <AirSeg>
            <Name>Mid VAV AirSegment Supply</Name>
            <Type>Supply</Type>
            <CoilHtg>
              <Name>Mid VAV CoilHeating</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
            <CoilClg>
              <Name>Mid VAV CoilCooling</Name>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <NumClgStages>2</NumClgStages>
              <CapTotNetRtd>469241</CapTotNetRtd>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <Fan>
              <Name>MidVAV SupplyFan</Name>
              <CtrlMthd>VariableSpeedDrive</CtrlMthd>
              <ModelingMthd>StaticPressure</ModelingMthd>
              <FlowCap>12116.1</FlowCap>
              <FlowMin>2681.39</FlowMin>
              <FlowEff>0.65</FlowEff>
              <TotStaticPress>4.83547</TotStaticPress>
              <FEI>0.95</FEI>
            </Fan>
          </AirSeg>
          <AirSeg>
            <Name>MidVAV RetAirSeg</Name>
            <Type/>
          </AirSeg>
          <TrmlUnit>
            <Name>CoreMidZn TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Core_mid Thermal Zone</ZnServedRef>
            <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>7889.54</PriAirFlowMax>
            <PriAirFlowMin>1588.01</PriAirFlowMin>
            <HtgAirFlowMax>3944.77</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>CoreMidReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterMidZn1 TU</Name>
            <Type>ParallelFanBox</Type>
            <ZnServedRef>Perimeter_mid_ZN_1 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>2440.55</PriAirFlowMax>
            <PriAirFlowMin>334.765</PriAirFlowMin>
            <InductionRat>0.5</InductionRat>
            <FanPwrPerFlow>0.3</FanPwrPerFlow>
            <ParallelBoxFanFlowFrac>0.22</ParallelBoxFanFlowFrac>
            <CoilHtg>
              <Name>PerimeterMid1ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
            <Fan>
              <Name>Fan 5</Name>
            </Fan>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterMidZn2 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_mid_ZN_2 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1463.21</PriAirFlowMax>
            <PriAirFlowMin>211.935</PriAirFlowMin>
            <HtgAirFlowMax>731.603</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterMid2ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterMidZn3 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_mid_ZN_3 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1532.72</PriAirFlowMax>
            <PriAirFlowMin>334.765</PriAirFlowMin>
            <HtgAirFlowMax>766.361</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterMid3ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterMidZn4 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_mid_ZN_4 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Mid VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1555.38</PriAirFlowMax>
            <PriAirFlowMin>211.92</PriAirFlowMin>
            <HtgAirFlowMax>777.689</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterMid4ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <OACtrl>
            <Name>MidVAV OACtrl</Name>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <AirSegSupRef>Mid VAV AirSegment Supply</AirSegSupRef>
            <AirSegRetRef>MidVAV RetAirSeg</AirSegRetRef>
          </OACtrl>
        </AirSys>
        <AirSys>
          <Name>Top VAV</Name>
          <Type>PVAV</Type>
          <CtrlSysType>DDCToZone</CtrlSysType>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <OptStart>1</OptStart>
          <ClgCtrl>WarmestReset</ClgCtrl>
          <ClRstSupHi>60</ClRstSupHi>
          <ClRstSupLow>55</ClRstSupLow>
          <AirSeg>
            <Name>Top VAV AirSegment Supply</Name>
            <Type>Supply</Type>
            <CoilHtg>
              <Name>Top VAV CoilHeating</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
            <CoilClg>
              <Name>Top VAV CoilCooling</Name>
              <Type>DirectExpansion</Type>
              <FuelSrc>Electric</FuelSrc>
              <NumClgStages>2</NumClgStages>
              <CapTotNetRtd>487700</CapTotNetRtd>
              <CndsrType>Air</CndsrType>
            </CoilClg>
            <Fan>
              <Name>TopVAV SupplyFan</Name>
              <CtrlMthd>VariableSpeedDrive</CtrlMthd>
              <ModelingMthd>StaticPressure</ModelingMthd>
              <FlowCap>12788.4</FlowCap>
              <FlowMin>2681.39</FlowMin>
              <FlowEff>0.65</FlowEff>
              <TotStaticPress>4.86687</TotStaticPress>
              <FEI>0.95</FEI>
            </Fan>
          </AirSeg>
          <AirSeg>
            <Name>TopVAV RetAirSeg</Name>
            <Type/>
          </AirSeg>
          <TrmlUnit>
            <Name>Core Top Zn TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Core_top Thermal Zone</ZnServedRef>
            <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>8145.46</PriAirFlowMax>
            <PriAirFlowMin>1588.01</PriAirFlowMin>
            <HtgAirFlowMax>4072.73</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>CoreTopReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterTopZn1 TU</Name>
            <Type>ParallelFanBox</Type>
            <ZnServedRef>Perimeter_top_ZN_1 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>2499.79</PriAirFlowMax>
            <PriAirFlowMin>334.765</PriAirFlowMin>
            <InductionRat>0.5</InductionRat>
            <FanPwrPerFlow>0.3</FanPwrPerFlow>
            <ParallelBoxFanFlowFrac>0.22</ParallelBoxFanFlowFrac>
            <CoilHtg>
              <Name>PerimeterTop1ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
            <Fan>
              <Name>Fan 6</Name>
            </Fan>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterTopZn2 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_top_ZN_2 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1456.83</PriAirFlowMax>
            <PriAirFlowMin>211.935</PriAirFlowMin>
            <HtgAirFlowMax>728.413</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterTop2ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterTopZn3 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_top_ZN_3 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1590.3</PriAirFlowMax>
            <PriAirFlowMin>334.765</PriAirFlowMin>
            <HtgAirFlowMax>795.151</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterTop3ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <TrmlUnit>
            <Name>PerimeterTopZn4 TU</Name>
            <Type>VAVReheatBox</Type>
            <ZnServedRef>Perimeter_top_ZN_4 Thermal Zone</ZnServedRef>
            <PriAirSegRef>Top VAV AirSegment Supply</PriAirSegRef>
            <PriAirFlowMax>1637.78</PriAirFlowMax>
            <PriAirFlowMin>211.92</PriAirFlowMin>
            <HtgAirFlowMax>818.891</HtgAirFlowMax>
            <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
            <CoilHtg>
              <Name>PerimeterTop4ReheatCoil</Name>
              <Type>HotWater</Type>
              <FluidSegInRef>HW Primary Supply</FluidSegInRef>
              <FluidSegOutRef>HW Primary Return</FluidSegOutRef>
            </CoilHtg>
          </TrmlUnit>
          <OACtrl>
            <Name>Top VAV OACtrl</Name>
            <EconoCtrlMthd>FixedDryBulb</EconoCtrlMthd>
            <EconoIntegration>Integrated</EconoIntegration>
            <EconoHiTempLockout>71</EconoHiTempLockout>
            <AirSegSupRef>Top VAV AirSegment Supply</AirSegSupRef>
            <AirSegRetRef>TopVAV RetAirSeg</AirSegRetRef>
          </OACtrl>
        </AirSys>
      </Bldg>
      <FluidSys>
        <Name>SHWFluidSysElec</Name>
        <Type>ServiceHotWater</Type>
        <FluidSeg>
          <Name>SHWSupplyElec</Name>
          <Type>PrimarySupply</Type>
        </FluidSeg>
        <FluidSeg>
          <Name>SHWMakeupElec</Name>
          <Type>MakeupFluid</Type>
          <Src>MunicipalWater</Src>
        </FluidSeg>
        <WtrHtr>
          <Name>WaterHeaterElec</Name>
          <FluidSegOutRef>SHWSupplyElec</FluidSegOutRef>
          <FluidSegMakeupRef>SHWMakeupElec</FluidSegMakeupRef>
          <UEF>0.9361</UEF>
          <FuelSrc>Electricity</FuelSrc>
        </WtrHtr>
      </FluidSys>
      <FluidSys>
        <Name>HotWater Loop</Name>
        <Type>HotWater</Type>
        <DsgnSupWtrTemp>130</DsgnSupWtrTemp>
        <DsgnSupWtrDelT>20</DsgnSupWtrDelT>
        <CtrlType>DDC</CtrlType>
        <RstSupHi>180</RstSupHi>
        <RstSupLow>130</RstSupLow>
        <RstOutdrHi>20</RstOutdrHi>
        <RstOutdrLow>50</RstOutdrLow>
        <FluidSeg>
          <Name>HW Primary Supply</Name>
          <Type>PrimarySupply</Type>
        </FluidSeg>
        <FluidSeg>
          <Name>HW Primary Return</Name>
          <Type>PrimaryReturn</Type>
        </FluidSeg>
        <HtPump>
          <Name>AWHP Central</Name>
          <HtgFluidSegInRef>HW Primary Return</HtgFluidSegInRef>
          <HtgFluidSegOutRef>HW Primary Supply</HtgFluidSegOutRef>
          <HtgCapRtd>536000</HtgCapRtd>
          <HtgCOP>2.92</HtgCOP>
          <HtgPLRMin>0.2</HtgPLRMin>
          <HtgDefrostTempMax>50</HtgDefrostTempMax>
          <HtgDefrostCtrl>TimedEmpirical</HtgDefrostCtrl>
          <HtgSuppBlrRef>backup boiler</HtgSuppBlrRef>
          <HtgRtdCondWtrTemp>120 F/140 F</HtgRtdCondWtrTemp>
          <HtgCprsrLockoutTemp>17</HtgCprsrLockoutTemp>
          <Pump>
            <Name>AWHP Pump</Name>
            <SpdCtrl>VariableSpeed</SpdCtrl>
            <FlowCap>226</FlowCap>
            <TotHd>64.8</TotHd>
            <FlowMin>67.8</FlowMin>
          </Pump>
        </HtPump>
        <Blr>
          <Name>backup boiler</Name>
          <Type>HotWater</Type>
          <FuelSrc>Gas</FuelSrc>
          <FluidSegInRef>HW Primary Return</FluidSegInRef>
          <FluidSegOutRef>HW Primary Supply</FluidSegOutRef>
          <CapRtd>536000</CapRtd>
        </Blr>
      </FluidSys>
      <SpcFuncDefaults>
        <Name>Office Mod Defaults</Name>
        <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
      </SpcFuncDefaults>
      <Mat>
        <Name>Compliance Insulation R14.60</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R14.60</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R1.41</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R1.41</CodeItem>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R0.02</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R0.02</CodeItem>
      </Mat>
      <PVArray>
        <Name>T24 PVArray</Name>
        <DCSysSize>167.855</DCSysSize>
      </PVArray>
      <Batt>
        <Name>T24 Batt</Name>
        <MaxCap>296.838</MaxCap>
        <MaxChrgPwr>70.4991</MaxChrgPwr>
        <MaxDschrgPwr>70.4991</MaxDschrgPwr>
      </Batt>
    </Proj>
  </Model>
  <Model Name="Proposed">
    <Proj>
      <Name>Med Office PVAV PFPB</Name>
      <Ruleset>Constructed At Runtime</Ruleset>
      <RuleFile>T24_2025.bin</RuleFile>
      <DevMode>1</DevMode>
      <BldgEngyModelVersion>17</BldgEngyModelVersion>
      <EngyCodeYearNum>2025</EngyCodeYearNum>
      <EngyCodeYear>2025</EngyCodeYear>
      <AnalysisVersion>250300</AnalysisVersion>
      <CreateDate>1779564567</CreateDate>
      <ModDate>1780962650</ModDate>
      <RunDate>1790186246</RunDate>
      <RunDateFmt>13:57, Wed, Sep 23, 2026</RunDateFmt>
      <RunDateISO>2026-09-23T13:57:26-04:00</RunDateISO>
      <GeometryInpType>Detailed</GeometryInpType>
      <SolDistribution>FullExterior</SolDistribution>
      <NumTimeStepsPerHr>4</NumTimeStepsPerHr>
      <PermitScope>PermitNonresidentialAll</PermitScope>
      <StdsVersion>Compliance2025</StdsVersion>
      <PermitMonth>7</PermitMonth>
      <PermitDay>1</PermitDay>
      <PermitYear>2014</PermitYear>
      <StdDesignBase>CA2025</StdDesignBase>
      <CompCodeBase>CA2025</CompCodeBase>
      <StdDesignCompactDistYear>2025</StdDesignCompactDistYear>
      <StdDesignDrnWtrHtRecYear>2025</StdDesignDrnWtrHtRecYear>
      <GasType>NaturalGas</GasType>
      <NatGasAvail>1</NatGasAvail>
      <EffMetric>SEER2/EER2/HSPF2</EffMetric>
      <MaxClgUnmetLdHrs>150</MaxClgUnmetLdHrs>
      <MaxHtgUnmetLdHrs>150</MaxHtgUnmetLdHrs>
      <ClgUnmetLdHrTol>1</ClgUnmetLdHrTol>
      <HtgUnmetLdHrTol>1</HtgUnmetLdHrTol>
      <NumZnsExceedClgUnmetLdHrs index="0">0</NumZnsExceedClgUnmetLdHrs>
      <NumZnsExceedHtgUnmetLdHrs index="0">0</NumZnsExceedHtgUnmetLdHrs>
      <MaxZnClgUnmetLdHrs index="0">0</MaxZnClgUnmetLdHrs>
      <MaxZnHtgUnmetLdHrs index="0">0</MaxZnHtgUnmetLdHrs>
      <CliZnCounty>Alameda</CliZnCounty>
      <CliZnNum>9</CliZnNum>
      <CliZn>ClimateZone9</CliZn>
      <Lat>33.95</Lat>
      <Long>-118.4</Long>
      <Elevation>179</Elevation>
      <BldgTerrain>Suburbs</BldgTerrain>
      <WtrMnTempSchRef>WaterMainCZ09</WtrMnTempSchRef>
      <DsgnDBT>92.7</DsgnDBT>
      <MCWBT>70.2</MCWBT>
      <DsgnWBT>71.7</DsgnWBT>
      <DsgnHtgDBT>43.1</DsgnHtgDBT>
      <StAddress> - specify - </StAddress>
      <City> - specify - </City>
      <State>CA</State>
      <ZipCode>90045</ZipCode>
      <CalculateEnergyCosts>0</CalculateEnergyCosts>
      <EnergyCostState>California</EnergyCostState>
      <AvgElecCost>13.41</AvgElecCost>
      <AvgOtherFuelCost>0</AvgOtherFuelCost>
      <AvgStateElecCost>13.41</AvgStateElecCost>
      <AvgStateNatGasCost>0.6878</AvgStateNatGasCost>
      <AvgStatePropaneCost>0</AvgStatePropaneCost>
      <AvgStateFuelOilCost>0</AvgStateFuelOilCost>
      <ElecCostMethod>Average State Cost</ElecCostMethod>
      <NatGasCostMethod>Average State Cost</NatGasCostMethod>
      <TrackOTherFuel>0</TrackOTherFuel>
      <EnergyCostOtherFuel>- none -</EnergyCostOtherFuel>
      <OtherFuelCostMethod>Average State Cost</OtherFuelCostMethod>
      <DocAuthName> - specify - </DocAuthName>
      <DocAuthCEAIdent> - specify - </DocAuthCEAIdent>
      <DocAuthCompany> - specify - </DocAuthCompany>
      <DocAuthAddress> - specify - </DocAuthAddress>
      <DocAuthCity> - specify - </DocAuthCity>
      <DocAuthState> - specify - </DocAuthState>
      <DocAuthZipCode> - specify - </DocAuthZipCode>
      <DocAuthPhone> - specify - </DocAuthPhone>
      <RespDsgnrName01> - specify - </RespDsgnrName01>
      <RespDsgnrLicense01> - specify - </RespDsgnrLicense01>
      <RespDsgnrCompany01> - specify - </RespDsgnrCompany01>
      <RespDsgnrAddress01> - specify - </RespDsgnrAddress01>
      <RespDsgnrCity01> - specify - </RespDsgnrCity01>
      <RespDsgnrState01> - specify - </RespDsgnrState01>
      <RespDsgnrZipCode01> - specify - </RespDsgnrZipCode01>
      <RespDsgnrPhone01> - specify - </RespDsgnrPhone01>
      <RespDsgnrType01>- specify -</RespDsgnrType01>
      <RespDsgnrScope01>- specify -</RespDsgnrScope01>
      <RespDsgnrName02> - specify - </RespDsgnrName02>
      <RespDsgnrLicense02> - specify - </RespDsgnrLicense02>
      <RespDsgnrCompany02> - specify - </RespDsgnrCompany02>
      <RespDsgnrAddress02> - specify - </RespDsgnrAddress02>
      <RespDsgnrCity02> - specify - </RespDsgnrCity02>
      <RespDsgnrState02> - specify - </RespDsgnrState02>
      <RespDsgnrZipCode02> - specify - </RespDsgnrZipCode02>
      <RespDsgnrPhone02> - specify - </RespDsgnrPhone02>
      <RespDsgnrType02>- specify -</RespDsgnrType02>
      <RespDsgnrScope02>- specify -</RespDsgnrScope02>
      <RespDsgnrName03> - specify - </RespDsgnrName03>
      <RespDsgnrLicense03> - specify - </RespDsgnrLicense03>
      <RespDsgnrCompany03> - specify - </RespDsgnrCompany03>
      <RespDsgnrAddress03> - specify - </RespDsgnrAddress03>
      <RespDsgnrCity03> - specify - </RespDsgnrCity03>
      <RespDsgnrState03> - specify - </RespDsgnrState03>
      <RespDsgnrZipCode03> - specify - </RespDsgnrZipCode03>
      <RespDsgnrPhone03> - specify - </RespDsgnrPhone03>
      <RespDsgnrType03>- specify -</RespDsgnrType03>
      <RespDsgnrScope03>- specify -</RespDsgnrScope03>
      <RespDsgnrName04> - specify - </RespDsgnrName04>
      <RespDsgnrLicense04> - specify - </RespDsgnrLicense04>
      <RespDsgnrCompany04> - specify - </RespDsgnrCompany04>
      <RespDsgnrAddress04> - specify - </RespDsgnrAddress04>
      <RespDsgnrCity04> - specify - </RespDsgnrCity04>
      <RespDsgnrState04> - specify - </RespDsgnrState04>
      <RespDsgnrZipCode04> - specify - </RespDsgnrZipCode04>
      <RespDsgnrPhone04> - specify - </RespDsgnrPhone04>
      <RespDsgnrType04>- specify -</RespDsgnrType04>
      <RespDsgnrScope04>- specify -</RespDsgnrScope04>
      <RespDsgnrName05> - specify - </RespDsgnrName05>
      <RespDsgnrLicense05> - specify - </RespDsgnrLicense05>
      <RespDsgnrCompany05> - specify - </RespDsgnrCompany05>
      <RespDsgnrAddress05> - specify - </RespDsgnrAddress05>
      <RespDsgnrCity05> - specify - </RespDsgnrCity05>
      <RespDsgnrState05> - specify - </RespDsgnrState05>
      <RespDsgnrZipCode05> - specify - </RespDsgnrZipCode05>
      <RespDsgnrPhone05> - specify - </RespDsgnrPhone05>
      <RespDsgnrType05>- specify -</RespDsgnrType05>
      <RespDsgnrScope05>- specify -</RespDsgnrScope05>
      <RespDsgnrName06> - specify - </RespDsgnrName06>
      <RespDsgnrLicense06> - specify - </RespDsgnrLicense06>
      <RespDsgnrCompany06> - specify - </RespDsgnrCompany06>
      <RespDsgnrAddress06> - specify - </RespDsgnrAddress06>
      <RespDsgnrCity06> - specify - </RespDsgnrCity06>
      <RespDsgnrState06> - specify - </RespDsgnrState06>
      <RespDsgnrZipCode06> - specify - </RespDsgnrZipCode06>
      <RespDsgnrPhone06> - specify - </RespDsgnrPhone06>
      <RespDsgnrType06>- specify -</RespDsgnrType06>
      <RespDsgnrScope06>- specify -</RespDsgnrScope06>
      <RespDsgnrName07> - specify - </RespDsgnrName07>
      <RespDsgnrLicense07> - specify - </RespDsgnrLicense07>
      <RespDsgnrCompany07> - specify - </RespDsgnrCompany07>
      <RespDsgnrAddress07> - specify - </RespDsgnrAddress07>
      <RespDsgnrCity07> - specify - </RespDsgnrCity07>
      <RespDsgnrState07> - specify - </RespDsgnrState07>
      <RespDsgnrZipCode07> - specify - </RespDsgnrZipCode07>
      <RespDsgnrPhone07> - specify - </RespDsgnrPhone07>
      <RespDsgnrType07>- specify -</RespDsgnrType07>
      <RespDsgnrScope07>- specify -</RespDsgnrScope07>
      <WeatherFileSet>2025 LSCs/Weather</WeatherFileSet>
      <WeatherPathSub>2025</WeatherPathSub>
      <WeatherStationNum>722874</WeatherStationNum>
      <WeatherStation>LOS ANGELES USC</WeatherStation>
      <WeatherStationFileBase>CA_Title24_2025_LOS-ANGELES-USC</WeatherStationFileBase>
      <GenerateWeatherLocationDDY>1</GenerateWeatherLocationDDY>
      <WeatherLocationDDYFile>C:\Users\MichaelSawford\Documents\Claude\Projects\Complex HVAC\v1.1_build\output\EX07_NR_PVAV_PFPB\EX07_NR_PVAV-PFPB-CZ9 - batch\CA_Title24_2025_LOS-ANGELES-USC.ddy</WeatherLocationDDYFile>
      <WeatherLocationDDYFileIdx>0</WeatherLocationDDYFileIdx>
      <DDWeatherFile>C:/Users/MichaelSawford/Documents/Claude/Projects/Complex HVAC/v1.1_build/output/EX07_NR_PVAV_PFPB/EX07_NR_PVAV-PFPB-CZ9 - batch/CA_Title24_2025_LOS-ANGELES-USC.ddy</DDWeatherFile>
      <AnnualWeatherFile>C:/Users/MichaelSawford/Documents/CBECC 2025 3.0 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFile>
      <AnnualWeatherFileNoPath>CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFileNoPath>
      <HVACAutoSizing>0</HVACAutoSizing>
      <SimDsgnDays>0</SimDsgnDays>
      <SimFlag>1</SimFlag>
      <ClgSizingRat>1.15</ClgSizingRat>
      <HtgSizingRat>1.25</HtgSizingRat>
      <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
      <RunPeriodBeginDay>1</RunPeriodBeginDay>
      <RunPeriodEndMonth>12</RunPeriodEndMonth>
      <RunPeriodEndDay>31</RunPeriodEndDay>
      <RunPeriodYear>2009</RunPeriodYear>
      <QuickAnalysis>0</QuickAnalysis>
      <QuickAnalysisResultsMult>1</QuickAnalysisResultsMult>
      <LAFirePVBattExcpt>0</LAFirePVBattExcpt>
      <NetEnergyMeteringType>NEM3-LSC</NetEnergyMeteringType>
      <NEMGrossUpPctInp>6.6</NEMGrossUpPctInp>
      <SolAccessRfArea>17875.9</SolAccessRfArea>
      <SolAccessRfPctSteep>0</SolAccessRfPctSteep>
      <T24StdPVPwrDens>14</T24StdPVPwrDens>
      <SolAccessRfAreaPVPwr>250.263</SolAccessRfAreaPVPwr>
      <SolAccessRfAreaPVMsg>(implies PV capacity of 250.3 kW @ 14 W/ft2 | SARA 33.3% of bldg cond area)</SolAccessRfAreaPVMsg>
      <SolAccessRfAreaPVLbl>Solar Access Roof Area:</SolAccessRfAreaPVLbl>
      <ShowSolAccessRfArea>1</ShowSolAccessRfArea>
      <LowRiseResSolAccessRfArea>0</LowRiseResSolAccessRfArea>
      <LowRiseResSolAccessRfPctSteep>0</LowRiseResSolAccessRfPctSteep>
      <LowRiseResT24StdPVPwrDens>14</LowRiseResT24StdPVPwrDens>
      <LowRiseResSolAccessRfAreaPVPwr>0</LowRiseResSolAccessRfAreaPVPwr>
      <ShowLowRiseResSolAccessRfArea>0</ShowLowRiseResSolAccessRfArea>
      <TotSolAccessRfArea>17875.9</TotSolAccessRfArea>
      <TotSolAccessRfAreaPVPwr>250.263</TotSolAccessRfAreaPVPwr>
      <PrscrpPVBattBldgAreaSums index="0">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="1">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="2">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="3">53627.8</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="4">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="5">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="6">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="7">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="8">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="9">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="10">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="12">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaSums index="13">0</PrscrpPVBattBldgAreaSums>
      <PrscrpPVBattBldgAreaPcts index="0">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="1">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="2">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="3">100</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="4">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="5">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="6">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="7">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="8">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="9">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="10">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="12">0</PrscrpPVBattBldgAreaPcts>
      <PrscrpPVBattBldgAreaPcts index="13">0</PrscrpPVBattBldgAreaPcts>
      <CondPVBattBldgTypeArea index="0">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="1">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="2">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="3">53627.8</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="4">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="5">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="6">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="7">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="8">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="9">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="10">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="12">0</CondPVBattBldgTypeArea>
      <CondPVBattBldgTypeArea index="13">0</CondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="0">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="1">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="2">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="3">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="4">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="5">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="6">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="7">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="8">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="9">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="10">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="12">0</UncondPVBattBldgTypeArea>
      <UncondPVBattBldgTypeArea index="13">0</UncondPVBattBldgTypeArea>
      <NRCC_PVBatBldgTypesRow index="0">Med Office PVAV PFPB PVBatBldgTypes tblRow</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="1">Med Office PVAV PFPB PVBatBldgTypes tblRow 2</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="2">Med Office PVAV PFPB PVBatBldgTypes tblRow 3</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="3">Med Office PVAV PFPB PVBatBldgTypes tblRow 4</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="4">Med Office PVAV PFPB PVBatBldgTypes tblRow 5</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="5">Med Office PVAV PFPB PVBatBldgTypes tblRow 6</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="6">Med Office PVAV PFPB PVBatBldgTypes tblRow 7</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="7">Med Office PVAV PFPB PVBatBldgTypes tblRow 8</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="8">Med Office PVAV PFPB PVBatBldgTypes tblRow 9</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="9">Med Office PVAV PFPB PVBatBldgTypes tblRow 10</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="10">Med Office PVAV PFPB PVBatBldgTypes tblRow 11</NRCC_PVBatBldgTypesRow>
      <NRCC_PVBatBldgTypesRow index="11">Med Office PVAV PFPB PVBatBldgTypes tblRow 12</NRCC_PVBatBldgTypesRow>
      <ReducedPVReqExcptLowRiseRes>0</ReducedPVReqExcptLowRiseRes>
      <ReducedPVReq>0</ReducedPVReq>
      <ReducedPVReqExcpt>- select applicable reason for PV reduction -</ReducedPVReqExcpt>
      <ReducedPVReqMinVal>0</ReducedPVReqMinVal>
      <EnforceReducedPVReqMin>0</EnforceReducedPVReqMin>
      <ReducedBattReq>0</ReducedBattReq>
      <ReducedBattReqExcpt>- select applicable reason for Battery reduction -</ReducedBattReqExcpt>
      <AllowPropPVBatt>-1</AllowPropPVBatt>
      <AllowStdPV>-1</AllowStdPV>
      <AllowStdBatt>-1</AllowStdBatt>
      <PVSizeSum>167.855</PVSizeSum>
      <TDVMult_Elec>0.292997</TDVMult_Elec>
      <TDVMult_Fuel>0.01</TDVMult_Fuel>
      <SrcMult_Elec>0.292997</SrcMult_Elec>
      <SrcMult_Fuel>0.01</SrcMult_Fuel>
      <AllowCommunitySolar>0</AllowCommunitySolar>
      <NumAvailCmntySlrProjs>0</NumAvailCmntySlrProjs>
      <CmntySlrProjCZCompat>0</CmntySlrProjCZCompat>
      <UseCommunitySolar>0</UseCommunitySolar>
      <CommunitySolarProject>- select CS project -</CommunitySolarProject>
      <InCmntySlrProjTerritory>0</InCmntySlrProjTerritory>
      <SMUDSlrSharesReserved>0</SMUDSlrSharesReserved>
      <CommunitySolarProjID>0</CommunitySolarProjID>
      <CommunitySolarSim>0</CommunitySolarSim>
      <AllowBattGridHarmCredit>0</AllowBattGridHarmCredit>
      <NetEnergyMeteringTDVAdj>3.3618</NetEnergyMeteringTDVAdj>
      <NetEnergyMeteringSrcAdj>0</NetEnergyMeteringSrcAdj>
      <NetEnergyMeteringNSCSrcAdj>0</NetEnergyMeteringNSCSrcAdj>
      <DCSizeMultiplier>1</DCSizeMultiplier>
      <NarrativeDetails> - specify - </NarrativeDetails>
      <ProjRemarks> - specify - </ProjRemarks>
      <OccFrac>0.5</OccFrac>
      <AutoHardSize>1</AutoHardSize>
      <AutoEffInput>1</AutoEffInput>
      <AutoHardSizeAirFlowPerSqFt>0.67</AutoHardSizeAirFlowPerSqFt>
      <AutoHardSizeAirFlowPerTon>330</AutoHardSizeAirFlowPerTon>
      <IsStdModel>0</IsStdModel>
      <SimVarsInterval>Hourly</SimVarsInterval>
      <SimVarsFlagSetAll>0</SimVarsFlagSetAll>
      <SimVarsSite>0</SimVarsSite>
      <SimVarsThrmlZn>0</SimVarsThrmlZn>
      <SimVarsDayltg>0</SimVarsDayltg>
      <SimVarsHVACSec>0</SimVarsHVACSec>
      <SimVarsHVACSecTempFlow>0</SimVarsHVACSecTempFlow>
      <SimVarsHVACPri>0</SimVarsHVACPri>
      <SimVarsHVACZn>0</SimVarsHVACZn>
      <SimVarsHVACZnTempFlow>0</SimVarsHVACZnTempFlow>
      <SimVarsVRFSys>0</SimVarsVRFSys>
      <SimVarsHtRcvry>0</SimVarsHtRcvry>
      <SimVarsFen>0</SimVarsFen>
      <SimVarsDr>0</SimVarsDr>
      <SimVarsWtrHtr>0</SimVarsWtrHtr>
      <SimVarsThrmlEngyStor>0</SimVarsThrmlEngyStor>
      <BlrCnt>1</BlrCnt>
      <ChlrCnt>0</ChlrCnt>
      <HtRejCnt>0</HtRejCnt>
      <HavePVGeomObj>0</HavePVGeomObj>
      <HavePVShadeObj>0</HavePVShadeObj>
      <AllowBattInps>1</AllowBattInps>
      <SimBatt>1</SimBatt>
      <ResBaseSysChange>1</ResBaseSysChange>
      <ResTDVSrcEmisFac>0</ResTDVSrcEmisFac>
      <NumZnSys>0</NumZnSys>
      <HolRef index="0">New Year's Day</HolRef>
      <HolRef index="1">Martin Luther King Day</HolRef>
      <HolRef index="2">Presidents Day</HolRef>
      <HolRef index="3">Memorial Day</HolRef>
      <HolRef index="4">Independence Day</HolRef>
      <HolRef index="5">Labor Day</HolRef>
      <HolRef index="6">Columbus Day</HolRef>
      <HolRef index="7">Veterans Day</HolRef>
      <HolRef index="8">Thanksgiving Day</HolRef>
      <HolRef index="9">Christmas Day</HolRef>
      <AnalysisType>Title24Compliance</AnalysisType>
      <FacilityType>Nonresidential</FacilityType>
      <MultiOrientation>0</MultiOrientation>
      <CliZnGroupingActive>0</CliZnGroupingActive>
      <CliZnGrouping>- select CZ grouping -</CliZnGrouping>
      <CliZnEditable>1</CliZnEditable>
      <CompType>NewComplete</CompType>
      <ResCompOpt>Newly Constructed</ResCompOpt>
      <ResCompType>NA</ResCompType>
      <CompOptNew>1</CompOptNew>
      <ResCompOptNew>0</ResCompOptNew>
      <CompOptExist>0</CompOptExist>
      <CompOptAlt>0</CompOptAlt>
      <CompOptAdd>0</CompOptAdd>
      <CompOptEnve>1</CompOptEnve>
      <ResCompOptEnve>0</ResCompOptEnve>
      <CompOptLtg>1</CompOptLtg>
      <ResCompOptLtg>0</ResCompOptLtg>
      <CompOptPartLtg>0</CompOptPartLtg>
      <CompOptMech>1</CompOptMech>
      <ResCompOptMech>0</ResCompOptMech>
      <CompOptPartMech>0</CompOptPartMech>
      <CompOptDHW>1</CompOptDHW>
      <ResCompOptDHW>0</ResCompOptDHW>
      <ZEROCode>0</ZEROCode>
      <ZEROCodeEmissionMult>0.128993</ZEROCodeEmissionMult>
      <PVBattSim>1</PVBattSim>
      <Meter>0</Meter>
      <DisableDayltSavTimeSim>0</DisableDayltSavTimeSim>
      <DayltSavTimeStartDate>2nd Sunday in Mar</DayltSavTimeStartDate>
      <DayltSavTimeEndDate>1st Sunday in Nov</DayltSavTimeEndDate>
      <VentStd>T24-2025</VentStd>
      <VentMult>1</VentMult>
      <AirBarrier>Air barrier - not verified</AirBarrier>
      <HlthCareFacility>0</HlthCareFacility>
      <ResDwellUnits>0</ResDwellUnits>
      <CUACUIFlag>0</CUACUIFlag>
      <CUACMsg>California Utility Allowance Calculator (CUAC) features only available for Multifamily Residential projects</CUACMsg>
      <CUACReportID>0</CUACReportID>
      <IsComRuleset>1</IsComRuleset>
      <IsSFamResRuleset>0</IsSFamResRuleset>
      <IsLowRiseMFam>0</IsLowRiseMFam>
      <IsHighRiseMFam>0</IsHighRiseMFam>
      <AllowCentralElecDHWSolPVCred>0</AllowCentralElecDHWSolPVCred>
      <TakeCentralElecDHWSolPVCred>0</TakeCentralElecDHWSolPVCred>
      <UseCentralElecDHWSolPVCredPct>0</UseCentralElecDHWSolPVCredPct>
      <RuleReportType>None</RuleReportType>
      <RuleReportFileAppend> - PVBattery.csv</RuleReportFileAppend>
      <RptGenUIVer>3</RptGenUIVer>
      <RptGenUIApp>CBECC</RptGenUIApp>
      <CompManagerVersion>BEMCmpMgr 2025.3.0-RC (1083)</CompManagerVersion>
      <SoftwareVersion>CBECC-CLI 2025.3.0 RC (1415)</SoftwareVersion>
      <SoftwareVendor>CBECC-CLI</SoftwareVendor>
      <DHWSimEngVersion>CSE 1.0.0-rc1 EXE</DHWSimEngVersion>
      <ProjFileName>EX07_NR_PVAV-PFPB-CZ9.cibd25x</ProjFileName>
      <ProjFileNameNoExt>EX07_NR_PVAV-PFPB-CZ9</ProjFileNameNoExt>
      <ReleaseNotesURL>https://github.com/california-energy-commission/CBECC/releases/tag/2025.3.0-RC</ReleaseNotesURL>
      <EngyPlusPathSub>current</EngyPlusPathSub>
      <CompReportPDF>1</CompReportPDF>
      <CompReportXML>1</CompReportXML>
      <CompReportNum>3</CompReportNum>
      <ResultsCurrentMessage>(not current)</ResultsCurrentMessage>
      <RuleSubsetName>25NRMF_HourlyMultTables</RuleSubsetName>
      <ModelPath>C:\Users\MichaelSawford\Documents\Claude\Projects\Complex HVAC\v1.1_build\output\EX07_NR_PVAV_PFPB\</ModelPath>
      <ModelFile>EX07_NR_PVAV-PFPB-CZ9</ModelFile>
      <ProcessingPath>C:\Users\MichaelSawford\Documents\Claude\Projects\Complex HVAC\v1.1_build\output\EX07_NR_PVAV_PFPB\EX07_NR_PVAV-PFPB-CZ9 - batch\</ProcessingPath>
      <PropHasNoClgZns>0</PropHasNoClgZns>
      <AddClgSysZns>0</AddClgSysZns>
      <PropHasUnknownHVACZns>0</PropHasUnknownHVACZns>
      <SHWWtrHtrCnt>1</SHWWtrHtrCnt>
      <CALGreenOutdrLtg>0</CALGreenOutdrLtg>
      <CALGreenSHWRestaurant>0</CALGreenSHWRestaurant>
      <CALGreenWarehouse>0</CALGreenWarehouse>
      <CALGreenDayltPAF>0</CALGreenDayltPAF>
      <CALGreenExhAirRcvry>0</CALGreenExhAirRcvry>
      <CALGreenNarrative> - specify - </CALGreenNarrative>
      <CALGreenPtCnt>0</CALGreenPtCnt>
      <CALGreenNonResBldg>1</CALGreenNonResBldg>
      <CALGreenCompMarginTier1>1</CALGreenCompMarginTier1>
      <CALGreenCompMarginTier2>1</CALGreenCompMarginTier2>
      <CompPathEnv>Performance</CompPathEnv>
      <ResCompPathEnv>NA</ResCompPathEnv>
      <CompPathMech>Performance</CompPathMech>
      <ResCompPathMech>NA</ResCompPathMech>
      <CompPathDHW>Performance</CompPathDHW>
      <ResCompPathDHW>NA</ResCompPathDHW>
      <CompPathLtg>Performance</CompPathLtg>
      <ResCompPathLtg>NA</ResCompPathLtg>
      <SolThrmlComp>NA</SolThrmlComp>
      <PVComp>Performance</PVComp>
      <BattComp>Performance</BattComp>
      <CompPathKit>NA</CompPathKit>
      <CompPathComputerRm>NA</CompPathComputerRm>
      <CompPathLab>NA</CompPathLab>
      <LtgUncondComp>NA</LtgUncondComp>
      <LtgOutdrComp>NA</LtgOutdrComp>
      <LtgSignComp>NA</LtgSignComp>
      <SimpleHVACMandComp>NA</SimpleHVACMandComp>
      <ComplexHVACMandComp>NA</ComplexHVACMandComp>
      <ElecMandComp>NA</ElecMandComp>
      <SolReadyMandComp>NA</SolReadyMandComp>
      <ParkingGarageMandComp>NA</ParkingGarageMandComp>
      <ComRfrgMandComp>NA</ComRfrgMandComp>
      <RfrgWarehouseMandComp>NA</RfrgWarehouseMandComp>
      <CompressedAirMandComp>NA</CompressedAirMandComp>
      <ProcBlrMandComp>NA</ProcBlrMandComp>
      <CommKitchenMandComp>NA</CommKitchenMandComp>
      <ComputerRoomMandComp>NA</ComputerRoomMandComp>
      <LabExhaustMandComp>NA</LabExhaustMandComp>
      <ElevLtgVentMandComp>Yes</ElevLtgVentMandComp>
      <EscalSpdCtrlMandComp>Yes</EscalSpdCtrlMandComp>
      <NRCIEnvE>1</NRCIEnvE>
      <NRCAEnv02F>1</NRCAEnv02F>
      <NRCAEnv03F>0</NRCAEnv03F>
      <NRCILtiE>1</NRCILtiE>
      <NRCALti02A>1</NRCALti02A>
      <NRCALti03A>1</NRCALti03A>
      <NRCALti04A>1</NRCALti04A>
      <NRCALti05A>0</NRCALti05A>
      <NRCIMchE>1</NRCIMchE>
      <NRCAMch02A>1</NRCAMch02A>
      <NRCAMch03A>0</NRCAMch03A>
      <NRCAMch04A>0</NRCAMch04A>
      <NRCAMch05A>1</NRCAMch05A>
      <NRCAMch06A>0</NRCAMch06A>
      <NRCAMch07A>1</NRCAMch07A>
      <NRCAMch08A>1</NRCAMch08A>
      <NRCAMch09A>0</NRCAMch09A>
      <NRCAMch10A>1</NRCAMch10A>
      <NRCAMch11A>1</NRCAMch11A>
      <NRCAMch12A>1</NRCAMch12A>
      <NRCAMch13A>0</NRCAMch13A>
      <NRCAMch14A>0</NRCAMch14A>
      <NRCAMch15A>0</NRCAMch15A>
      <NRCAMch16A>1</NRCAMch16A>
      <NRCAMch17A>0</NRCAMch17A>
      <NRCAMch18A>0</NRCAMch18A>
      <NRCAMch19A>0</NRCAMch19A>
      <NRCAMch20H>0</NRCAMch20H>
      <NRCAMch21H>0</NRCAMch21H>
      <NRCAMch22A>0</NRCAMch22A>
      <NRCAMch23A>0</NRCAMch23A>
      <NRCAMch24A>0</NRCAMch24A>
      <NRCVMch24H>0</NRCVMch24H>
      <NRCVMch27H>1</NRCVMch27H>
      <NRCVMch32H>0</NRCVMch32H>
      <NRCIPlbE>1</NRCIPlbE>
      <NRCVPlb21H>0</NRCVPlb21H>
      <NRCVPlb22H>0</NRCVPlb22H>
      <NRCISabE>1</NRCISabE>
      <NRCALto02A>0</NRCALto02A>
      <NRCAPrc01F>0</NRCAPrc01F>
      <NRCAPrc02F>0</NRCAPrc02F>
      <NRCAPrc03F>0</NRCAPrc03F>
      <NRCAPrc04F>0</NRCAPrc04F>
      <NRCAPrc05F>0</NRCAPrc05F>
      <NRCAPrc06F>0</NRCAPrc06F>
      <NRCAPrc07F>0</NRCAPrc07F>
      <NRCAPrc08F>0</NRCAPrc08F>
      <NRCAPrc12F>1</NRCAPrc12F>
      <NRCAPrc13F>1</NRCAPrc13F>
      <NRCAPrc14F>0</NRCAPrc14F>
      <NRCAPrc15F>0</NRCAPrc15F>
      <NRCAMchSysList index="0">BottomVAV, Mid VAV and Top VAV.</NRCAMchSysList>
      <NRCAMchSysList index="9">BottomVAV, Mid VAV and Top VAV.</NRCAMchSysList>
      <NRCAMchSysList index="15">BottomVAV, Mid VAV and Top VAV.</NRCAMchSysList>
      <NRCAMchSysList index="18">HotWater Loop</NRCAMchSysList>
      <NRCAMchSysList index="20">HotWater Loop</NRCAMchSysList>
      <NRCAMchSysList index="21">BottomVAV, Mid VAV and Top VAV.</NRCAMchSysList>
      <NRCAMchSysList index="24">HotWater Loop</NRCAMchSysList>
      <NRCAMchSysList index="25">BottomVAV, Mid VAV and Top VAV.</NRCAMchSysList>
      <NRCAMchSysList index="35">BottomVAV, Mid VAV and Top VAV.</NRCAMchSysList>
      <MandatoryLtgCtrlIsBldgDemandResponseCtrlRpt>- specify -</MandatoryLtgCtrlIsBldgDemandResponseCtrlRpt>
      <MandatoryLtgCtrlIsBldgShutOffCtrlRpt>- specify -</MandatoryLtgCtrlIsBldgShutOffCtrlRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="0">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="1">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="2">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="3">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="4">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="5">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="6">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="7">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="8">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlSpcFunctRpt index="9">- specify -</MandatoryLtgCtrlSpcFunctRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsAreaCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsAreaCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsMultiLvlCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsMultiLvlCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsShutOffCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsShutOffCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsPriDayltgCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsPriDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="0">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="1">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="2">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="3">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="4">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="5">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="6">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="7">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="8">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MandatoryLtgCtrlIsSecDayltgCtrlRpt index="9">- specify -</MandatoryLtgCtrlIsSecDayltgCtrlRpt>
      <MtlBldgWallUA index="0">0</MtlBldgWallUA>
      <MtlBldgWallUA index="1">0</MtlBldgWallUA>
      <MtlBldgWallUA index="2">0</MtlBldgWallUA>
      <MtlBldgWallUA index="3">0</MtlBldgWallUA>
      <MtlBldgWallUA index="4">0</MtlBldgWallUA>
      <MtlBldgWallUA index="5">0</MtlBldgWallUA>
      <MtlFrmWallUA index="0">1170.93</MtlFrmWallUA>
      <MtlFrmWallUA index="1">0</MtlFrmWallUA>
      <MtlFrmWallUA index="2">0</MtlFrmWallUA>
      <MtlFrmWallUA index="3">0</MtlFrmWallUA>
      <MtlFrmWallUA index="4">0</MtlFrmWallUA>
      <MtlFrmWallUA index="5">0</MtlFrmWallUA>
      <MassLightWallUA index="0">0</MassLightWallUA>
      <MassLightWallUA index="1">0</MassLightWallUA>
      <MassLightWallUA index="2">0</MassLightWallUA>
      <MassLightWallUA index="3">0</MassLightWallUA>
      <MassLightWallUA index="4">0</MassLightWallUA>
      <MassLightWallUA index="5">0</MassLightWallUA>
      <MassHeavyWallUA index="0">0</MassHeavyWallUA>
      <MassHeavyWallUA index="1">0</MassHeavyWallUA>
      <MassHeavyWallUA index="2">0</MassHeavyWallUA>
      <MassHeavyWallUA index="3">0</MassHeavyWallUA>
      <MassHeavyWallUA index="4">0</MassHeavyWallUA>
      <MassHeavyWallUA index="5">0</MassHeavyWallUA>
      <WoodFrmAndOtherWallUA index="0">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="1">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="2">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="3">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="4">0</WoodFrmAndOtherWallUA>
      <WoodFrmAndOtherWallUA index="5">0</WoodFrmAndOtherWallUA>
      <SpandrelWallUA index="0">0</SpandrelWallUA>
      <SpandrelWallUA index="1">0</SpandrelWallUA>
      <SpandrelWallUA index="2">0</SpandrelWallUA>
      <SpandrelWallUA index="3">0</SpandrelWallUA>
      <SpandrelWallUA index="4">0</SpandrelWallUA>
      <SpandrelWallUA index="5">0</SpandrelWallUA>
      <WoodFrmAndOtherRoofUA index="0">607.818</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="1">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="2">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="3">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="4">0</WoodFrmAndOtherRoofUA>
      <WoodFrmAndOtherRoofUA index="5">0</WoodFrmAndOtherRoofUA>
      <MtlBldgRoofUA index="0">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="1">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="2">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="3">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="4">0</MtlBldgRoofUA>
      <MtlBldgRoofUA index="5">0</MtlBldgRoofUA>
      <MassFlrUA index="0">0</MassFlrUA>
      <MassFlrUA index="1">0</MassFlrUA>
      <MassFlrUA index="2">0</MassFlrUA>
      <MassFlrUA index="3">0</MassFlrUA>
      <MassFlrUA index="4">0</MassFlrUA>
      <MassFlrUA index="5">0</MassFlrUA>
      <OtherFlrUA index="0">0</OtherFlrUA>
      <OtherFlrUA index="1">0</OtherFlrUA>
      <OtherFlrUA index="2">0</OtherFlrUA>
      <OtherFlrUA index="3">0</OtherFlrUA>
      <OtherFlrUA index="4">0</OtherFlrUA>
      <OtherFlrUA index="5">0</OtherFlrUA>
      <MtlBldgWallArea index="0">0</MtlBldgWallArea>
      <MtlBldgWallArea index="1">0</MtlBldgWallArea>
      <MtlBldgWallArea index="2">0</MtlBldgWallArea>
      <MtlBldgWallArea index="3">0</MtlBldgWallArea>
      <MtlBldgWallArea index="4">0</MtlBldgWallArea>
      <MtlBldgWallArea index="5">0</MtlBldgWallArea>
      <MtlFrmWallArea index="0">21287.4</MtlFrmWallArea>
      <MtlFrmWallArea index="1">0</MtlFrmWallArea>
      <MtlFrmWallArea index="2">0</MtlFrmWallArea>
      <MtlFrmWallArea index="3">0</MtlFrmWallArea>
      <MtlFrmWallArea index="4">0</MtlFrmWallArea>
      <MtlFrmWallArea index="5">0</MtlFrmWallArea>
      <MassLightWallArea index="0">0</MassLightWallArea>
      <MassLightWallArea index="1">0</MassLightWallArea>
      <MassLightWallArea index="2">0</MassLightWallArea>
      <MassLightWallArea index="3">0</MassLightWallArea>
      <MassLightWallArea index="4">0</MassLightWallArea>
      <MassLightWallArea index="5">0</MassLightWallArea>
      <MassHeavyWallArea index="0">0</MassHeavyWallArea>
      <MassHeavyWallArea index="1">0</MassHeavyWallArea>
      <MassHeavyWallArea index="2">0</MassHeavyWallArea>
      <MassHeavyWallArea index="3">0</MassHeavyWallArea>
      <MassHeavyWallArea index="4">0</MassHeavyWallArea>
      <MassHeavyWallArea index="5">0</MassHeavyWallArea>
      <WoodFrmAndOtherWallArea index="0">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="1">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="2">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="3">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="4">0</WoodFrmAndOtherWallArea>
      <WoodFrmAndOtherWallArea index="5">0</WoodFrmAndOtherWallArea>
      <SpandrelWallArea index="0">0</SpandrelWallArea>
      <SpandrelWallArea index="1">0</SpandrelWallArea>
      <SpandrelWallArea index="2">0</SpandrelWallArea>
      <SpandrelWallArea index="3">0</SpandrelWallArea>
      <SpandrelWallArea index="4">0</SpandrelWallArea>
      <SpandrelWallArea index="5">0</SpandrelWallArea>
      <WoodFrmAndOtherRoofArea index="0">17875.9</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="1">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="2">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="3">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="4">0</WoodFrmAndOtherRoofArea>
      <WoodFrmAndOtherRoofArea index="5">0</WoodFrmAndOtherRoofArea>
      <MtlBldgRoofArea index="0">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="1">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="2">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="3">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="4">0</MtlBldgRoofArea>
      <MtlBldgRoofArea index="5">0</MtlBldgRoofArea>
      <MassFlrArea index="0">0</MassFlrArea>
      <MassFlrArea index="1">0</MassFlrArea>
      <MassFlrArea index="2">0</MassFlrArea>
      <MassFlrArea index="3">0</MassFlrArea>
      <MassFlrArea index="4">0</MassFlrArea>
      <MassFlrArea index="5">0</MassFlrArea>
      <OtherFlrArea index="0">0</OtherFlrArea>
      <OtherFlrArea index="1">0</OtherFlrArea>
      <OtherFlrArea index="2">0</OtherFlrArea>
      <OtherFlrArea index="3">0</OtherFlrArea>
      <OtherFlrArea index="4">0</OtherFlrArea>
      <OtherFlrArea index="5">0</OtherFlrArea>
      <MtlBldgWallMaxUFac index="0">0.113</MtlBldgWallMaxUFac>
      <MtlBldgWallMaxUFac index="1">0.113</MtlBldgWallMaxUFac>
      <MtlFrmWallMaxUFac index="0">0.151</MtlFrmWallMaxUFac>
      <MtlFrmWallMaxUFac index="1">0.217</MtlFrmWallMaxUFac>
      <MassLightWallMaxUFac index="0">0.44</MassLightWallMaxUFac>
      <MassLightWallMaxUFac index="1">9.999</MassLightWallMaxUFac>
      <MassHeavyWallMaxUFac index="0">0.69</MassHeavyWallMaxUFac>
      <MassHeavyWallMaxUFac index="1">9.999</MassHeavyWallMaxUFac>
      <WoodFrmAndOtherWallMaxUFac index="0">0.11</WoodFrmAndOtherWallMaxUFac>
      <WoodFrmAndOtherWallMaxUFac index="1">0.11</WoodFrmAndOtherWallMaxUFac>
      <SpandrelWallMaxUFac index="0">0.28</SpandrelWallMaxUFac>
      <SpandrelWallMaxUFac index="1">0.28</SpandrelWallMaxUFac>
      <WoodFrmAndOtherRoofMaxUFac index="0">0.075</WoodFrmAndOtherRoofMaxUFac>
      <MtlBldgRoofMaxUFac index="0">0.098</MtlBldgRoofMaxUFac>
      <MassFlrMaxUFac index="0">0.269</MassFlrMaxUFac>
      <OtherFlrMaxUFac index="0">0.071</OtherFlrMaxUFac>
      <OtherFlrMaxUFac index="1">0.071</OtherFlrMaxUFac>
      <AltRoofMaxUFac index="0">0.055</AltRoofMaxUFac>
      <AltRoofMaxUFac index="1">0.082</AltRoofMaxUFac>
      <AltRoofMaxUFac index="2">0.082</AltRoofMaxUFac>
      <AltMassFlrMaxUFac index="0">0.111</AltMassFlrMaxUFac>
      <AltMassFlrMaxUFac index="1">9.999</AltMassFlrMaxUFac>
      <AltMassFlrMaxUFac index="2">9.999</AltMassFlrMaxUFac>
      <MtlFrmWallUFac index="0">0.0550055</MtlFrmWallUFac>
      <MtlFrmWallUFac index="6">0.0550055</MtlFrmWallUFac>
      <WoodFrmAndOtherRoofUFac index="0">0.034002</WoodFrmAndOtherRoofUFac>
      <WoodFrmAndOtherRoofUFac index="6">0.034002</WoodFrmAndOtherRoofUFac>
      <CSE_DHWUseMthd>New (via wsDayUse)</CSE_DHWUseMthd>
      <CSE_DHWSizingRunReqd>0</CSE_DHWSizingRunReqd>
      <CSE_DHWPreRunReqd>0</CSE_DHWPreRunReqd>
      <CSE_AllowCentralDHW>1</CSE_AllowCentralDHW>
      <SimulateCentralDHWBranches>1</SimulateCentralDHWBranches>
      <CSE_DHWUseIncFile>DHWDU2.txt</CSE_DHWUseIncFile>
      <CSE_DHWUseIncFileHashID>17</CSE_DHWUseIncFileHashID>
      <SimulateStdDHW>0</SimulateStdDHW>
      <ShwrFLOWF>1</ShwrFLOWF>
      <HaveShwrDrnHtRecov>0</HaveShwrDrnHtRecov>
      <CwshHOTF>0.22</CwshHOTF>
      <CwshUSEF>2.03</CwshUSEF>
      <FaucHOTF>0.5</FaucHOTF>
      <FaucFlowF>1</FaucFlowF>
      <BathFLOWF>1</BathFLOWF>
      <BathDRAINHREFF>0</BathDRAINHREFF>
      <DwshFLOWF>1</DwshFLOWF>
      <DHWDUShuffleNum index="0">1</DHWDUShuffleNum>
      <DHWDUShuffleNum index="1">1</DHWDUShuffleNum>
      <InletMainsWtrTemp>63.5269</InletMainsWtrTemp>
      <CSE_ExcludePVBattFromSim>1</CSE_ExcludePVBattFromSim>
      <CSE_SimPVBattOnly>1</CSE_SimPVBattOnly>
      <CSEPathSub>current</CSEPathSub>
      <CSE_DefineName index="5">ISSEASONCOOLING</CSE_DefineName>
      <CSE_DefineName index="6">FANVENTAVAIL</CSE_DefineName>
      <CSE_DefineName index="7">ClimateZone</CSE_DefineName>
      <CSE_DefineName index="8">HWUSEF_WD</CSE_DefineName>
      <CSE_DefineName index="9">HWUSEF_WE</CSE_DefineName>
      <CSE_DefineName index="20">ShwrFLOWF</CSE_DefineName>
      <CSE_DefineName index="21">ShwrDRAINHREFF</CSE_DefineName>
      <CSE_DefineName index="22">CwshHOTF</CSE_DefineName>
      <CSE_DefineName index="23">CwshUSEF</CSE_DefineName>
      <CSE_DefineName index="24">FaucHOTF</CSE_DefineName>
      <CSE_DefineName index="25">FaucFlowF</CSE_DefineName>
      <CSE_DefineName index="26">BathFLOWF</CSE_DefineName>
      <CSE_DefineName index="27">BathDRAINHREFF</CSE_DefineName>
      <CSE_DefineName index="28">DwshFLOWF</CSE_DefineName>
      <CSE_DefineName index="62">NumCntrlWHtrs( s)</CSE_DefineName>
      <CSE_DefineType index="5">3</CSE_DefineType>
      <CSE_DefineType index="6">3</CSE_DefineType>
      <CSE_DefineType index="7">3</CSE_DefineType>
      <CSE_DefineType index="8">3</CSE_DefineType>
      <CSE_DefineType index="9">3</CSE_DefineType>
      <CSE_DefineType index="20">1</CSE_DefineType>
      <CSE_DefineType index="21">1</CSE_DefineType>
      <CSE_DefineType index="22">1</CSE_DefineType>
      <CSE_DefineType index="23">1</CSE_DefineType>
      <CSE_DefineType index="24">1</CSE_DefineType>
      <CSE_DefineType index="25">1</CSE_DefineType>
      <CSE_DefineType index="26">1</CSE_DefineType>
      <CSE_DefineType index="27">1</CSE_DefineType>
      <CSE_DefineType index="28">1</CSE_DefineType>
      <CSE_DefineType index="62">3</CSE_DefineType>
      <CSE_DefineFloat index="20">1</CSE_DefineFloat>
      <CSE_DefineFloat index="21">0</CSE_DefineFloat>
      <CSE_DefineFloat index="22">0.22</CSE_DefineFloat>
      <CSE_DefineFloat index="23">2.03</CSE_DefineFloat>
      <CSE_DefineFloat index="24">0.5</CSE_DefineFloat>
      <CSE_DefineFloat index="25">1</CSE_DefineFloat>
      <CSE_DefineFloat index="26">1</CSE_DefineFloat>
      <CSE_DefineFloat index="27">0</CSE_DefineFloat>
      <CSE_DefineFloat index="28">1</CSE_DefineFloat>
      <CSE_DefineString index="5">(@weather.taDbAvg07 &gt; SEASONCHANGESETPT)</CSE_DefineString>
      <CSE_DefineString index="6">(@weather.taDbAvg07 &gt; FANVENTLOCKOUTTEMP)</CSE_DefineString>
      <CSE_DefineString index="7">        9   // ClimateZone9</CSE_DefineString>
      <CSE_DefineString index="8">hourval( 0.014, 0.008, 0.009, 0.011, 0.020, 0.044, 0.089, 0.107, 0.089, 0.066, 0.052, 0.038, 0.036, 0.033, 0.032, 0.026, 0.042, 0.048, 0.052, 0.047, 0.042, 0.039, 0.036, 0.022 )</CSE_DefineString>
      <CSE_DefineString index="9">hourval( 0.018, 0.010, 0.009, 0.008, 0.015, 0.023, 0.026, 0.047, 0.077, 0.083, 0.074, 0.061, 0.051, 0.043, 0.039, 0.039, 0.052, 0.058, 0.056, 0.052, 0.047, 0.044, 0.040, 0.028 )</CSE_DefineString>
      <CSE_DefineString index="62">tofloat( 1+fix(@DHWSYS[ s].loadMax / (15400. * @DHWSYS[ s].loadMaxDur)))</CSE_DefineString>
      <CSE_ElecMETER>MtrElec</CSE_ElecMETER>
      <CSE_NatGasMETER>MtrNatGas</CSE_NatGasMETER>
      <CSE_ElecEXPORT>ExportElec</CSE_ElecEXPORT>
      <CSE_NatGasEXPORT>ExportNatGas</CSE_NatGasEXPORT>
      <CSE_FXHwDHWMETER>DHWMtrFXMix</CSE_FXHwDHWMETER>
      <CSE_WHHwDHWMETER>DHWMtrWH</CSE_WHHwDHWMETER>
      <CSE_WriteTDV>1</CSE_WriteTDV>
      <CSE_ElecUseIMPORTFILE>EplusElecUseImportFile</CSE_ElecUseIMPORTFILE>
      <DefaultOptionInp>Entire Model</DefaultOptionInp>
      <DefaultOptionObj>Entire Model</DefaultOptionObj>
      <DefaultOptionDone>Entire Model</DefaultOptionDone>
      <DefaultingRounds>9</DefaultingRounds>
      <EnableResearchMode>0</EnableResearchMode>
      <InclSrcEngyInCompTest>1</InclSrcEngyInCompTest>
      <NumResultsSets>1</NumResultsSets>
      <PrimResultSetIdx>1</PrimResultSetIdx>
      <EUseSummaryRef index="0">Metrics 2025 (Oct 2022)</EUseSummaryRef>
      <ResultSetName index="0">Metrics 2025 (Oct 2022)</ResultSetName>
      <TDVMultTableName index="0">2025NR_SLCCbyCZandFuel</TDVMultTableName>
      <ElecDemMultTableName index="0">CA2025DemandMultipliers:DemMult</ElecDemMultTableName>
      <CO2EmissionsElecTable index="0">2025NR_CO2ElecEmissionsbyCZ</CO2EmissionsElecTable>
      <CO2EmissionsNatGasMult index="0">0.0054633</CO2EmissionsNatGasMult>
      <CO2EmissionsOtherMult index="0">0.006288</CO2EmissionsOtherMult>
      <SrcEngyMultTableName index="0">2025NR_SOURCEbyCZandFuel</SrcEngyMultTableName>
      <ResTDVMultTableName index="0">2025Res_SLCCbyCZandFuel</ResTDVMultTableName>
      <ResElecDemMultTableName index="0">CA2025DemandMultipliers:DemMult</ResElecDemMultTableName>
      <ResCO2EmissionsElecTable index="0">2025Res_CO2ElecEmissionsbyCZ</ResCO2EmissionsElecTable>
      <ResCO2EmissionsNatGasMult index="0">0.0060051</ResCO2EmissionsNatGasMult>
      <ResCO2EmissionsOtherMult index="0">0.006288</ResCO2EmissionsOtherMult>
      <ResSrcEngyMultTableName index="0">2025Res_SOURCEbyCZandFuel</ResSrcEngyMultTableName>
      <TDSColumnNum index="0">-1</TDSColumnNum>
      <TDSMult index="1">1</TDSMult>
      <TDSMult index="2">1</TDSMult>
      <RunResults index="0">Space Heating</RunResults>
      <RunResults index="1">Space Cooling</RunResults>
      <RunResults index="2">Indoor Fans</RunResults>
      <RunResults index="3">Heat Rejection</RunResults>
      <RunResults index="4">Pumps &amp; Misc.</RunResults>
      <RunResults index="5">Domestic Hot Water</RunResults>
      <RunResults index="6">Indoor Lighting</RunResults>
      <RunResults index="7">Total Compliance</RunResults>
      <RunResults index="8">Receptacle</RunResults>
      <RunResults index="9">Process</RunResults>
      <RunResults index="10">Other Ltg</RunResults>
      <RunResults index="11">Process Motors</RunResults>
      <RunResults index="12">Photovoltaics</RunResults>
      <RunResults index="13">Battery</RunResults>
      <RunResults index="14">TOTAL</RunResults>
      <RunResults index="15">Efficiency Compliance</RunResults>
      <ProjVar>
        <Name>Med Office PVAV PFPB - ProjVar</Name>
        <ExcptCondCRRC>Yes</ExcptCondCRRC>
        <ExcptCondPartComp1>No</ExcptCondPartComp1>
        <ExcptCondPartComp2>No</ExcptCondPartComp2>
        <ExcptCondPartComp3>No</ExcptCondPartComp3>
        <ExcptCondDisplayPerim>No</ExcptCondDisplayPerim>
        <ExcptCondAtriumGT55ft>No</ExcptCondAtriumGT55ft>
        <ExcptCondLtgCred>No</ExcptCondLtgCred>
        <ExcptCondPAFCredit>No</ExcptCondPAFCredit>
        <ExcptCondNoLtg>No</ExcptCondNoLtg>
        <ExcptCondDsgnIllum>No</ExcptCondDsgnIllum>
        <ExcptCondPrescriptiveDayltg>No</ExcptCondPrescriptiveDayltg>
        <PrescriptiveDayltgException>No</PrescriptiveDayltgException>
        <ExcptCondClerestory>No</ExcptCondClerestory>
        <ExcptCondNoClgSys>No</ExcptCondNoClgSys>
        <ExcptCondRtdCap>No</ExcptCondRtdCap>
        <ExcptCondMinEffCheck>No</ExcptCondMinEffCheck>
        <ExcptCondFanPress>No</ExcptCondFanPress>
        <ExcptCondWtrHtrSizing>Yes</ExcptCondWtrHtrSizing>
        <ExcptCondWtrHtr>No</ExcptCondWtrHtr>
        <ExcptCondWtrHtrPrscrp>No</ExcptCondWtrHtrPrscrp>
        <AnnualSolFrac>0.00</AnnualSolFrac>
        <ExcptCondNarrative>No</ExcptCondNarrative>
        <ExcptCondGasTypeNone>No</ExcptCondGasTypeNone>
        <ExcptCondPropane>No</ExcptCondPropane>
        <ExcptCondPrkgGarExhFan>No</ExcptCondPrkgGarExhFan>
        <ExcptCondHERSDuctReqTested>No</ExcptCondHERSDuctReqTested>
        <ExcptCondHERSDuctTestedOnly>No</ExcptCondHERSDuctTestedOnly>
        <ExcptCondInterlockWarn1>No</ExcptCondInterlockWarn1>
        <ExcptCondInterlockWarn2>No</ExcptCondInterlockWarn2>
        <ExcptCondVentStdOther>No</ExcptCondVentStdOther>
        <ExcptCondFlexEnduse>No</ExcptCondFlexEnduse>
        <ExcptCondPVReqdSolThrml>No</ExcptCondPVReqdSolThrml>
        <ExcptCondDsgnOcc>No</ExcptCondDsgnOcc>
        <ExcptSARAReducedPVReq>No</ExcptSARAReducedPVReq>
        <Excpt1ReducedPVReq>No</Excpt1ReducedPVReq>
        <Excpt2ReducedPVReq>No</Excpt2ReducedPVReq>
        <Excpt3ReducedPVReq>No</Excpt3ReducedPVReq>
        <Excpt4ReducedPVReq>No</Excpt4ReducedPVReq>
        <Excpt5ReducedPVReq>No</Excpt5ReducedPVReq>
        <ExcptSARAResReducedPVReq>No</ExcptSARAResReducedPVReq>
        <Excpt1ResReducedPVReq>No</Excpt1ResReducedPVReq>
        <Excpt2ResReducedPVReq>No</Excpt2ResReducedPVReq>
        <Excpt3ResReducedPVReq>No</Excpt3ResReducedPVReq>
        <Excpt4ResReducedPVReq>No</Excpt4ResReducedPVReq>
        <Excpt1ReducedBattReq>No</Excpt1ReducedBattReq>
        <Excpt2ReducedBattReq>No</Excpt2ReducedBattReq>
        <Excpt3ReducedBattReq>No</Excpt3ReducedBattReq>
        <Excpt4ReducedBattReq>No</Excpt4ReducedBattReq>
        <ExcptCondPVBldgType>No</ExcptCondPVBldgType>
        <ExcptCondInCWUICHazard>No</ExcptCondInCWUICHazard>
        <ExcptCondVestibules>No</ExcptCondVestibules>
        <ExcptCondLabHtRcvry>No</ExcptCondLabHtRcvry>
        <ExcptCondCampusPV>No</ExcptCondCampusPV>
        <ExcptCondG36Lib>Yes</ExcptCondG36Lib>
        <ExcptCondHERSDrainWtrHtRcvrySys>No</ExcptCondHERSDrainWtrHtRcvrySys>
        <ExcptCondHERSVent>No</ExcptCondHERSVent>
        <ExcptCondHERSKitHood>No</ExcptCondHERSKitHood>
        <ExcptCondHERSEnvAirLkge>No</ExcptCondHERSEnvAirLkge>
        <LMCIEnvE>0</LMCIEnvE>
        <LMCILtiE>0</LMCILtiE>
        <LMCIMchE>0</LMCIMchE>
        <LMCIPlbE>0</LMCIPlbE>
        <LMCIPrcE>0</LMCIPrcE>
        <LMCISabE>0</LMCISabE>
      </ProjVar>
      <ConsAssm>
        <Name>Base_CZ12-SlabOnOrBelowGradeF073</Name>
        <CompatibleSurfType>UndergroundFloor</CompatibleSurfType>
        <SpecMthd>FFactor</SpecMthd>
        <FFactor>0.73</FFactor>
        <AssignedSurfType>5</AssignedSurfType>
        <Status>New</Status>
        <FireRtdFlag>0</FireRtdFlag>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>UnheatedSlabOnGrade</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <AreaNew>17876</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <FrmMat>NA</FrmMat>
        <CavityInsVal>0</CavityInsVal>
        <PerfFacRpt>F-Factor: 0.730</PerfFacRpt>
        <InsCheckSum>0</InsCheckSum>
        <RoofDens>0</RoofDens>
        <BuiltUpRoof>0</BuiltUpRoof>
        <BallastedRoof>0</BallastedRoof>
        <CompatibleSurfTypeRpt>Underground Floor</CompatibleSurfTypeRpt>
      </ConsAssm>
      <ConsAssm>
        <Name>Base_CZ12-NonresMetalFrameWallU055</Name>
        <CompatibleSurfType>ExteriorWall</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <UFactor>0.055</UFactor>
        <AssignedSurfType>1</AssignedSurfType>
        <Status>New</Status>
        <FireRtdFlag>0</FireRtdFlag>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Stucco - 7/8 in.</MatRef>
        <MatRef index="1">Compliance Insulation R14.60</MatRef>
        <MatRef index="2">Compliance Insulation R1.41</MatRef>
        <MatRef index="3">Compliance Insulation R0.02</MatRef>
        <MatRef index="4">Compliance Insulation R0.02</MatRef>
        <MatRef index="5">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
        <MatRef index="6">Gypsum Board - 1/2 in.</MatRef>
        <MatRefCodeItem>Stucco - 7/8 in.</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R14.60</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R1.41</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R0.02</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R0.02</MatRefCodeItem>
        <MatRefCodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</MatRefCodeItem>
        <MatRefCodeItem>Gypsum Board - 1/2 in.</MatRefCodeItem>
        <AreaNew>21287</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <AreaNewNonResCond>21287</AreaNewNonResCond>
        <AreaNewResCond>0</AreaNewResCond>
        <AreaNewRelocCond>0</AreaNewRelocCond>
        <AreaAltNonResCond>0</AreaAltNonResCond>
        <AreaAltResCond>0</AreaAltResCond>
        <AreaAltRelocCond>0</AreaAltRelocCond>
        <FrmMat>Metal</FrmMat>
        <CavityInsVal>0</CavityInsVal>
        <PerfFacRpt>U-Factor: 0.055</PerfFacRpt>
        <InsCheckSum>16</InsCheckSum>
        <RoofDens>0</RoofDens>
        <BuiltUpRoof>0</BuiltUpRoof>
        <BallastedRoof>0</BallastedRoof>
        <CompatibleSurfTypeRpt>Exterior Wall</CompatibleSurfTypeRpt>
      </ConsAssm>
      <ConsAssm>
        <Name>NACM_Interior Wall</Name>
        <CompatibleSurfType>InteriorWall</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <UFactor>0.319</UFactor>
        <AssignedSurfType>6</AssignedSurfType>
        <Status>New</Status>
        <FireRtdFlag>0</FireRtdFlag>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Gypsum Board - 5/8 in.</MatRef>
        <MatRef index="1">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
        <MatRef index="2">Gypsum Board - 5/8 in.</MatRef>
        <MatRefCodeItem>Gypsum Board - 5/8 in.</MatRefCodeItem>
        <MatRefCodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</MatRefCodeItem>
        <MatRefCodeItem>Gypsum Board - 5/8 in.</MatRefCodeItem>
        <AreaNew>13788</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <FrmMat>Metal</FrmMat>
        <CavityInsVal>0</CavityInsVal>
        <PerfFacRpt>U-Factor: 0.319</PerfFacRpt>
        <InsCheckSum>0</InsCheckSum>
        <RoofDens>0</RoofDens>
        <BuiltUpRoof>0</BuiltUpRoof>
        <BallastedRoof>0</BallastedRoof>
        <CompatibleSurfTypeRpt>Interior Wall</CompatibleSurfTypeRpt>
      </ConsAssm>
      <ConsAssm>
        <Name>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034</Name>
        <CompatibleSurfType>Roof</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <UFactor>0.034</UFactor>
        <AssignedSurfType>2</AssignedSurfType>
        <Status>New</Status>
        <FireRtdFlag>0</FireRtdFlag>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.37</ExtSolAbs>
        <ExtThrmlAbs>0.75</ExtThrmlAbs>
        <ExtVisAbs>0.75</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <CRRCInitialRefl>0.63</CRRCInitialRefl>
        <CRRCAgedRefl>0.63</CRRCAgedRefl>
        <CRRCInitialEmit>0.75</CRRCInitialEmit>
        <CRRCAgedEmit>0.75</CRRCAgedEmit>
        <CRRCProdID>XXXX-XXXX</CRRCProdID>
        <HasCRRCProdID>1</HasCRRCProdID>
        <WtPerArea>2.924</WtPerArea>
        <MatRef index="0">Metal Standing Seam - 1/16 in.</MatRef>
        <MatRef index="1">Compliance Insulation R28.63</MatRef>
        <MatRefCodeItem>Metal Standing Seam - 1/16 in.</MatRefCodeItem>
        <MatRefCodeItem>Compliance Insulation R28.63</MatRefCodeItem>
        <AreaNew>17876</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <AreaNewNonResCond>17876</AreaNewNonResCond>
        <AreaNewResCond>0</AreaNewResCond>
        <AreaNewRelocCond>0</AreaNewRelocCond>
        <AreaAltNonResCond>0</AreaAltNonResCond>
        <AreaAltResCond>0</AreaAltResCond>
        <AreaAltRelocCond>0</AreaAltRelocCond>
        <SteepSlopeFlag>0</SteepSlopeFlag>
        <LowSlopeFlag>1</LowSlopeFlag>
        <RoofSlopeRpt>Low-Slope</RoofSlopeRpt>
        <FrmMat>NA</FrmMat>
        <CavityInsVal>0</CavityInsVal>
        <PerfFacRpt>U-Factor: 0.034</PerfFacRpt>
        <InsCheckSum>29</InsCheckSum>
        <RoofDens>0</RoofDens>
        <BuiltUpRoof>0</BuiltUpRoof>
        <BallastedRoof>0</BallastedRoof>
        <CRRCSRIRpt>Not Provided</CRRCSRIRpt>
        <CRRCProdIDRpt>CRRC Prod. ID: XXXX-XXXX</CRRCProdIDRpt>
        <CompatibleSurfTypeRpt>Roof</CompatibleSurfTypeRpt>
      </ConsAssm>
      <ConsAssm>
        <Name>NACM_Drop Ceiling</Name>
        <CompatibleSurfType>InteriorFloor</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <UFactor>0.292</UFactor>
        <AssignedSurfType>8</AssignedSurfType>
        <Status>New</Status>
        <FireRtdFlag>0</FireRtdFlag>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Acoustic Tile - 3/4 in.</MatRef>
        <MatRefCodeItem>Acoustic Tile - 3/4 in.</MatRefCodeItem>
        <AreaNew>53628</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <FrmMat>NA</FrmMat>
        <CavityInsVal>0</CavityInsVal>
        <PerfFacRpt>U-Factor: 0.292</PerfFacRpt>
        <InsCheckSum>0</InsCheckSum>
        <RoofDens>0</RoofDens>
        <BuiltUpRoof>0</BuiltUpRoof>
        <BallastedRoof>0</BallastedRoof>
        <CompatibleSurfTypeRpt>Interior Floor</CompatibleSurfTypeRpt>
      </ConsAssm>
      <ConsAssm>
        <Name>NACM_Interior Floor</Name>
        <CompatibleSurfType>InteriorFloor</CompatibleSurfType>
        <SpecMthd>Layers</SpecMthd>
        <UFactor>0.238</UFactor>
        <AssignedSurfType>8</AssignedSurfType>
        <Status>New</Status>
        <FireRtdFlag>0</FireRtdFlag>
        <ExtRoughness>MediumRough</ExtRoughness>
        <ExtSolAbs>0.70</ExtSolAbs>
        <ExtThrmlAbs>0.90</ExtThrmlAbs>
        <ExtVisAbs>0.80</ExtVisAbs>
        <IntSolAbs>0.70</IntSolAbs>
        <IntThrmlAbs>0.90</IntThrmlAbs>
        <IntVisAbs>0.80</IntVisAbs>
        <SlabType>- specify -</SlabType>
        <SlabInsOrientation>None</SlabInsOrientation>
        <SlabInsThrmlR>R0</SlabInsThrmlR>
        <FieldAppliedCoating>0</FieldAppliedCoating>
        <MatRef index="0">Metal Deck - 1/16 in.</MatRef>
        <MatRef index="1">Concrete - 140 lb/ft3 - 4 in.</MatRef>
        <MatRef index="2">Carpet - 3/4 in.</MatRef>
        <MatRefCodeItem>Metal Deck - 1/16 in.</MatRefCodeItem>
        <MatRefCodeItem>Concrete - 140 lb/ft3 - 4 in.</MatRefCodeItem>
        <MatRefCodeItem>Carpet - 3/4 in.</MatRefCodeItem>
        <AreaNew>35752</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <FrmMat>NA</FrmMat>
        <CavityInsVal>0</CavityInsVal>
        <PerfFacRpt>U-Factor: 0.238</PerfFacRpt>
        <InsCheckSum>0</InsCheckSum>
        <RoofDens>0</RoofDens>
        <BuiltUpRoof>0</BuiltUpRoof>
        <BallastedRoof>0</BallastedRoof>
        <CompatibleSurfTypeRpt>Interior Floor</CompatibleSurfTypeRpt>
      </ConsAssm>
      <Mat>
        <Name>Stucco - 7/8 in.</Name>
        <CodeCat>Plastering Materials</CodeCat>
        <CodeItem>Stucco - 7/8 in.</CodeItem>
        <RVal>0.18</RVal>
        <ThrmlCndct>0.405</ThrmlCndct>
        <SpecHt>0.2</SpecHt>
        <Dens>115.81</Dens>
        <Thkns>0.88</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Stucco - 7/8 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
        <CodeCat>Air</CodeCat>
        <CodeItem>Air - Metal Wall Framing - 16 or 24 in. OC</CodeItem>
        <RVal>0.65</RVal>
        <ThrmlCndct>0.705</ThrmlCndct>
        <SpecHt>0.24</SpecHt>
        <Dens>0.08</Dens>
        <Thkns>5.5</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Air - Metal Wall Framing - 16 or 24 in. OC</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Gypsum Board - 1/2 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 1/2 in.</CodeItem>
        <RVal>0.45</RVal>
        <ThrmlCndct>0.09167</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>40</Dens>
        <Thkns>0.5</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Gypsum Board - 1/2 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Gypsum Board - 5/8 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Gypsum Board - 5/8 in.</CodeItem>
        <RVal>0.56</RVal>
        <ThrmlCndct>0.09167</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>40</Dens>
        <Thkns>0.63</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Gypsum Board - 5/8 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Metal Standing Seam - 1/16 in.</Name>
        <CodeCat>Roofing</CodeCat>
        <CodeItem>Metal Standing Seam - 1/16 in.</CodeItem>
        <RVal>0</RVal>
        <ThrmlCndct>1.28</ThrmlCndct>
        <SpecHt>0.12</SpecHt>
        <Dens>488.22</Dens>
        <Thkns>0.0625</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Metal Standing Seam - 1/16 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R28.63</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R28.63</CodeItem>
        <RVal>28.63</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>4.56935</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R28.63</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Acoustic Tile - 3/4 in.</Name>
        <CodeCat>Finish Materials</CodeCat>
        <CodeItem>Acoustic Tile - 3/4 in.</CodeItem>
        <RVal>1.89</RVal>
        <ThrmlCndct>0.0333</ThrmlCndct>
        <SpecHt>0.19</SpecHt>
        <Dens>18</Dens>
        <Thkns>0.75</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Acoustic Tile - 3/4 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Metal Deck - 1/16 in.</Name>
        <CodeCat>Bldg Board and Siding</CodeCat>
        <CodeItem>Metal Deck - 1/16 in.</CodeItem>
        <RVal>0</RVal>
        <ThrmlCndct>26.2</ThrmlCndct>
        <SpecHt>0.12</SpecHt>
        <Dens>488.22</Dens>
        <Thkns>0.0625</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Metal Deck - 1/16 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Concrete - 140 lb/ft3 - 4 in.</Name>
        <CodeCat>Concrete</CodeCat>
        <CodeItem>Concrete - 140 lb/ft3 - 4 in.</CodeItem>
        <RVal>0.3</RVal>
        <ThrmlCndct>1.1275</ThrmlCndct>
        <SpecHt>0.22</SpecHt>
        <Dens>139.78</Dens>
        <Thkns>4</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Concrete - 140 lb/ft3 - 4 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Carpet - 3/4 in.</Name>
        <CodeCat>Finish Materials</CodeCat>
        <CodeItem>Carpet - 3/4 in.</CodeItem>
        <RVal>2.38</RVal>
        <ThrmlCndct>0.0263</ThrmlCndct>
        <SpecHt>0.33</SpecHt>
        <Dens>18</Dens>
        <Thkns>0.75</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Carpet - 3/4 in.</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R14.60</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R14.60</CodeItem>
        <RVal>14.6</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>2.33016</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R14.60</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R1.41</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R1.41</CodeItem>
        <RVal>1.41</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>0.225036</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R1.41</CodeItemRpt>
      </Mat>
      <Mat>
        <Name>Compliance Insulation R0.02</Name>
        <CodeCat>Insulation Board</CodeCat>
        <CodeItem>Compliance Insulation R0.02</CodeItem>
        <RVal>0.02</RVal>
        <ThrmlCndct>0.0133</ThrmlCndct>
        <SpecHt>0.27</SpecHt>
        <Dens>1</Dens>
        <Thkns>0.003192</Thkns>
        <FrmMat>- specify -</FrmMat>
        <FrmConfig>- specify -</FrmConfig>
        <FrmDepth>- specify -</FrmDepth>
        <CavityIns>0</CavityIns>
        <FrmFacHeaders>0</FrmFacHeaders>
        <HeaderIns>0</HeaderIns>
        <CMUWt>- specify -</CMUWt>
        <CMUFill>- specify -</CMUFill>
        <CodeItemRpt>Compliance Insulation R0.02</CodeItemRpt>
      </Mat>
      <FenCons>
        <Name>Base_AllCZ_FixedWindowU34</Name>
        <FenType>VerticalFenestration</FenType>
        <Status>New</Status>
        <FenProdType>FixedWindow</FenProdType>
        <AssmContext>Manufactured</AssmContext>
        <CertificationMthd>NFRCRated</CertificationMthd>
        <SkyltGlz>- specify -</SkyltGlz>
        <SkyltCurb>- specify -</SkyltCurb>
        <OperableWinConfiguration>- specify -</OperableWinConfiguration>
        <FenFrm>- specify -</FenFrm>
        <FenPanes>- specify -</FenPanes>
        <GlzTint>- specify -</GlzTint>
        <WinDivider>- specify -</WinDivider>
        <SHGC>0.22</SHGC>
        <UFactor>0.34</UFactor>
        <UFactorSim>0.34</UFactorSim>
        <VT>0.42</VT>
        <AreaNew>7027</AreaNew>
        <AreaAltered>0</AreaAltered>
        <AreaExisting>0</AreaExisting>
        <ShdgCred>0</ShdgCred>
        <FenTypeRpt>Vertical Fenestration</FenTypeRpt>
        <CertificationMthdRpt>NFRC Rated</CertificationMthdRpt>
        <DynamicGlz>0</DynamicGlz>
        <DrAutoCloser>0</DrAutoCloser>
        <DebugInsideConvCoefFlag>0</DebugInsideConvCoefFlag>
      </FenCons>
      <PVArray>
        <Name>T24 PVArray</Name>
        <SpecMthd>Simplified</SpecMthd>
        <DCSysSize>167.855</DCSysSize>
        <ModuleType>Standard</ModuleType>
        <CalFlexibleInstallOpt>CFI1</CalFlexibleInstallOpt>
        <GeomSpecMthd>azimuth and tilt</GeomSpecMthd>
        <LctnSpecified>0</LctnSpecified>
        <LctnSpecMthd>- not specified -</LctnSpecMthd>
        <GeomSummaryMessage>170° azimuth, 22.6° tilt (5.0-in-12) (no location specified)</GeomSummaryMessage>
        <Az>170</Az>
        <TiltInp>deg</TiltInp>
        <TiltPitch>5</TiltPitch>
        <TiltAngle>22.6199</TiltAngle>
        <ArrayType>Fixed (open rack)</ArrayType>
        <PwrElec>- none -</PwrElec>
        <PwrElecEffAdj>1</PwrElecEffAdj>
        <ShdgImpactFac>2</ShdgImpactFac>
        <SolarAccess>98</SolarAccess>
        <InverterEff>96</InverterEff>
        <SysLosses>17.44</SysLosses>
        <csePVARRAYRef>T24 PVArray-sim</csePVARRAYRef>
        <cseCFIPVSizeDiv>1</cseCFIPVSizeDiv>
        <CF1R_PVRow>T24 PVArrayNRCC PVRow</CF1R_PVRow>
      </PVArray>
      <Batt>
        <Name>T24 Batt</Name>
        <AllowStandaloneBatt>0</AllowStandaloneBatt>
        <SimStandaloneBatt>0</SimStandaloneBatt>
        <MaxCap>296.838</MaxCap>
        <DegradePct>85</DegradePct>
        <CapRat>21.2027</CapRat>
        <Ctrl>Basic</Ctrl>
        <AllowDischgStartHr>0</AllowDischgStartHr>
        <StandaloneChgStartHr>11</StandaloneChgStartHr>
        <TOUFirstMonth>1</TOUFirstMonth>
        <TOULastMonth>12</TOULastMonth>
        <ChrgEff>0.95</ChrgEff>
        <DschrgEff>0.95</DschrgEff>
        <AllowBattRoundTripEff>0</AllowBattRoundTripEff>
        <RoundTripEff>0.9025</RoundTripEff>
        <AdvBattTDVPkDayVal>34.12</AdvBattTDVPkDayVal>
        <NumRankedDays>20</NumRankedDays>
        <UserMsg2>The battery model doesn't currently include extra energy consumption for</UserMsg2>
        <UserMsg2>cooling the battery during charging in environments above 77°F or to keep</UserMsg2>
        <UserMsg2>the battery from freezing in winter if outdoors.</UserMsg2>
        <UserMsg2>WARNING: the battery will NOT be</UserMsg2>
        <UserMsg2>simulated if roundtrip efficiency &lt; 0.8.</UserMsg2>
        <TDVSummerPkFirstHr>19</TDVSummerPkFirstHr>
        <MaxChrgPwr>70.4991</MaxChrgPwr>
        <MaxDschrgPwr>70.4991</MaxDschrgPwr>
        <cseBATTERYRef>T24 Batt-sim</cseBATTERYRef>
        <CF1R_BatRow>T24 BattNRCC BattRow</CF1R_BatRow>
      </Batt>
      <SpcFuncDefaults>
        <Name>Office Mod Defaults</Name>
        <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
        <FuncSchGrp>Office</FuncSchGrp>
        <OccDens>10</OccDens>
        <OccFrac>0.5</OccFrac>
        <OccDensSim>5</OccDensSim>
        <OccSensHtRt>250</OccSensHtRt>
        <OccLatHtRt>200</OccLatHtRt>
        <VentSpcFunc>Office - Office space</VentSpcFunc>
        <VentPerPerson>15</VentPerPerson>
        <VentPerArea>0.15</VentPerArea>
        <VentACH>0</VentACH>
        <VentPerSpc>0</VentPerSpc>
        <ExhPerArea>0</ExhPerArea>
        <ExhACH>0</ExhACH>
        <ExhPerSpc>0</ExhPerSpc>
        <ExhContPerFixture>0</ExhContPerFixture>
        <ExhNumFixtures>0</ExhNumFixtures>
        <IsIntrmtExh>0</IsIntrmtExh>
        <IntLPDReg>0.6</IntLPDReg>
        <IntLtgRegHtGnSpcFrac>0.69</IntLtgRegHtGnSpcFrac>
        <IntLtgRegHtGnRadFrac>0.58</IntLtgRegHtGnRadFrac>
        <RecptPwrDens>1.5</RecptPwrDens>
        <ElecEqpPwrDens>0</ElecEqpPwrDens>
        <GasEqpPwrDens>0</GasEqpPwrDens>
        <ProcElecPwrDens>0</ProcElecPwrDens>
        <ProcElecRadFrac>0</ProcElecRadFrac>
        <ProcElecLatFrac>0</ProcElecLatFrac>
        <ProcElecLostFrac>0</ProcElecLostFrac>
        <CommRfrgEPD>0</CommRfrgEPD>
        <ProcGasPwrDens>0</ProcGasPwrDens>
        <ProcGasRadFrac>0</ProcGasRadFrac>
        <ProcGasLatFrac>0</ProcGasLatFrac>
        <ProcGasLostFrac>0</ProcGasLostFrac>
        <HotWtrHrlyUsePerPers>0.18</HotWtrHrlyUsePerPers>
        <InfMthd index="0">FlowExteriorWallArea</InfMthd>
        <DsgnInfRt index="0">0.0448</DsgnInfRt>
        <InfModelCoefA index="0">0</InfModelCoefA>
        <InfModelCoefB index="0">0</InfModelCoefB>
        <InfModelCoefC index="0">0.10016</InfModelCoefC>
        <InfModelCoefD index="0">0</InfModelCoefD>
      </SpcFuncDefaults>
      <Bldg>
        <Name>OfficeMedium</Name>
        <Status>New</Status>
        <CompleteBldgFunc>Office Building</CompleteBldgFunc>
        <RelocPubSchoolBldg>0</RelocPubSchoolBldg>
        <WholeBldgModeled>1</WholeBldgModeled>
        <WholePlantModeled>1</WholePlantModeled>
        <BldgType>Nonresidential</BldgType>
        <Is24Hr>0</Is24Hr>
        <BldgAz>0</BldgAz>
        <TotStoryCnt>3</TotStoryCnt>
        <TotStoryCntNew>3</TotStoryCntNew>
        <TotStoryCntExisting>0</TotStoryCntExisting>
        <TotStoryCntAltered>0</TotStoryCntAltered>
        <AboveGrdStoryCnt>3</AboveGrdStoryCnt>
        <AboveGrdStoryCntNew>3</AboveGrdStoryCntNew>
        <AboveGrdStoryCntExisting>0</AboveGrdStoryCntExisting>
        <AboveGrdStoryCntAltered>0</AboveGrdStoryCntAltered>
        <HighRiseResLivingUnitCnt>0</HighRiseResLivingUnitCnt>
        <LowRiseResLivingUnitCnt>0</LowRiseResLivingUnitCnt>
        <ResLivingUnitCnt>0</ResLivingUnitCnt>
        <HotelMotelGuestRmCnt>0</HotelMotelGuestRmCnt>
        <LivingUnitCntRpt>0</LivingUnitCntRpt>
        <LivingUnitCntNew>0</LivingUnitCntNew>
        <LivingUnitCntExisting>0</LivingUnitCntExisting>
        <LivingUnitCntAltered>0</LivingUnitCntAltered>
        <TotFlrArea>53628</TotFlrArea>
        <NonResFlrArea>53628</NonResFlrArea>
        <ResFlrArea>0</ResFlrArea>
        <TotCondFlrArea>53628</TotCondFlrArea>
        <TotCondVol>482650</TotCondVol>
        <TotCondFlrAreaNew>0</TotCondFlrAreaNew>
        <TotFlrAreaNew>0</TotFlrAreaNew>
        <PlantClgCap>0</PlantClgCap>
        <PlantHtgCap>0</PlantHtgCap>
        <CoilClgCapNonHydronic>1465000</CoilClgCapNonHydronic>
        <CoilHtgCapNonHydronic>0</CoilHtgCapNonHydronic>
        <CoilClgCapHydronic>0</CoilClgCapHydronic>
        <CoilHtgCapHydronic>871000</CoilHtgCapHydronic>
        <CondExtWallArea>21287</CondExtWallArea>
        <NorthCondExtWallArea>6386</NorthCondExtWallArea>
        <EastCondExtWallArea>4257</EastCondExtWallArea>
        <SouthCondExtWallArea>6386</SouthCondExtWallArea>
        <WestCondExtWallArea>4257</WestCondExtWallArea>
        <CondExtWinArea>7027</CondExtWinArea>
        <NorthCondExtWinArea>2108</NorthCondExtWinArea>
        <EastCondExtWinArea>1405</EastCondExtWinArea>
        <SouthCondExtWinArea>2108</SouthCondExtWinArea>
        <WestCondExtWinArea>1405</WestCondExtWinArea>
        <WWR>0.330</WWR>
        <NorthWWR>0.330</NorthWWR>
        <EastWWR>0.330</EastWWR>
        <SouthWWR>0.330</SouthWWR>
        <WestWWR>0.330</WestWWR>
        <CondExtRoofArea>0</CondExtRoofArea>
        <CondExtSkyltArea>0</CondExtSkyltArea>
        <CondSRR>0</CondSRR>
        <ShdgCredRpt>No</ShdgCredRpt>
        <WinShdgNoteRpt> </WinShdgNoteRpt>
        <OrientationRpt>(N) 0 deg</OrientationRpt>
        <Story>
          <Name>BottomFlr</Name>
          <Status>New</Status>
          <Mult>1</Mult>
          <AirBarrier>Air barrier - not verified</AirBarrier>
          <Is24Hr>0</Is24Hr>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">17875.9</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <Spc>
            <Name>Core_bottom</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Core_bottom Thermal Zone</ThrmlZnRef>
            <VentSysRef>BottomVAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>10587</Area>
            <FlrArea>10587</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>95280</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>10587</CondFlrAreaWithMult>
            <Perim>426</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>0</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>52.9335</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>6352</RegLtgPwr>
            <CondRegInstLtgPwr>6352</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>6352</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">10586.7</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <ElevCnt>1</ElevCnt>
            <ElevPwr>10000</ElevPwr>
            <ElevSchRef>OfficeElevator</ElevSchRef>
            <ElevRadFrac>0.00</ElevRadFrac>
            <ElevLatFrac>0.00</ElevLatFrac>
            <ElevLostFrac>1.00</ElevLostFrac>
            <EscalCnt>1</EscalCnt>
            <EscalPwr>3930</EscalPwr>
            <EscalSchRef>OfficeEscalator</EscalSchRef>
            <EscalRadFrac>0.00</EscalRadFrac>
            <EscalLatFrac>0.00</EscalLatFrac>
            <EscalLostFrac>1.00</EscalLostFrac>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>9.52803</HotWtrHrlyUse>
            <HotWtrHtgRtSim>9.52803</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>9.528</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>1588.01</VentFlow>
            <MinVentFlow>1588.01</MinVentFlow>
            <CodeVentFlow>1588.01</CodeVentFlow>
            <CodeMinVentFlow>1588.01</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>1588.01</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_East</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>712</Area>
              <Hgt>9.0</Hgt>
              <Wd>79.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_North</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>1204</Area>
              <Hgt>9.0</Hgt>
              <Wd>133.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_South</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>1204</Area>
              <Hgt>9.0</Hgt>
              <Wd>133.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Core_bot_ZN_5_Wall_West</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>712</Area>
              <Hgt>9.0</Hgt>
              <Wd>79.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <UndgrFlr>
              <Name>Core_bot_ZN_5_Floor</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <Area>10587</Area>
              <PerimExposed>0</PerimExposed>
              <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            </UndgrFlr>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_1</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_bot_ZN_1 Thermal Zone</ThrmlZnRef>
            <VentSysRef>BottomVAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>2232</Area>
            <FlrArea>2232</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>20086</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>2232</CondFlrAreaWithMult>
            <Perim>340</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>11.1588</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>1339</RegLtgPwr>
            <CondRegInstLtgPwr>1339</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>1339</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">2231.76</CondPVBattBldgTypeArea>
            <DaylitArea>2231.25</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>1190.45</PriSideDaylitArea>
            <SecSideDaylitArea>1040.8</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>714.272</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>624.478</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">81.8735</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">7.64206</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.225799</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>0.01</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>714.272</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.533414</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">81.8736</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">14.75</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.224572</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>0.01</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>624.478</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.466356</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>2032.27</PriSideRDP>
            <SecSideRDP>361.749</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>2.00859</HotWtrHrlyUse>
            <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>2.009</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>334.765</VentFlow>
            <MinVentFlow>334.765</MinVentFlow>
            <CodeVentFlow>334.765</CodeVentFlow>
            <CodeMinVentFlow>334.765</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>334.765</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_bot_ZN_1_Wall_South</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>1474</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>180</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>163.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_bot_ZN_1_Wall_South_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>703</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>South</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>180.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_bot_ZN_1_Wall_East</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Perimeter_bot_ZN_4_Wall_South Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_1_Floor</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <Area>2232</Area>
              <PerimExposed>164</PerimExposed>
              <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            </UndgrFlr>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_2</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_bot_ZN_2 Thermal Zone</ThrmlZnRef>
            <VentSysRef>BottomVAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>1413</Area>
            <FlrArea>1413</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>12716</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>1413</CondFlrAreaWithMult>
            <Perim>231</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>7.06451</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>848</RegLtgPwr>
            <CondRegInstLtgPwr>848</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>848</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">1412.9</CondPVBattBldgTypeArea>
            <DaylitArea>1412.5</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>774.255</PriSideDaylitArea>
            <SecSideDaylitArea>638.245</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>464.553</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>382.947</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">156.108</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">54.583</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.22098</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>89.99</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>464.553</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.547989</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">149</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">54.583</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.219779</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>89.99</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>382.947</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.451726</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>1348.47</PriSideRDP>
            <SecSideRDP>95.3547</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.27161</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.27161</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.272</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>211.935</VentFlow>
            <MinVentFlow>211.935</MinVentFlow>
            <CodeVentFlow>211.935</CodeVentFlow>
            <CodeMinVentFlow>211.935</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>211.935</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_bot_ZN_2_Wall_East</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>982</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>90</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>109.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_bot_ZN_2_Wall_East_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>468</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>90.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_bot_ZN_2_Wall_North</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_2_Floor</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <Area>1413</Area>
              <PerimExposed>109</PerimExposed>
              <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            </UndgrFlr>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_3</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_bot_ZN_3 Thermal Zone</ThrmlZnRef>
            <VentSysRef>BottomVAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>2232</Area>
            <FlrArea>2232</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>20086</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>2232</CondFlrAreaWithMult>
            <Perim>340</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>11.1588</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>1339</RegLtgPwr>
            <CondRegInstLtgPwr>1339</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>1339</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">2231.76</CondPVBattBldgTypeArea>
            <DaylitArea>2231.25</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>1190.45</PriSideDaylitArea>
            <SecSideDaylitArea>1040.8</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>714.272</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>624.478</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">81.8735</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">101.524</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.225799</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>179.99</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>714.272</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.533414</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">81.8736</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">94.4167</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.224572</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>179.99</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>624.478</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.466356</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>731.01</PriSideRDP>
            <SecSideRDP>-156.594</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>2.00859</HotWtrHrlyUse>
            <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>2.009</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>334.765</VentFlow>
            <MinVentFlow>334.765</MinVentFlow>
            <CodeVentFlow>334.765</CodeVentFlow>
            <CodeMinVentFlow>334.765</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>334.765</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_bot_ZN_3_Wall_North</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>1474</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>0</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>163.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_bot_ZN_3_Wall_North_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>703</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>0.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntWall>
              <Name>Perimeter_bot_ZN_3_Wall_West</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_3_Floor</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <Area>2232</Area>
              <PerimExposed>164</PerimExposed>
              <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            </UndgrFlr>
          </Spc>
          <Spc>
            <Name>Perimeter_bot_ZN_4</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_bot_ZN_4 Thermal Zone</ThrmlZnRef>
            <VentSysRef>BottomVAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>1413</Area>
            <FlrArea>1413</FlrArea>
            <FlrZ>0.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>12715</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>1413</CondFlrAreaWithMult>
            <Perim>231</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>7.06399</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>848</RegLtgPwr>
            <CondRegInstLtgPwr>848</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>848</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">1412.8</CondPVBattBldgTypeArea>
            <DaylitArea>1412.5</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>774.255</PriSideDaylitArea>
            <SecSideDaylitArea>638.245</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>464.553</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>382.947</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">7.64206</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">54.583</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">2.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.22098</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>90.01</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>464.553</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.548029</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">14.75</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">54.583</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">2.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.219779</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>90.01</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>382.947</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.451759</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>1348.33</PriSideRDP>
            <SecSideRDP>95.2971</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.27152</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.27152</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.272</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>211.92</VentFlow>
            <MinVentFlow>211.92</MinVentFlow>
            <CodeVentFlow>211.92</CodeVentFlow>
            <CodeMinVentFlow>211.92</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>211.92</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_bot_ZN_4_Wall_West</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>982</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>270</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>109.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_bot_ZN_4_Wall_West_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>468</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>270.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <UndgrFlr>
              <Name>Perimeter_bot_ZN_4_Floor</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-SlabOnOrBelowGradeF073</ConsAssmRef>
              <Area>1413</Area>
              <PerimExposed>109</PerimExposed>
              <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            </UndgrFlr>
          </Spc>
          <Spc>
            <Name>FirstFloor_Plenum</Name>
            <CondgType>Plenum</CondgType>
            <ThrmlZnRef>FirstFloor_Plenum Thermal Zone</ThrmlZnRef>
            <OccClass>Nonresidential</OccClass>
            <Area>17876</Area>
            <FlrArea>0</FlrArea>
            <FlrZ>9.0</FlrZ>
            <FlrToCeilingHgt>4.0</FlrToCeilingHgt>
            <Vol>71504</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>0</CondFlrAreaWithMult>
            <Perim>546</Perim>
            <PVBattSizeBldgType>none</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>0</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Unoccupied-Exclude from Gross Floor Area</SpcFunc>
            <SpcFuncIdx>376</SpcFuncIdx>
            <FuncSchGrp>- specify -</FuncSchGrp>
            <FuncSchGrpSim>- specify -</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>0</OccDens>
            <OccNumSim>0</OccNumSim>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">On</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0</IntLPDRegSim>
            <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>0</RegLtgPwr>
            <CondRegInstLtgPwr>0</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>0</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>0</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>0</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>0</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>0</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>0</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>0</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <HotWtrHrlyUse>0</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>NA</VentSpcFunc>
            <VentPerPerson>0</VentPerPerson>
            <VentPerArea>0</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>0</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>0</VentFlow>
            <MinVentFlow>0</MinVentFlow>
            <CodeVentFlow>0</CodeVentFlow>
            <CodeMinVentFlow>0</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>0</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_East</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>437</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>90</Az>
              <Tilt>90</Tilt>
              <Hgt>4.0</Hgt>
              <Wd>109.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_North</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>655</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>0</Az>
              <Tilt>90</Tilt>
              <Hgt>4.0</Hgt>
              <Wd>163.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_South</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>655</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>180</Az>
              <Tilt>90</Tilt>
              <Hgt>4.0</Hgt>
              <Wd>163.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <ExtWall>
              <Name>Perimeter_bot_Plenum_Wall_West</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>437</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>270</Az>
              <Tilt>90</Tilt>
              <Hgt>4.0</Hgt>
              <Wd>109.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </ExtWall>
            <IntFlr>
              <Name>Core_bot_ZN_5_Ceiling Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Core_bottom</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <Area>10587</Area>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_bot_ZN_1_Ceiling Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <Area>2232</Area>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_bot_ZN_2_Ceiling Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <Area>1413</Area>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_bot_ZN_3_Ceiling Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <Area>2232</Area>
            </IntFlr>
            <IntFlr>
              <Name>Perimeter_bot_ZN_4_Ceiling Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Drop Ceiling</ConsAssmRef>
              <Area>1413</Area>
            </IntFlr>
          </Spc>
        </Story>
        <Story>
          <Name>MidFlr</Name>
          <Status>New</Status>
          <Mult>1</Mult>
          <AirBarrier>Air barrier - not verified</AirBarrier>
          <Is24Hr>0</Is24Hr>
          <PredomPVBattSizeBldgTypeArea index="0">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="1">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="2">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="3">17875.9</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="4">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="5">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="6">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="7">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="8">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="9">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgTypeArea index="10">0</PredomPVBattSizeBldgTypeArea>
          <PredomPVBattSizeBldgType>4</PredomPVBattSizeBldgType>
          <Spc>
            <Name>Core_mid</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Core_mid Thermal Zone</ThrmlZnRef>
            <VentSysRef>Mid VAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>10587</Area>
            <FlrArea>10587</FlrArea>
            <FlrZ>13.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>95280</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>10587</CondFlrAreaWithMult>
            <Perim>426</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>0</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>52.9335</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>6352</RegLtgPwr>
            <CondRegInstLtgPwr>6352</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>6352</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">10586.7</CondPVBattBldgTypeArea>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>9.52803</HotWtrHrlyUse>
            <HotWtrHtgRtSim>9.52803</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>9.528</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>1588.01</VentFlow>
            <MinVentFlow>1588.01</MinVentFlow>
            <CodeVentFlow>1588.01</CodeVentFlow>
            <CodeMinVentFlow>1588.01</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>1588.01</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <IntFlr>
              <Name>Core_mid_ZN_5_Floor</Name>
              <Status>New</Status>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <Area>10587</Area>
            </IntFlr>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_East</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>712</Area>
              <Hgt>9.0</Hgt>
              <Wd>79.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_North</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>1204</Area>
              <Hgt>9.0</Hgt>
              <Wd>133.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_South</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>1204</Area>
              <Hgt>9.0</Hgt>
              <Wd>133.7</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Core_mid_ZN_5_Wall_West</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>712</Area>
              <Hgt>9.0</Hgt>
              <Wd>79.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_1</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_mid_ZN_1 Thermal Zone</ThrmlZnRef>
            <VentSysRef>Mid VAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>2232</Area>
            <FlrArea>2232</FlrArea>
            <FlrZ>13.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>20086</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>2232</CondFlrAreaWithMult>
            <Perim>340</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>11.1588</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>1339</RegLtgPwr>
            <CondRegInstLtgPwr>1339</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>1339</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">2231.76</CondPVBattBldgTypeArea>
            <DaylitArea>2231.25</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>1190.45</PriSideDaylitArea>
            <SecSideDaylitArea>1040.8</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>714.272</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>624.478</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">81.8735</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">7.6421</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">15.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.225802</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>0.01</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>714.272</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.533414</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">81.8736</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">14.75</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">15.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.224575</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>0.01</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>624.478</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.466356</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>2032.29</PriSideRDP>
            <SecSideRDP>361.754</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>2.00859</HotWtrHrlyUse>
            <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>2.009</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>334.765</VentFlow>
            <MinVentFlow>334.765</MinVentFlow>
            <CodeVentFlow>334.765</CodeVentFlow>
            <CodeMinVentFlow>334.765</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>334.765</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_mid_ZN_1_Wall_South</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>1474</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>180</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>163.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_mid_ZN_1_Wall_South_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>703</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>South</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>180.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Perimeter_mid_ZN_1_Floor</Name>
              <Status>New</Status>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <Area>2232</Area>
            </IntFlr>
            <IntWall>
              <Name>Perimeter_mid_ZN_1_Wall_East</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
            <IntWall>
              <Name>Perimeter_mid_ZN_4_Wall_South Reversed</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_2</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_mid_ZN_2 Thermal Zone</ThrmlZnRef>
            <VentSysRef>Mid VAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>1413</Area>
            <FlrArea>1413</FlrArea>
            <FlrZ>13.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>12716</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>1413</CondFlrAreaWithMult>
            <Perim>231</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>7.06451</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>848</RegLtgPwr>
            <CondRegInstLtgPwr>848</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>848</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">1412.9</CondPVBattBldgTypeArea>
            <DaylitArea>1412.5</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>774.255</PriSideDaylitArea>
            <SecSideDaylitArea>638.245</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>464.553</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>382.947</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">156.108</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">54.583</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">15.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.220983</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>89.99</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>464.553</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.547989</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">149</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">54.583</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">15.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.219782</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>89.99</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>382.947</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.451726</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>1348.49</PriSideRDP>
            <SecSideRDP>95.3594</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.27161</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.27161</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.272</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>211.935</VentFlow>
            <MinVentFlow>211.935</MinVentFlow>
            <CodeVentFlow>211.935</CodeVentFlow>
            <CodeMinVentFlow>211.935</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>211.935</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_mid_ZN_2_Wall_East</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>982</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>90</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>109.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_mid_ZN_2_Wall_East_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>468</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>East</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>90.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Perimeter_mid_ZN_2_Floor</Name>
              <Status>New</Status>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <Area>1413</Area>
            </IntFlr>
            <IntWall>
              <Name>Perimeter_mid_ZN_2_Wall_North</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_3</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_mid_ZN_3 Thermal Zone</ThrmlZnRef>
            <VentSysRef>Mid VAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>2232</Area>
            <FlrArea>2232</FlrArea>
            <FlrZ>13.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>20086</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>2232</CondFlrAreaWithMult>
            <Perim>340</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>11.1588</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>1339</RegLtgPwr>
            <CondRegInstLtgPwr>1339</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>1339</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">2231.76</CondPVBattBldgTypeArea>
            <DaylitArea>2231.25</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>1190.45</PriSideDaylitArea>
            <SecSideDaylitArea>1040.8</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>714.272</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>624.478</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">81.8735</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">101.524</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">15.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.225802</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>179.99</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>714.272</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.533414</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">81.8736</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">94.4167</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">15.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.224575</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>179.99</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>624.478</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.466356</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>731.032</PriSideRDP>
            <SecSideRDP>-156.589</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>2.00859</HotWtrHrlyUse>
            <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>2.009</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>334.765</VentFlow>
            <MinVentFlow>334.765</MinVentFlow>
            <CodeVentFlow>334.765</CodeVentFlow>
            <CodeMinVentFlow>334.765</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>334.765</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_mid_ZN_3_Wall_North</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>1474</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>0</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>163.8</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_mid_ZN_3_Wall_North_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>703</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>North</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>0.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Perimeter_mid_ZN_3_Floor</Name>
              <Status>New</Status>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <Area>2232</Area>
            </IntFlr>
            <IntWall>
              <Name>Perimeter_mid_ZN_3_Wall_West</Name>
              <Status>New</Status>
              <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Wall</ConsAssmRef>
              <Area>191</Area>
              <Hgt>9.0</Hgt>
              <Wd>21.2</Wd>
              <ExtSolAbs>0.9</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
            </IntWall>
          </Spc>
          <Spc>
            <Name>Perimeter_mid_ZN_4</Name>
            <CondgType>DirectlyConditioned</CondgType>
            <ThrmlZnRef>Perimeter_mid_ZN_4 Thermal Zone</ThrmlZnRef>
            <VentSysRef>Mid VAV</VentSysRef>
            <OccClass>Nonresidential</OccClass>
            <Area>1413</Area>
            <FlrArea>1413</FlrArea>
            <FlrZ>13.0</FlrZ>
            <FlrToCeilingHgt>9.0</FlrToCeilingHgt>
            <Vol>12715</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>1413</CondFlrAreaWithMult>
            <Perim>231</Perim>
            <PVBattSizeBldgType>Office, Financial, Unleased, Med Office/Clinic</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>1</ShowBattReq_PartOfLargeTenantArea>
            <SpcFuncDefaultsRef>Office Mod Defaults</SpcFuncDefaultsRef>
            <SpcFunc>Office Area (&gt;250 square feet)</SpcFunc>
            <SpcFuncIdx>353</SpcFuncIdx>
            <FuncSchGrp>Office</FuncSchGrp>
            <FuncSchGrpSim>Office</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>10</OccDens>
            <OccFrac>0.5</OccFrac>
            <OccDensSim>5</OccDensSim>
            <OccNumSim>7.06399</OccNumSim>
            <OccSensHtRt>250</OccSensHtRt>
            <OccLatHtRt>200</OccLatHtRt>
            <OccSchRef>OfficeOccupancy</OccSchRef>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">OfficeInfiltration</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0.6</IntLPDRegSim>
            <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>848</RegLtgPwr>
            <CondRegInstLtgPwr>848</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>848</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwr>0</UncondRegInstLtgPwr>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <CondPVBattBldgTypeArea index="3">1412.8</CondPVBattBldgTypeArea>
            <DaylitArea>1412.5</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>774.255</PriSideDaylitArea>
            <SecSideDaylitArea>638.245</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>464.553</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>382.947</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>1</PriSide100PctControlled>
            <SecSide100PctControlled>1</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>287.5</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>287.5</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgRefPtCoord index="0">7.6421</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="1">54.583</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtCoord index="2">15.5</PriSideDayltgRefPtCoord>
            <PriSideDayltgRefPtEffAp>0.220983</PriSideDayltgRefPtEffAp>
            <PriSideDayltgRefPtSrcOrient>90.01</PriSideDayltgRefPtSrcOrient>
            <PriSideDayltgCtrlLtgPwr>464.553</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0.548029</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>287.5</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>287.5</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgRefPtCoord index="0">14.75</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="1">54.583</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtCoord index="2">15.5</SecSideDayltgRefPtCoord>
            <SecSideDayltgRefPtEffAp>0.219782</SecSideDayltgRefPtEffAp>
            <SecSideDayltgRefPtSrcOrient>90.01</SecSideDayltgRefPtSrcOrient>
            <SecSideDayltgCtrlLtgPwr>382.947</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0.451759</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>287.5</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>1150</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>Continuous</DayltgCtrlType>
            <MinDimLtgFrac>0.1</MinDimLtgFrac>
            <MinDimPwrFrac>0.1</MinDimPwrFrac>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>1348.35</PriSideRDP>
            <SecSideRDP>95.3018</SecSideRDP>
            <SkylitRDPCoefs index="0">12047</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">421</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">6897</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-7.23</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">475</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">1513</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-2.88</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">22</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <RecptPwrDens>1.5</RecptPwrDens>
            <RecptSchRef>OfficeReceptacle</RecptSchRef>
            <RecptRadFrac>0.2</RecptRadFrac>
            <RecptLatFrac>0</RecptLatFrac>
            <RecptLostFrac>0</RecptLostFrac>
            <ElecEqpPwrDens>0</ElecEqpPwrDens>
            <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
            <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
            <ElecEqpLatFrac>0</ElecEqpLatFrac>
            <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
            <GasEqpPwrDens>0</GasEqpPwrDens>
            <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
            <GasEqpRadFrac>0.15</GasEqpRadFrac>
            <GasEqpLatFrac>0</GasEqpLatFrac>
            <GasEqpLostFrac>0.85</GasEqpLostFrac>
            <ProcElecPwrDens>0</ProcElecPwrDens>
            <ProcGasPwrDens>0</ProcGasPwrDens>
            <SHWFluidSegRef>SHWSupplyElec</SHWFluidSegRef>
            <BaseWtrHtrType>Electric</BaseWtrHtrType>
            <HotWtrHrlyUsePerPers>0.180</HotWtrHrlyUsePerPers>
            <HotWtrHrlyUse>1.27152</HotWtrHrlyUse>
            <HotWtrHtgRtSim>1.27152</HotWtrHtgRtSim>
            <HotWtrHrlyUseElec>1.272</HotWtrHrlyUseElec>
            <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>Office - Office space</VentSpcFunc>
            <VentPerPerson>15</VentPerPerson>
            <VentPerArea>0.15</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>15</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0.15</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>211.92</VentFlow>
            <MinVentFlow>211.92</MinVentFlow>
            <CodeVentFlow>211.92</CodeVentFlow>
            <CodeMinVentFlow>211.92</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>211.92</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>150</ClgUMLHLimit>
            <HtgUMLHLimit>150</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="4">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="5">0</DwellingUnitDryElec>
            <DwellingUnitDryGas index="0">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="1">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="2">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="3">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="4">0</DwellingUnitDryGas>
            <DwellingUnitDryGas index="5">0</DwellingUnitDryGas>
            <DwellingUnitCookElec index="0">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="1">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="2">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="3">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="4">0</DwellingUnitCookElec>
            <DwellingUnitCookElec index="5">0</DwellingUnitCookElec>
            <DwellingUnitCookGas index="0">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="1">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="2">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="3">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="4">0</DwellingUnitCookGas>
            <DwellingUnitCookGas index="5">0</DwellingUnitCookGas>
            <DwellingUnitRefrElec index="0">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="1">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="2">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="3">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="4">0</DwellingUnitRefrElec>
            <DwellingUnitRefrElec index="5">0</DwellingUnitRefrElec>
            <NumUIDialogTabs>6</NumUIDialogTabs>
            <ExtWall>
              <Name>Perimeter_mid_ZN_4_Wall_West</Name>
              <Status>New</Status>
              <ConsAssmRef>Base_CZ12-NonresMetalFrameWallU055</ConsAssmRef>
              <Area>982</Area>
              <DisplayPerim>0</DisplayPerim>
              <CondDisplayPerim>0</CondDisplayPerim>
              <Az>270</Az>
              <Tilt>90</Tilt>
              <Hgt>9.0</Hgt>
              <Wd>109.2</Wd>
              <ExtRoughness>MediumRough</ExtRoughness>
              <ExtSolAbs>0.7</ExtSolAbs>
              <ExtThrmlAbs>0.9</ExtThrmlAbs>
              <ExtVisAbs>0.8</ExtVisAbs>
              <IntSolAbs>0.7</IntSolAbs>
              <IntThrmlAbs>0.9</IntThrmlAbs>
              <IntVisAbs>0.8</IntVisAbs>
              <Win>
                <Name>Perimeter_mid_ZN_4_Wall_West_Window</Name>
                <Status>New</Status>
                <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
                <Area>468</Area>
                <Hgt>4.3</Hgt>
                <EnableWinShades>0</EnableWinShades>
                <OverhangTransOption>Constant</OverhangTransOption>
                <OverhangTrans>0</OverhangTrans>
                <LeftFinTransOption>Constant</LeftFinTransOption>
                <LeftFinTrans>0</LeftFinTrans>
                <RightFinTransOption>Constant</RightFinTransOption>
                <RightFinTrans>0</RightFinTrans>
                <IsClerestory>0</IsClerestory>
                <ShdgRpt>0</ShdgRpt>
                <OrientationRpt>West</OrientationRpt>
                <OverhangDepthRpt>None</OverhangDepthRpt>
                <OverhangDistRpt>None</OverhangDistRpt>
                <FinDepthRpt>None</FinDepthRpt>
                <ParentAzimuthRpt>270.01</ParentAzimuthRpt>
              </Win>
            </ExtWall>
            <IntFlr>
              <Name>Perimeter_mid_ZN_4_Floor</Name>
              <Status>New</Status>
              <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
              <DemSurf>0</DemSurf>
              <ConsAssmRef>NACM_Interior Floor</ConsAssmRef>
              <Area>1413</Area>
            </IntFlr>
          </Spc>
          <Spc>
            <Name>MidFloor_Plenum</Name>
            <CondgType>Plenum</CondgType>
            <ThrmlZnRef>MidFloor_Plenum Thermal Zone</ThrmlZnRef>
            <OccClass>Nonresidential</OccClass>
            <Area>17876</Area>
            <FlrArea>0</FlrArea>
            <FlrZ>22.0</FlrZ>
            <FlrToCeilingHgt>4.0</FlrToCeilingHgt>
            <Vol>71504</Vol>
            <Mult>1</Mult>
            <CondFlrAreaWithMult>0</CondFlrAreaWithMult>
            <Perim>546</Perim>
            <PVBattSizeBldgType>none</PVBattSizeBldgType>
            <BattReq_PartOfLargeTenantArea>1</BattReq_PartOfLargeTenantArea>
            <ShowBattReq_PartOfLargeTenantArea>0</ShowBattReq_PartOfLargeTenantArea>
            <SpcFunc>Unoccupied-Exclude from Gross Floor Area</SpcFunc>
            <SpcFuncIdx>376</SpcFuncIdx>
            <FuncSchGrp>- specify -</FuncSchGrp>
            <FuncSchGrpSim>- specify -</FuncSchGrpSim>
            <SpcCompleteBldgFunc>Office Building</SpcCompleteBldgFunc>
            <OccDens>0</OccDens>
            <OccNumSim>0</OccNumSim>
            <FxdSeat>0</FxdSeat>
            <OccNumFxdSeat>0</OccNumFxdSeat>
            <IsAtriumGT55Ft>0</IsAtriumGT55Ft>
            <IsHlthCare>0</IsHlthCare>
            <InfMthd index="0">FlowExteriorWallArea</InfMthd>
            <DsgnInfRt index="0">0.2352</DsgnInfRt>
            <InfSchRef index="0">On</InfSchRef>
            <InfModelCoefA index="0">0</InfModelCoefA>
            <InfModelCoefB index="0">0</InfModelCoefB>
            <InfModelCoefC index="0">0.10016</InfModelCoefC>
            <InfModelCoefD index="0">0</InfModelCoefD>
            <EnvStatus>New</EnvStatus>
            <LtgStatus>New</LtgStatus>
            <OverallStatus>New</OverallStatus>
            <IntLtgSpecMthd>AreaCategoryMethod</IntLtgSpecMthd>
            <IntLPDRegSim>0</IntLPDRegSim>
            <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
            <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
            <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
            <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
            <ACMTotAllowPwr>0</ACMTotAllowPwr>
            <ACMTotAllowPwrWithMult>0</ACMTotAllowPwrWithMult>
            <CondACMTotAllowPwr>0</CondACMTotAllowPwr>
            <CondACMTotAllowPwrWithMult>0</CondACMTotAllowPwrWithMult>
            <UncondACMTotAllowPwr>0</UncondACMTotAllowPwr>
            <UncondACMTotAllowPwrWithMult>0</UncondACMTotAllowPwrWithMult>
            <PAFCtrlCred>0</PAFCtrlCred>
            <PAFCtrlCredWithMult>0</PAFCtrlCredWithMult>
            <CondPAFCtrlCred>0</CondPAFCtrlCred>
            <CondPAFCtrlCredWithMult>0</CondPAFCtrlCredWithMult>
            <UncondPAFCtrlCred>0</UncondPAFCtrlCred>
            <UncondPAFCtrlCredWithMult>0</UncondPAFCtrlCredWithMult>
            <RegLtgPwr>0</RegLtgPwr>
            <CondRegInstLtgPwr>0</CondRegInstLtgPwr>
            <CondRegInstLtgPwrWithMult>0</CondRegInstLtgPwrWithMult>
            <UncondRegInstLtgPwrWithMult>0</UncondRegInstLtgPwrWithMult>
            <DaylitArea>0</DaylitArea>
            <SkylitDaylitArea>0</SkylitDaylitArea>
            <PriSideDaylitArea>0</PriSideDaylitArea>
            <SecSideDaylitArea>0</SecSideDaylitArea>
            <SkylitDayltgInstalledLtgPwr>0</SkylitDayltgInstalledLtgPwr>
            <PriSideDayltgInstalledLtgPwr>0</PriSideDayltgInstalledLtgPwr>
            <SecSideDayltgInstalledLtgPwr>0</SecSideDayltgInstalledLtgPwr>
            <Skylit100PctControlled>0</Skylit100PctControlled>
            <PriSide100PctControlled>0</PriSide100PctControlled>
            <SecSide100PctControlled>0</SecSide100PctControlled>
            <SkylitDayltgCtrlLtgPwr>0</SkylitDayltgCtrlLtgPwr>
            <SkylitDayltgCtrlLtgFrac>0</SkylitDayltgCtrlLtgFrac>
            <SkylitDayltgIllumSetpt>0</SkylitDayltgIllumSetpt>
            <SkylitDayltgAdjIllumSetpt>0</SkylitDayltgAdjIllumSetpt>
            <PriSideDayltgCtrlLtgPwr>0</PriSideDayltgCtrlLtgPwr>
            <PriSideDayltgCtrlLtgFrac>0</PriSideDayltgCtrlLtgFrac>
            <PriSideDayltgIllumSetpt>0</PriSideDayltgIllumSetpt>
            <PriSideDayltgAdjIllumSetpt>0</PriSideDayltgAdjIllumSetpt>
            <SecSideDayltgCtrlLtgPwr>0</SecSideDayltgCtrlLtgPwr>
            <SecSideDayltgCtrlLtgFrac>0</SecSideDayltgCtrlLtgFrac>
            <SecSideDayltgIllumSetpt>0</SecSideDayltgIllumSetpt>
            <SecSideDayltgAdjIllumSetpt>0</SecSideDayltgAdjIllumSetpt>
            <DayltgCtrlType>None</DayltgCtrlType>
            <SkylitRDP>-1e+06</SkylitRDP>
            <PriSideRDP>-1e+06</PriSideRDP>
            <SecSideRDP>-1e+06</SecSideRDP>
            <SkylitRDPCoefs index="0">3927</SkylitRDPCoefs>
            <SkylitRDPCoefs index="1">3051</SkylitRDPCoefs>
            <PriSideRDPCoefs index="0">1805</PriSideRDPCoefs>
            <PriSideRDPCoefs index="1">-0.4</PriSideRDPCoefs>
            <PriSideRDPCoefs index="2">3506</PriSideRDPCoefs>
            <SecSideRDPCoefs index="0">7044</SecSideRDPCoefs>
            <SecSideRDPCoefs index="1">-3.32</SecSideRDPCoefs>
            <SecSideRDPCoefs index="2">1167</SecSideRDPCoefs>
            <MandMinDaylitArea>0</MandMinDaylitArea>
            <SkyltReqExcpt>- none -</SkyltReqExcpt>
            <SkyltReqExcptArea>0</SkyltReqExcptArea>
            <SkyltReqExcptFrac>0</SkyltReqExcptFrac>
            <HotWtrHrlyUse>0</HotWtrHrlyUse>
            <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
            <HotWtrSupTemp>135.0</HotWtrSupTemp>
            <ResLivingBdrmCnt>0</ResLivingBdrmCnt>
            <VentSpcFunc>NA</VentSpcFunc>
            <VentPerPerson>0</VentPerPerson>
            <VentPerArea>0</VentPerArea>
            <VentACH>0</VentACH>
            <VentPerSpc>0</VentPerSpc>
            <CodeOtherVentPerPerson>0</CodeOtherVentPerPerson>
            <CodeOtherVentPerArea>0</CodeOtherVentPerArea>
            <CodeOtherVentACH>0</CodeOtherVentACH>
            <CodeOtherVentPerSpc>0</CodeOtherVentPerSpc>
            <VentFlow>0</VentFlow>
            <MinVentFlow>0</MinVentFlow>
            <CodeVentFlow>0</CodeVentFlow>
            <CodeMinVentFlow>0</CodeMinVentFlow>
            <CodeOtherVentFlow>0</CodeOtherVentFlow>
            <CodeOtherMinVentFlow>0</CodeOtherMinVentFlow>
            <VentMult>1</VentMult>
            <OccSensorCtrl>0</OccSensorCtrl>
            <BypassOccSensorCtrl>0</BypassOccSensorCtrl>
            <ExhPerArea>0</ExhPerArea>
            <ExhACH>0</ExhACH>
            <ExhPerSpc>0</ExhPerSpc>
            <ExhContPerFixture>0</ExhContPerFixture>
            <ExhNumFixtures>0</ExhNumFixtures>
            <IsIntrmtExh>0</IsIntrmtExh>
            <ExhFlow>0</ExhFlow>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <KitExhHoodDuty>Light</KitExhHoodDuty>
            <LabFumeHoodLen>0</LabFumeHoodLen>
            <LabFumeHoodVertSashExhFlow>0</LabFumeHoodVertSashExhFlow>
            <LabFumeHoodVertAutoSashCtrlFrac>0</LabFumeHoodVertAutoSashCtrlFrac>
            <LabOtherExhFlow>0</LabOtherExhFlow>
            <HasProcExh>0</HasProcExh>
            <ClgUMLHLimit>8760</ClgUMLHLimit>
            <HtgUMLHLimit>8760</HtgUMLHLimit>
            <DwellingUnitTypeCnt index="0">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="1">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="2">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="3">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="4">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeCnt index="5">0</DwellingUnitTypeCnt>
            <DwellingUnitTypeArea index="0">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="1">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="2">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="3">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="4">0</DwellingUnitTypeArea>
            <DwellingUnitTypeArea index="5">0</DwellingUnitTypeArea>
            <DwellingUnitLtgEnergy index="0">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="1">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="2">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="3">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="4">0</DwellingUnitLtgEnergy>
            <DwellingUnitLtgEnergy index="5">0</DwellingUnitLtgEnergy>
            <DwellingUnitMscEnergy index="0">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="1">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="2">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="3">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="4">0</DwellingUnitMscEnergy>
            <DwellingUnitMscEnergy index="5">0</DwellingUnitMscEnergy>
            <DwellingUnitTVEnergy index="0">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="1">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="2">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="3">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="4">0</DwellingUnitTVEnergy>
            <DwellingUnitTVEnergy index="5">0</DwellingUnitTVEnergy>
            <DwellingUnitSTBEnergy index="0">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="1">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="2">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="3">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="4">0</DwellingUnitSTBEnergy>
            <DwellingUnitSTBEnergy index="5">0</DwellingUnitSTBEnergy>
            <DwellingUnitCmpEnergy index="0">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="1">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="2">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="3">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="4">0</DwellingUnitCmpEnergy>
            <DwellingUnitCmpEnergy index="5">0</DwellingUnitCmpEnergy>
            <DwellingUnitDishElec index="0">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="1">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="2">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="3">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="4">0</DwellingUnitDishElec>
            <DwellingUnitDishElec index="5">0</DwellingUnitDishElec>
            <DwellingUnitWashElec index="0">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="1">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="2">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="3">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="4">0</DwellingUnitWashElec>
            <DwellingUnitWashElec index="5">0</DwellingUnitWashElec>
            <DwellingUnitDryElec index="0">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="1">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="2">0</DwellingUnitDryElec>
            <DwellingUnitDryElec index="3">0</DwellingUnitDryElec>
