<?xml version="1.0" encoding="UTF-8"?>
<ComplianceDocumentPackage xmlns="http://www.lmonte.com/besm/NRCCPRF01E" xmlns:lit="http://www.lmonte.com/besm/lit" xmlns:com="http://www.lmonte.com/besm/com" xmlns:dtyp="http://www.lmonte.com/besm/dtyp" xmlns:bld="http://www.lmonte.com/besm/bld" xmlns:env="http://www.lmonte.com/besm/env" xmlns:hvac="http://www.lmonte.com/besm/hvac" xmlns:comp="http://www.lmonte.com/besm/comp" xmlns:d="http://www.lmonte.com/besm/d" xmlns:altova="http://www.altova.com/xml-schema-extensions" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.lmonte.com/besm/NRCCPRF.xsd" revision="rev 20220601" doc="NRCCPRFE">
  <DocID doc="NRCCPRFE" docType="CertificateComplianceNonResPerformance" docTitle="NonResidentialPerformanceCompliance"/>
  <Payload complianceDocumentGUID="complianceDocumentGUID1" complianceDocumentSchemaVersion="complianceDocumentSchemaVersion1" compMgrVersion="BEMCmpMgr 2025.3.0-RC (1083)" displayTagNR="NRCC-PRF-E" payloadDocumentNR="NRCCPRFE" processedDate="2026-09-23T13:57:26-04:00" reportRequestor="reportRequestor1" reportRequestorIP_Address="reportRequestorIP_Address1" revision="revision3" validates="false"/>
  <DocumentData>
    <Header>
      <comp:header01_ProjectName>Med Office PVAV PFPB</comp:header01_ProjectName>
      <comp:header02_RunDateTime>2026-09-23T13:57:26-04:00</comp:header02_RunDateTime>
      <comp:header04_InputFilename>EX07_NR_PVAV-PFPB-CZ9.cibd25x</comp:header04_InputFilename>
      <comp:streetAddress> - specify - </comp:streetAddress>
    </Header>
    <nRCCPRF>
      <Section_Info>
        <Info01_ProjectName>Med Office PVAV PFPB</Info01_ProjectName>
        <Info02_RunDescription> </Info02_RunDescription>
        <Info03_ProjectStreetAddress> - specify - </Info03_ProjectStreetAddress>
        <Info04_ProjectCity> - specify - </Info04_ProjectCity>
        <Info05_Title24StandardsVersion>Compliance2025</Info05_Title24StandardsVersion>
        <Info06_ProjectZipcode>90045</Info06_ProjectZipcode>
        <Info07_ComplianceSoftwareVersion>CBECC-CLI 2025.3.0 RC (1415)</Info07_ComplianceSoftwareVersion>
        <Info07a_Vendor>CBECC-CLI</Info07a_Vendor>
        <Info07c_Build>1083</Info07c_Build>
        <Info08_ClimateZone>9</Info08_ClimateZone>
        <Info09_Azimuth>0</Info09_Azimuth>
        <Info10_BuildingType>
          <Info10_TopLevelOccupancy>Nonresidential</Info10_TopLevelOccupancy>
        </Info10_BuildingType>
        <Info11_WeatherFile>CA_Title24_2025_LOS-ANGELES-USC.epw</Info11_WeatherFile>
        <Info12_ProjectScopeNR>NewComplete</Info12_ProjectScopeNR>
        <Info13_DwellingUnitsCount>0</Info13_DwellingUnitsCount>
        <Info14_TotalConditionedFloorArea>53627.8</Info14_TotalConditionedFloorArea>
        <Info15_HotelMotelGuestRoomCount>0</Info15_HotelMotelGuestRoomCount>
        <Info16_TotalUnconditionedFloorArea>0</Info16_TotalUnconditionedFloorArea>
        <Info17_SiteFuelType>NaturalGas</Info17_SiteFuelType>
        <Info17a_NaturalGasOnSite>true</Info17a_NaturalGasOnSite>
        <Info18_NonResBuildingTotalConditionedFloorArea>53627.8</Info18_NonResBuildingTotalConditionedFloorArea>
        <Info19_AboveGradeStoryCount>3</Info19_AboveGradeStoryCount>
        <Info20_ResidentialBuildingTotalConditionedFloorArea>0</Info20_ResidentialBuildingTotalConditionedFloorArea>
        <Info21_BuildingTotalVolume>482650</Info21_BuildingTotalVolume>
      </Section_Info>
      <Section_Proj1>
        <Proj01_PerfENV>true</Proj01_PerfENV>
        <Proj01mf_PerfENV>false</Proj01mf_PerfENV>
        <Proj02_PerfMCH>true</Proj02_PerfMCH>
        <Proj02mf_PerfMCH>false</Proj02mf_PerfMCH>
        <Proj03_PerfDHW>true</Proj03_PerfDHW>
        <Proj03mf_PerfDHW>false</Proj03mf_PerfDHW>
        <Proj04_PerfCondLTI>true</Proj04_PerfCondLTI>
        <Proj04mf_PerfCondLTI>false</Proj04mf_PerfCondLTI>
        <Proj05_PerfSolarWH>false</Proj05_PerfSolarWH>
        <Proj06_PerfKitchenPRC>false</Proj06_PerfKitchenPRC>
        <Proj08_PerfLabPRC>false</Proj08_PerfLabPRC>
        <Proj09_PerfPV>true</Proj09_PerfPV>
        <Proj10_PerfBattery>true</Proj10_PerfBattery>
      </Section_Proj1>
      <Section_Proj2/>
      <Section_C22Result1>
        <C22Result1_PerformanceComplianceResult>PerfComplies</C22Result1_PerformanceComplianceResult>
        <C22Result1_PerformanceComplianceValidity>PerfInvalid</C22Result1_PerformanceComplianceValidity>
        <C22Result1_SingleOrientation>
          <C22Result1_StandardDesignEfficiency>18</C22Result1_StandardDesignEfficiency>
          <C22Result1_StandardDesignTotal>-1.64</C22Result1_StandardDesignTotal>
          <C22Result1_StandardDesignSource>0.46</C22Result1_StandardDesignSource>
          <C22Result1_ProposedDesignEfficiency>17.86</C22Result1_ProposedDesignEfficiency>
          <C22Result1_ProposedDesignTotal>-1.81</C22Result1_ProposedDesignTotal>
          <C22Result1_ProposedDesignSource>0.39</C22Result1_ProposedDesignSource>
          <C22Result1_ComplianceMarginEfficiency>0.14</C22Result1_ComplianceMarginEfficiency>
          <C22Result1_ComplianceMarginTotal>0.17</C22Result1_ComplianceMarginTotal>
          <C22Result1_ComplianceMarginSource>0.07</C22Result1_ComplianceMarginSource>
          <C22Result1_PassFailEfficiency>Pass</C22Result1_PassFailEfficiency>
          <C22Result1_PassFailTotal>Pass</C22Result1_PassFailTotal>
          <C22Result1_PassFailSource>Pass</C22Result1_PassFailSource>
        </C22Result1_SingleOrientation>
      </Section_C22Result1>
      <Section_C22Result2>
        <C22Result2_PerformanceComplianceResult>PerfComplies</C22Result2_PerformanceComplianceResult>
        <C22Result2Heat1_EnergyUseStandardDesign>0.97</C22Result2Heat1_EnergyUseStandardDesign>
        <C22Result2Heat2_EnergyUseProposedDesign>0.66</C22Result2Heat2_EnergyUseProposedDesign>
        <C22Result2Heat3_EnergyUseMargin>0.31</C22Result2Heat3_EnergyUseMargin>
        <C22Result2Cool1_EnergyUseStandardDesign>7.74</C22Result2Cool1_EnergyUseStandardDesign>
        <C22Result2Cool2_EnergyUseProposedDesign>7.81</C22Result2Cool2_EnergyUseProposedDesign>
        <C22Result2Cool3_EnergyUseMargin>-0.07</C22Result2Cool3_EnergyUseMargin>
        <C22Result2Fan1_EnergyUseStandardDesign>2.8</C22Result2Fan1_EnergyUseStandardDesign>
        <C22Result2Fan2_EnergyUseProposedDesign>2.89</C22Result2Fan2_EnergyUseProposedDesign>
        <C22Result2Fan3_EnergyUseMargin>-0.09</C22Result2Fan3_EnergyUseMargin>
        <C22Result2HR1_EnergyUseStandardDesign>0</C22Result2HR1_EnergyUseStandardDesign>
        <C22Result2HR2_EnergyUseProposedDesign>0</C22Result2HR2_EnergyUseProposedDesign>
        <C22Result2HR3_EnergyUseMargin>0</C22Result2HR3_EnergyUseMargin>
        <C22Result2Pump1_EnergyUseStandardDesign>0</C22Result2Pump1_EnergyUseStandardDesign>
        <C22Result2Pump2_EnergyUseProposedDesign>0.02</C22Result2Pump2_EnergyUseProposedDesign>
        <C22Result2Pump3_EnergyUseMargin>-0.02</C22Result2Pump3_EnergyUseMargin>
        <C22Result2DHW1_EnergyUseStandardDesign>1.23</C22Result2DHW1_EnergyUseStandardDesign>
        <C22Result2DHW2_EnergyUseProposedDesign>1.22</C22Result2DHW2_EnergyUseProposedDesign>
        <C22Result2DHW3_EnergyUseMargin>0.01</C22Result2DHW3_EnergyUseMargin>
        <C22Result2Ltg1_EnergyUseStandardDesign>5.26</C22Result2Ltg1_EnergyUseStandardDesign>
        <C22Result2Ltg2_EnergyUseProposedDesign>5.26</C22Result2Ltg2_EnergyUseProposedDesign>
        <C22Result2Ltg3_EnergyUseMargin>0</C22Result2Ltg3_EnergyUseMargin>
        <C22Result2Flex1_NotApplicableMessage>NoData</C22Result2Flex1_NotApplicableMessage>
        <C22Result2Flex2_NotApplicableMessage>NoData</C22Result2Flex2_NotApplicableMessage>
        <C22Result2Flex3_NotApplicableMessage>NoData</C22Result2Flex3_NotApplicableMessage>
        <C22Result2EffCompTotal1_EnergyUseStandardDesign>18</C22Result2EffCompTotal1_EnergyUseStandardDesign>
        <C22Result2EffCompTotal2_EnergyUseProposedDesign>17.86</C22Result2EffCompTotal2_EnergyUseProposedDesign>
        <C22Result2EffCompTotal3a_EnergyUseMargin>0.14</C22Result2EffCompTotal3a_EnergyUseMargin>
        <C22Result2EffCompTotal3b_EnergyUseImprovementEffCompTotal>0.8</C22Result2EffCompTotal3b_EnergyUseImprovementEffCompTotal>
        <C22Result2PV1_EnergyUseStandardDesign>-19.2</C22Result2PV1_EnergyUseStandardDesign>
        <C22Result2PV2_EnergyUseProposedPhotovoltaic>-19.29</C22Result2PV2_EnergyUseProposedPhotovoltaic>
        <C22Result2PV3_EnergyUseMargin>0.09</C22Result2PV3_EnergyUseMargin>
        <C22Result2Bat1_EnergyUseStandardDesign>-0.44</C22Result2Bat1_EnergyUseStandardDesign>
        <C22Result2Bat2_EnergyUseProposedBattery>-0.38</C22Result2Bat2_EnergyUseProposedBattery>
        <C22Result2Bat3_EnergyUseMargin>-0.06</C22Result2Bat3_EnergyUseMargin>
        <C22Result2TotalComp1_EnergyUseStandardDesign>-1.64</C22Result2TotalComp1_EnergyUseStandardDesign>
        <C22Result2TotalComp2_EnergyUseProposedDesign>-1.81</C22Result2TotalComp2_EnergyUseProposedDesign>
        <C22Result2TotalComp3a_EnergyUseMargin>0.17</C22Result2TotalComp3a_EnergyUseMargin>
        <C22Result2TotalComp3b_EnergyUseImprovementTotalComp>0</C22Result2TotalComp3b_EnergyUseImprovementTotalComp>
      </Section_C22Result2>
      <Section_C22Result3>
        <C22Result3Recpt1_EnergyUseStandardDesign>20.14</C22Result3Recpt1_EnergyUseStandardDesign>
        <C22Result3Recpt2_EnergyUseProposedDesign>20.14</C22Result3Recpt2_EnergyUseProposedDesign>
        <C22Result3Recpt3_NotApplicableMessage>NoData</C22Result3Recpt3_NotApplicableMessage>
        <C22Result3Proc1_EnergyUseStandardDesign>3.36</C22Result3Proc1_EnergyUseStandardDesign>
        <C22Result3Proc2_EnergyUseProposedDesign>3.36</C22Result3Proc2_EnergyUseProposedDesign>
        <C22Result3Proc3_NotApplicableMessage>NoData</C22Result3Proc3_NotApplicableMessage>
        <C22Result3LtgOther1_NotApplicableMessage>NoData</C22Result3LtgOther1_NotApplicableMessage>
        <C22Result3LtgOther2_NotApplicableMessage>NoData</C22Result3LtgOther2_NotApplicableMessage>
        <C22Result3LtgOther3_NotApplicableMessage>NoData</C22Result3LtgOther3_NotApplicableMessage>
        <C22Result3ProcMotor1_NotApplicableMessage>NoData</C22Result3ProcMotor1_NotApplicableMessage>
        <C22Result3ProcMotor2_NotApplicableMessage>NoData</C22Result3ProcMotor2_NotApplicableMessage>
        <C22Result3ProcMotor3_NotApplicableMessage>NoData</C22Result3ProcMotor3_NotApplicableMessage>
        <C22Result3TotalCompPlus1_EnergyUseStandardDesign>21.86</C22Result3TotalCompPlus1_EnergyUseStandardDesign>
        <C22Result3TotalCompPlus2_EnergyUseProposedDesign>21.69</C22Result3TotalCompPlus2_EnergyUseProposedDesign>
        <C22Result3TotalCompPlus3a_EnergyUseMargin>0.17</C22Result3TotalCompPlus3a_EnergyUseMargin>
        <C22Result3TotalCompPlus3b_EnergyUseImprovementTotal>0.8</C22Result3TotalCompPlus3b_EnergyUseImprovementTotal>
      </Section_C22Result3>
      <Section_C22Result4>
        <C22Result4_00_PerformanceComplianceResult>PerfComplies</C22Result4_00_PerformanceComplianceResult>
        <C22Result4Heat1_EnergyUseStandardSource>0.48</C22Result4Heat1_EnergyUseStandardSource>
        <C22Result4Heat2_EnergyUseProposedSource>0.33</C22Result4Heat2_EnergyUseProposedSource>
        <C22Result4Heat3_EnergyUseMargin>0.15</C22Result4Heat3_EnergyUseMargin>
        <C22Result4Cool1_EnergyUseStandardSource>1.03</C22Result4Cool1_EnergyUseStandardSource>
        <C22Result4Cool2_EnergyUseProposedSource>1.04</C22Result4Cool2_EnergyUseProposedSource>
        <C22Result4Cool3_EnergyUseMargin>-0.01</C22Result4Cool3_EnergyUseMargin>
        <C22Result4Fan1_EnergyUseStandardSource>0.52</C22Result4Fan1_EnergyUseStandardSource>
        <C22Result4Fan2_EnergyUseProposedSource>0.54</C22Result4Fan2_EnergyUseProposedSource>
        <C22Result4Fan3_EnergyUseMargin>-0.02</C22Result4Fan3_EnergyUseMargin>
        <C22Result4HR1_EnergyUseStandardSource>0</C22Result4HR1_EnergyUseStandardSource>
        <C22Result4HR2_EnergyUseProposedSource>0</C22Result4HR2_EnergyUseProposedSource>
        <C22Result4HR3_EnergyUseMargin>0</C22Result4HR3_EnergyUseMargin>
        <C22Result4Pump1_EnergyUseStandardSource>0</C22Result4Pump1_EnergyUseStandardSource>
        <C22Result4Pump2_EnergyUseProposedSource>0.01</C22Result4Pump2_EnergyUseProposedSource>
        <C22Result4Pump3_EnergyUseMargin>-0.01</C22Result4Pump3_EnergyUseMargin>
        <C22Result4DHW1_EnergyUseStandardSource>0.28</C22Result4DHW1_EnergyUseStandardSource>
        <C22Result4DHW2_EnergyUseProposedSource>0.28</C22Result4DHW2_EnergyUseProposedSource>
        <C22Result4DHW3_EnergyUseMargin>0</C22Result4DHW3_EnergyUseMargin>
        <C22Result4Ltg1_EnergyUseStandardSource>1.26</C22Result4Ltg1_EnergyUseStandardSource>
        <C22Result4Ltg2_EnergyUseProposedSource>1.26</C22Result4Ltg2_EnergyUseProposedSource>
        <C22Result4Ltg3_EnergyUseMargin>0</C22Result4Ltg3_EnergyUseMargin>
        <C22Result4Flex1_NotApplicableMessage>NoData</C22Result4Flex1_NotApplicableMessage>
        <C22Result4Flex2_NotApplicableMessage>NoData</C22Result4Flex2_NotApplicableMessage>
        <C22Result4Flex3_NotApplicableMessage>NoData</C22Result4Flex3_NotApplicableMessage>
        <C22Result4EffCompTotal1_EnergyUseStandardSource>3.57</C22Result4EffCompTotal1_EnergyUseStandardSource>
        <C22Result4EffCompTotal2_EnergyUseProposedSource>3.46</C22Result4EffCompTotal2_EnergyUseProposedSource>
        <C22Result4EffCompTotal3a_EnergyUseMargin>0.11</C22Result4EffCompTotal3a_EnergyUseMargin>
        <C22Result4EffCompTotal3b_EnergyUseImprovementEffCompTotal>3.1</C22Result4EffCompTotal3b_EnergyUseImprovementEffCompTotal>
        <C22Result4PV1_EnergyUseStandardSource>-2.69</C22Result4PV1_EnergyUseStandardSource>
        <C22Result4PV2_EnergyUseProposedSource>-2.69</C22Result4PV2_EnergyUseProposedSource>
        <C22Result4PV3_NotApplicableMessage>NoData</C22Result4PV3_NotApplicableMessage>
        <C22Result4Bat1_EnergyUseStandardSource>-0.42</C22Result4Bat1_EnergyUseStandardSource>
        <C22Result4Bat2_EnergyUseProposedSource>-0.38</C22Result4Bat2_EnergyUseProposedSource>
        <C22Result4Bat3_EnergyUseMargin>-0.04</C22Result4Bat3_EnergyUseMargin>
        <C22Result4TotalComp1_EnergyUseStandardSource>0.46</C22Result4TotalComp1_EnergyUseStandardSource>
        <C22Result4TotalComp2_EnergyUseProposedSource>0.39</C22Result4TotalComp2_EnergyUseProposedSource>
        <C22Result4TotalComp3a_EnergyUseMargin>0.07</C22Result4TotalComp3a_EnergyUseMargin>
        <C22Result4TotalComp3b_EnergyUseImprovementTotalComp>15.2</C22Result4TotalComp3b_EnergyUseImprovementTotalComp>
      </Section_C22Result4>
      <Section_C22Result5>
        <C22Result5Recpt1_EnergyUseStandardSource>4.21</C22Result5Recpt1_EnergyUseStandardSource>
        <C22Result5Recpt2_EnergyUseProposedSource>4.21</C22Result5Recpt2_EnergyUseProposedSource>
        <C22Result5Recpt3_NotApplicableMessage>NoData</C22Result5Recpt3_NotApplicableMessage>
        <C22Result5Proc1_EnergyUseStandardSource>0.81</C22Result5Proc1_EnergyUseStandardSource>
        <C22Result5Proc2_EnergyUseProposedSource>0.81</C22Result5Proc2_EnergyUseProposedSource>
        <C22Result5Proc3_NotApplicableMessage>NoData</C22Result5Proc3_NotApplicableMessage>
        <C22Result5LtgOther1_NotApplicableMessage>NoData</C22Result5LtgOther1_NotApplicableMessage>
        <C22Result5LtgOther2_NotApplicableMessage>NoData</C22Result5LtgOther2_NotApplicableMessage>
        <C22Result5LtgOther3_NotApplicableMessage>NoData</C22Result5LtgOther3_NotApplicableMessage>
        <C22Result5ProcMotor1_NotApplicableMessage>NoData</C22Result5ProcMotor1_NotApplicableMessage>
        <C22Result5ProcMotor2_NotApplicableMessage>NoData</C22Result5ProcMotor2_NotApplicableMessage>
        <C22Result5ProcMotor3_NotApplicableMessage>NoData</C22Result5ProcMotor3_NotApplicableMessage>
        <C22Result5TotalCompPlus1_EnergyUseStandardSource>5.48</C22Result5TotalCompPlus1_EnergyUseStandardSource>
        <C22Result5TotalCompPlus2_EnergyUseProposedSource>5.41</C22Result5TotalCompPlus2_EnergyUseProposedSource>
        <C22Result5TotalCompPlus3a_EnergyUseMargin>0.07</C22Result5TotalCompPlus3a_EnergyUseMargin>
        <C22Result5TotalCompPlus3b_EnergyUseImprovementTotal>1.3</C22Result5TotalCompPlus3b_EnergyUseImprovementTotal>
      </Section_C22Result5>
      <Section_C22Result6Tier>
        <C22Result6Tier1_CALGreenTier1>false</C22Result6Tier1_CALGreenTier1>
        <C22Result6Tier2_CALGreenTier2>false</C22Result6Tier2_CALGreenTier2>
      </Section_C22Result6Tier>
      <Section_C22Result7>
        <C22Result7Heat1_EnergySumStandard>7.5</C22Result7Heat1_EnergySumStandard>
        <C22Result7Heat2_EnergySumProposed>5</C22Result7Heat2_EnergySumProposed>
        <C22Result7Heat3_EnergySumMargin>2.5</C22Result7Heat3_EnergySumMargin>
        <C22Result7Heat4_NotApplicableMessage>NoData</C22Result7Heat4_NotApplicableMessage>
        <C22Result7Heat5_EnergySumProposedMBtu>0.7</C22Result7Heat5_EnergySumProposedMBtu>
        <C22Result7Heat6_NotApplicableMessage>NoData</C22Result7Heat6_NotApplicableMessage>
        <C22Result7Cool1_EnergySumStandard>91.5</C22Result7Cool1_EnergySumStandard>
        <C22Result7Cool2_EnergySumProposed>92.5</C22Result7Cool2_EnergySumProposed>
        <C22Result7Cool3_EnergySumMargin>-1</C22Result7Cool3_EnergySumMargin>
        <C22Result7Cool4_NotApplicableMessage>NoData</C22Result7Cool4_NotApplicableMessage>
        <C22Result7Cool5_NotApplicableMessage>NoData</C22Result7Cool5_NotApplicableMessage>
        <C22Result7Cool6_NotApplicableMessage>NoData</C22Result7Cool6_NotApplicableMessage>
        <C22Result7Fan1_EnergySumStandard>32.4</C22Result7Fan1_EnergySumStandard>
        <C22Result7Fan2_EnergySumProposed>33.3</C22Result7Fan2_EnergySumProposed>
        <C22Result7Fan3_EnergySumMargin>-0.9</C22Result7Fan3_EnergySumMargin>
        <C22Result7Fan4_NotApplicableMessage>NoData</C22Result7Fan4_NotApplicableMessage>
        <C22Result7Fan5_NotApplicableMessage>NoData</C22Result7Fan5_NotApplicableMessage>
        <C22Result7Fan6_NotApplicableMessage>NoData</C22Result7Fan6_NotApplicableMessage>
        <C22Result7HR1_NotApplicableMessage>NoData</C22Result7HR1_NotApplicableMessage>
        <C22Result7HR2_NotApplicableMessage>NoData</C22Result7HR2_NotApplicableMessage>
        <C22Result7HR3_NotApplicableMessage>NoData</C22Result7HR3_NotApplicableMessage>
        <C22Result7HR4_NotApplicableMessage>NoData</C22Result7HR4_NotApplicableMessage>
        <C22Result7HR5_NotApplicableMessage>NoData</C22Result7HR5_NotApplicableMessage>
        <C22Result7HR6_NotApplicableMessage>NoData</C22Result7HR6_NotApplicableMessage>
        <C22Result7Pump1_EnergySumStandard>0</C22Result7Pump1_EnergySumStandard>
        <C22Result7Pump2_EnergySumProposed>0.1</C22Result7Pump2_EnergySumProposed>
        <C22Result7Pump3_EnergySumMargin>-0.1</C22Result7Pump3_EnergySumMargin>
        <C22Result7Pump4_NotApplicableMessage>NoData</C22Result7Pump4_NotApplicableMessage>
        <C22Result7Pump5_NotApplicableMessage>NoData</C22Result7Pump5_NotApplicableMessage>
        <C22Result7Pump6_NotApplicableMessage>NoData</C22Result7Pump6_NotApplicableMessage>
        <C22Result7DHW1_EnergySumStandard>13.5</C22Result7DHW1_EnergySumStandard>
        <C22Result7DHW2_EnergySumProposed>13.5</C22Result7DHW2_EnergySumProposed>
        <C22Result7DHW3_EnergySumMargin>0</C22Result7DHW3_EnergySumMargin>
        <C22Result7DHW4_NotApplicableMessage>NoData</C22Result7DHW4_NotApplicableMessage>
        <C22Result7DHW5_NotApplicableMessage>NoData</C22Result7DHW5_NotApplicableMessage>
        <C22Result7DHW6_NotApplicableMessage>NoData</C22Result7DHW6_NotApplicableMessage>
        <C22Result7Ltg1_EnergySumStandard>57.1</C22Result7Ltg1_EnergySumStandard>
        <C22Result7Ltg2_EnergySumProposed>57.1</C22Result7Ltg2_EnergySumProposed>
        <C22Result7Ltg3_EnergySumMargin>0</C22Result7Ltg3_EnergySumMargin>
        <C22Result7Ltg4_NotApplicableMessage>NoData</C22Result7Ltg4_NotApplicableMessage>
        <C22Result7Ltg5_NotApplicableMessage>NoData</C22Result7Ltg5_NotApplicableMessage>
        <C22Result7Ltg6_NotApplicableMessage>NoData</C22Result7Ltg6_NotApplicableMessage>
        <C22Result7Flex1_NotApplicableMessage>NoData</C22Result7Flex1_NotApplicableMessage>
        <C22Result7Flex2_NotApplicableMessage>NoData</C22Result7Flex2_NotApplicableMessage>
        <C22Result7Flex3_NotApplicableMessage>NoData</C22Result7Flex3_NotApplicableMessage>
        <C22Result7Flex4_NotApplicableMessage>NoData</C22Result7Flex4_NotApplicableMessage>
        <C22Result7Flex5_NotApplicableMessage>NoData</C22Result7Flex5_NotApplicableMessage>
        <C22Result7Flex6_NotApplicableMessage>NoData</C22Result7Flex6_NotApplicableMessage>
        <C22Result7EffTotal1_EnergySumStandard>202</C22Result7EffTotal1_EnergySumStandard>
        <C22Result7EffTotal2_EnergySumProposed>201.5</C22Result7EffTotal2_EnergySumProposed>
        <C22Result7EffTotal3_EnergySumMargin>0.5</C22Result7EffTotal3_EnergySumMargin>
        <C22Result7EffTotal4_EnergySumStandardMBtu>0</C22Result7EffTotal4_EnergySumStandardMBtu>
        <C22Result7EffTotal5_EnergySumProposedMBtu>0.7</C22Result7EffTotal5_EnergySumProposedMBtu>
        <C22Result7EffTotal6_EnergySumMarginMBtu>-0.7</C22Result7EffTotal6_EnergySumMarginMBtu>
        <C22Result7PV1_EnergySumStandard>-273.6</C22Result7PV1_EnergySumStandard>
        <C22Result7PV2_EnergySumProposedPhotovoltaic>-273.6</C22Result7PV2_EnergySumProposedPhotovoltaic>
        <C22Result7PV3_EnergySumMargin>0</C22Result7PV3_EnergySumMargin>
        <C22Result7PV4_NotApplicableMessage>NoData</C22Result7PV4_NotApplicableMessage>
        <C22Result7PV5_NotApplicableMessage>NoData</C22Result7PV5_NotApplicableMessage>
        <C22Result7PV6_NotApplicableMessage>NoData</C22Result7PV6_NotApplicableMessage>
        <C22Result7Bat1_EnergySumStandard>2</C22Result7Bat1_EnergySumStandard>
        <C22Result7Bat2_EnergySumProposedBattery>2</C22Result7Bat2_EnergySumProposedBattery>
        <C22Result7Bat3_EnergySumMargin>0</C22Result7Bat3_EnergySumMargin>
        <C22Result7Bat4_NotApplicableMessage>NoData</C22Result7Bat4_NotApplicableMessage>
        <C22Result7Bat5_NotApplicableMessage>NoData</C22Result7Bat5_NotApplicableMessage>
        <C22Result7Bat6_NotApplicableMessage>NoData</C22Result7Bat6_NotApplicableMessage>
        <C22Result7EnergyUseSubtotal1_EnergySumStandard>-69.6</C22Result7EnergyUseSubtotal1_EnergySumStandard>
        <C22Result7EnergyUseSubtotal2_EnergySumProposed>-70.1</C22Result7EnergyUseSubtotal2_EnergySumProposed>
        <C22Result7EnergyUseSubtotal3_EnergySumMargin>0.5</C22Result7EnergyUseSubtotal3_EnergySumMargin>
        <C22Result7EnergyUseSubtotal4_EnergySumStandardMBtu>0</C22Result7EnergyUseSubtotal4_EnergySumStandardMBtu>
        <C22Result7EnergyUseSubtotal5_EnergySumProposedMBtu>0.7</C22Result7EnergyUseSubtotal5_EnergySumProposedMBtu>
        <C22Result7EnergyUseSubtotal6_EnergySumMarginMBtu>-0.7</C22Result7EnergyUseSubtotal6_EnergySumMarginMBtu>
        <C22Result7Recpt1_EnergySumStandard>229.7</C22Result7Recpt1_EnergySumStandard>
        <C22Result7Recpt2_EnergySumProposed>229.7</C22Result7Recpt2_EnergySumProposed>
        <C22Result7Recpt3_EnergySumMargin>0</C22Result7Recpt3_EnergySumMargin>
        <C22Result7Recpt4_NotApplicableMessage>NoData</C22Result7Recpt4_NotApplicableMessage>
        <C22Result7Recpt5_NotApplicableMessage>NoData</C22Result7Recpt5_NotApplicableMessage>
        <C22Result7Recpt6_NotApplicableMessage>NoData</C22Result7Recpt6_NotApplicableMessage>
        <C22Result7Proc1_EnergySumStandard>36.3</C22Result7Proc1_EnergySumStandard>
        <C22Result7Proc2_EnergySumProposed>36.3</C22Result7Proc2_EnergySumProposed>
        <C22Result7Proc3_EnergySumMargin>0</C22Result7Proc3_EnergySumMargin>
        <C22Result7Proc4_NotApplicableMessage>NoData</C22Result7Proc4_NotApplicableMessage>
        <C22Result7Proc5_NotApplicableMessage>NoData</C22Result7Proc5_NotApplicableMessage>
        <C22Result7Proc6_NotApplicableMessage>NoData</C22Result7Proc6_NotApplicableMessage>
        <C22Result7LtgOther1_NotApplicableMessage>NoData</C22Result7LtgOther1_NotApplicableMessage>
        <C22Result7LtgOther2_NotApplicableMessage>NoData</C22Result7LtgOther2_NotApplicableMessage>
        <C22Result7LtgOther3_NotApplicableMessage>NoData</C22Result7LtgOther3_NotApplicableMessage>
        <C22Result7LtgOther4_NotApplicableMessage>NoData</C22Result7LtgOther4_NotApplicableMessage>
        <C22Result7LtgOther5_NotApplicableMessage>NoData</C22Result7LtgOther5_NotApplicableMessage>
        <C22Result7LtgOther6_NotApplicableMessage>NoData</C22Result7LtgOther6_NotApplicableMessage>
        <C22Result7ProcMotor1_NotApplicableMessage>NoData</C22Result7ProcMotor1_NotApplicableMessage>
        <C22Result7ProcMotor2_NotApplicableMessage>NoData</C22Result7ProcMotor2_NotApplicableMessage>
        <C22Result7ProcMotor3_NotApplicableMessage>NoData</C22Result7ProcMotor3_NotApplicableMessage>
        <C22Result7ProcMotor4_NotApplicableMessage>NoData</C22Result7ProcMotor4_NotApplicableMessage>
        <C22Result7ProcMotor5_NotApplicableMessage>NoData</C22Result7ProcMotor5_NotApplicableMessage>
        <C22Result7ProcMotor6_NotApplicableMessage>NoData</C22Result7ProcMotor6_NotApplicableMessage>
        <C22Result7EnergyUseTotal1_EnergySumStandard>196.4</C22Result7EnergyUseTotal1_EnergySumStandard>
        <C22Result7EnergyUseTotal2_EnergySumProposed>195.9</C22Result7EnergyUseTotal2_EnergySumProposed>
        <C22Result7EnergyUseTotal3_EnergySumMargin>0.5</C22Result7EnergyUseTotal3_EnergySumMargin>
        <C22Result7EnergyUseTotal4_EnergySumStandardMBtu>0</C22Result7EnergyUseTotal4_EnergySumStandardMBtu>
        <C22Result7EnergyUseTotal5_EnergySumProposedMBtu>0.7</C22Result7EnergyUseTotal5_EnergySumProposedMBtu>
        <C22Result7EnergyUseTotal6_EnergySumMarginMBtu>-0.7</C22Result7EnergyUseTotal6_EnergySumMarginMBtu>
      </Section_C22Result7>
      <Section_C22Result8>
        <SingleOrientationEUI>
          <C22Result8GEui1_StandardDesignGrossEUI>29.9</C22Result8GEui1_StandardDesignGrossEUI>
          <C22Result8GEui2_ProposedDesignGrossEUI>29.88</C22Result8GEui2_ProposedDesignGrossEUI>
          <C22Result8GEui3_MarginGrossEUI>0.02</C22Result8GEui3_MarginGrossEUI>
          <C22Result8GEui4_MarginPctGrossEUI>0.07</C22Result8GEui4_MarginPctGrossEUI>
          <C22Result8NEui1_StandardDesignNetEUI>12.5</C22Result8NEui1_StandardDesignNetEUI>
          <C22Result8NEui2_ProposedDesignNetEUI>12.48</C22Result8NEui2_ProposedDesignNetEUI>
          <C22Result8NEui3_MarginNetEUI>0.02</C22Result8NEui3_MarginNetEUI>
          <C22Result8NEui4_MarginPctNetEUI>0.16</C22Result8NEui4_MarginPctNetEUI>
        </SingleOrientationEUI>
      </Section_C22Result8>
      <Section_Except>
        <Except01_ExceptionalConditionMessageCCPRFE>SolarReflectanceCRRC</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>VestibuleCheck</Except01_ExceptionalConditionMessageCCPRFE>
        <Except01_ExceptionalConditionMessageCCPRFE>JA18Guideline36LibraryVer</Except01_ExceptionalConditionMessageCCPRFE>
      </Section_Except>
      <Section_PV>
        <TablePV>
          <Row>
            <Pv01_PV_SystemTotalRatedPowerDC>167.86</Pv01_PV_SystemTotalRatedPowerDC>
            <Pv03_ArrayModuleType>Standard</Pv03_ArrayModuleType>
            <Pv04_ArrayType>FixedArray</Pv04_ArrayType>
            <Pv05_PowerElectronics>NoPowerElectronics</Pv05_PowerElectronics>
            <Pv06_CFI_PV>true</Pv06_CFI_PV>
            <Pv07_AzimuthRange>150To270</Pv07_AzimuthRange>
            <Pv07_AzimuthRangeString>150-270</Pv07_AzimuthRangeString>
            <Pv08_NotApplicableMessage>n/a</Pv08_NotApplicableMessage>
            <Pv09_NotApplicableMessage>n/a</Pv09_NotApplicableMessage>
            <Pv10_RoofRiseString>&lt;=7:12</Pv10_RoofRiseString>
            <Pv11_InverterEfficiencyPercent>96</Pv11_InverterEfficiencyPercent>
            <Pv12_AnnualSolarAccess>98</Pv12_AnnualSolarAccess>
          </Row>
        </TablePV>
      </Section_PV>
      <Section_PVBatBldgTypes>
        <TablePVBatBldgTypes>
          <Row>
            <PVBatBldgTypes01_BldgOccType>EventsExhibits</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Library</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>HotelMotel</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>OfficeFinancialUnleased</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>53627.8</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Restaurant</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>RetailGrocery</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>School</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>Warehouse</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>ReligiousWorship</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>SportsRec</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>HighRiseMultifamily</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
          <Row>
            <PVBatBldgTypes01_BldgOccType>None</PVBatBldgTypes01_BldgOccType>
            <PVBatBldgTypes02_CondFloorArea>0</PVBatBldgTypes02_CondFloorArea>
            <PVBatBldgTypes03_UnCondFloorArea>0</PVBatBldgTypes03_UnCondFloorArea>
          </Row>
        </TablePVBatBldgTypes>
      </Section_PVBatBldgTypes>
      <Section_Bat>
        <TableBat>
          <Row>
            <Bat01_BatteryControl>Basic</Bat01_BatteryControl>
            <Bat02_BatteryCapacity>296.84</Bat02_BatteryCapacity>
            <Bat03_NotApplicableMessage>NotApplicable</Bat03_NotApplicableMessage>
            <Bat04_ChargingRate>70.5</Bat04_ChargingRate>
            <Bat05_NotApplicableMessage>NotApplicable</Bat05_NotApplicableMessage>
            <Bat06_DischargingRate>70.5</Bat06_DischargingRate>
            <Bat07_ChargeDischargeEfficiency>0.9</Bat07_ChargeDischargeEfficiency>
          </Row>
        </TableBat>
      </Section_Bat>
      <Section_Env>
        <EnvNorth02_ExteriorSurfaceGrossArea>6386.25</EnvNorth02_ExteriorSurfaceGrossArea>
        <EnvNorth03_TotalGlazingAreaNorth>2108.1</EnvNorth03_TotalGlazingAreaNorth>
        <EnvNorth04_WWRpct>33.01</EnvNorth04_WWRpct>
        <EnvEast02_ExteriorSurfaceGrossArea>4257.47</EnvEast02_ExteriorSurfaceGrossArea>
        <EnvEast03_TotalGlazingAreaEast>1405.16</EnvEast03_TotalGlazingAreaEast>
        <EnvEast04_WWRpct>33</EnvEast04_WWRpct>
        <EnvSouth02_ExteriorSurfaceGrossArea>6386.25</EnvSouth02_ExteriorSurfaceGrossArea>
        <EnvSouth03_TotalGlazingAreaSouth>2108.1</EnvSouth03_TotalGlazingAreaSouth>
        <EnvSouth04_WWRpct>33.01</EnvSouth04_WWRpct>
        <EnvWest02_ExteriorSurfaceGrossArea>4257.47</EnvWest02_ExteriorSurfaceGrossArea>
        <EnvWest03_TotalGlazingAreaWest>1405.16</EnvWest03_TotalGlazingAreaWest>
        <EnvWest04_WWRpct>33</EnvWest04_WWRpct>
        <EnvTotal02_ExteriorSurfaceGrossArea>21287.5</EnvTotal02_ExteriorSurfaceGrossArea>
        <EnvTotal03_TotalGlazingAreaAllOrientations>7026.53</EnvTotal03_TotalGlazingAreaAllOrientations>
        <EnvTotal04_WWRpct>33.01</EnvTotal04_WWRpct>
        <EnvRoof02_ExteriorSurfaceGrossArea>0</EnvRoof02_ExteriorSurfaceGrossArea>
        <EnvRoof03_TotalSkylightArea>0</EnvRoof03_TotalSkylightArea>
        <EnvRoof04_SRRpct>0</EnvRoof04_SRRpct>
      </Section_Env>
      <Section_CRRC>
        <TableCRRC>
          <Row>
            <CRRC01_RoofAssemblyName>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034</CRRC01_RoofAssemblyName>
            <CRRC02_RoofSlope>LowSlope</CRRC02_RoofSlope>
            <CRRC02a_NotApplicableMessage>NotApplicable</CRRC02a_NotApplicableMessage>
            <CRRC03_SolarReflectanceAged>0.63</CRRC03_SolarReflectanceAged>
            <CRRC04_ThermalEmittance>0.75</CRRC04_ThermalEmittance>
            <CRRC05_NotApplicableMessage>NotApplicable</CRRC05_NotApplicableMessage>
          </Row>
        </TableCRRC>
      </Section_CRRC>
      <Section_AirBar>
        <TableAirBar>
          <Row>
            <AirBar01_BuildingStoryName>BottomFlr</AirBar01_BuildingStoryName>
            <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
          </Row>
          <Row>
            <AirBar01_BuildingStoryName>MidFlr</AirBar01_BuildingStoryName>
            <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
          </Row>
          <Row>
            <AirBar01_BuildingStoryName>TopFloor</AirBar01_BuildingStoryName>
            <AirBar02_StoryAirBarrier>AirBarrierNotVerified</AirBar02_StoryAirBarrier>
          </Row>
        </TableAirBar>
      </Section_AirBar>
      <Section_Opaq>
        <TableOpaq>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Base_CZ12-SlabOnOrBelowGradeF073</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>UndergroundFloor</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>17875.9</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_NotApplicableMessage>NotApplicable</Opaq06ext_NotApplicableMessage>
            <Opaq07_ConstructionSpecificationMethod>FFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_FFactor>0.73</Opaq08_FFactor>
            <Opaq09>
              <Opaq09Slab>
                <Opaq09slab_SlabType>UnheatedSlabOnGrade</Opaq09slab_SlabType>
                <Opaq09slab_SlabInsulationOrientation>None</Opaq09slab_SlabInsulationOrientation>
                <Opaq09slab_SlabInsulationThermalResistance>R0</Opaq09slab_SlabInsulationThermalResistance>
              </Opaq09Slab>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Base_CZ12-NonresMetalFrameWallU055</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>ExteriorWall</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>21287.5</Opaq03_SurfaceArea>
            <Opaq04_PartitionFramingMaterial>Metal</Opaq04_PartitionFramingMaterial>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>16.05</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.055</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>Stucco0_875In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>ComplianceInsulationR14_60</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>ComplianceInsulationR1_41</Opaq09layer3_CodeItem>
                <Opaq09layer4_CodeItem>ComplianceInsulationR0_02</Opaq09layer4_CodeItem>
                <Opaq09layer5_CodeItem>ComplianceInsulationR0_02</Opaq09layer5_CodeItem>
                <Opaq09layer6_CodeItem>AirMetalWallFraming16Or24InOC</Opaq09layer6_CodeItem>
                <Opaq09layer7_CodeItem>GypsumBoard0_5In</Opaq09layer7_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>NACM_Interior Wall</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>InteriorWall</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>13788.2</Opaq03_SurfaceArea>
            <Opaq04_PartitionFramingMaterial>Metal</Opaq04_PartitionFramingMaterial>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_NotApplicableMessage>NotApplicable</Opaq06ext_NotApplicableMessage>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.3195</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>GypsumBoard0_625In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>AirMetalWallFraming16Or24InOC</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>GypsumBoard0_625In</Opaq09layer3_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>Roof</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>17875.9</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_InsulationRValue>28.63</Opaq06ext_InsulationRValue>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.034</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>MetalStandingSeam0_0625In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>ComplianceInsulationR28_63</Opaq09layer2_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>NACM_Drop Ceiling</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>InteriorFloor</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>53627.8</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_NotApplicableMessage>NotApplicable</Opaq06ext_NotApplicableMessage>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.2924</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>AcousticTile0_75In</Opaq09layer1_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
          <Row>
            <Opaq01_ConstructionAssemblyNameString>NACM_Interior Floor</Opaq01_ConstructionAssemblyNameString>
            <Opaq02_CompatibleSurfaceType>InteriorFloor</Opaq02_CompatibleSurfaceType>
            <Opaq03_SurfaceArea>35751.9</Opaq03_SurfaceArea>
            <Opaq04_NotApplicableMessage>NotApplicable</Opaq04_NotApplicableMessage>
            <Opaq05_CavityInsulation>0</Opaq05_CavityInsulation>
            <Opaq06int_NotApplicableMessage>NotApplicable</Opaq06int_NotApplicableMessage>
            <Opaq06ext_NotApplicableMessage>NotApplicable</Opaq06ext_NotApplicableMessage>
            <Opaq07_ConstructionSpecificationMethod>UFactor</Opaq07_ConstructionSpecificationMethod>
            <Opaq08_UFactor>0.2375</Opaq08_UFactor>
            <Opaq09>
              <Opaq09Layers>
                <Opaq09layer1_CodeItem>MetalDeck0_0625In</Opaq09layer1_CodeItem>
                <Opaq09layer2_CodeItem>Concrete140LbPerFt3Thickness4In</Opaq09layer2_CodeItem>
                <Opaq09layer3_CodeItem>Carpet0_75In</Opaq09layer3_CodeItem>
              </Opaq09Layers>
            </Opaq09>
            <Opaq10_Status>New</Opaq10_Status>
          </Row>
        </TableOpaq>
      </Section_Opaq>
      <Section_Fen>
        <TableFen>
          <Row>
            <Fen01_ConstructionAssemblyNameString>Base_AllCZ_FixedWindowU34</Fen01_ConstructionAssemblyNameString>
            <Fen02>VerticalFenestration / FixedWindow / NotApplicable</Fen02>
            <Fen02a_FenestrationType>VerticalFenestration</Fen02a_FenestrationType>
            <Fen02a1_DynamicGlazing>false</Fen02a1_DynamicGlazing>
            <Fen02b_FenestrationProductType>FixedWindow</Fen02b_FenestrationProductType>
            <Fen02c_NotApplicableMessage>NotApplicable</Fen02c_NotApplicableMessage>
            <Fen03_NotApplicableMessage>NotApplicable</Fen03_NotApplicableMessage>
            <Fen04_NotApplicableMessage>NotApplicable</Fen04_NotApplicableMessage>
            <Fen05_FenestrationCertificationMethod>NFRCRated</Fen05_FenestrationCertificationMethod>
            <Fen06_AssemblyContext>Manufactured</Fen06_AssemblyContext>
            <Fen07_NotApplicableMessage>NotApplicable</Fen07_NotApplicableMessage>
            <Fen08_FenestrationAssemblyArea>7026.53</Fen08_FenestrationAssemblyArea>
            <Fen09_FenestrationAssemblyUFactor>0.34</Fen09_FenestrationAssemblyUFactor>
            <Fen10_NotApplicableMessage>NotApplicable</Fen10_NotApplicableMessage>
            <Fen11_FenestrationAssemblySHGC>0.22</Fen11_FenestrationAssemblySHGC>
            <Fen12_NotApplicableMessage>NotApplicable</Fen12_NotApplicableMessage>
            <Fen13_FenestrationAssemblyVT>0.42</Fen13_FenestrationAssemblyVT>
            <Fen14_NotApplicableMessage>NotApplicable</Fen14_NotApplicableMessage>
            <Fen15_Status>New</Fen15_Status>
          </Row>
        </TableFen>
      </Section_Fen>
      <Section_HvacDry>
        <TableHvacDry>
          <Row>
            <HvacDry01_HvacSystemName>BottomVAV</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>PVAV</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>SinglePackaged3Phase</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>279.82</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>447.11</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyEER>9.8</HvacDry08b_EfficiencyEER>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>FixedDryBulb</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>Mid VAV</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>PVAV</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>SinglePackaged3Phase</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>290.49</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>469.24</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyEER>9.8</HvacDry08b_EfficiencyEER>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>FixedDryBulb</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
          <Row>
            <HvacDry01_HvacSystemName>Top VAV</HvacDry01_HvacSystemName>
            <HvacDry02_AirSystemType>PVAV</HvacDry02_AirSystemType>
            <HvacDry02a_AirSubType>SinglePackaged3Phase</HvacDry02a_AirSubType>
            <HvacDry03_HvacEquipmentCount>1</HvacDry03_HvacEquipmentCount>
            <HvacDry04_HeatingDesignCapacity>300.83</HvacDry04_HeatingDesignCapacity>
            <HvacDry05_HeatingSupplementalCapacity>0</HvacDry05_HeatingSupplementalCapacity>
            <HvacDry06a_NotApplicableMessage>NotApplicable</HvacDry06a_NotApplicableMessage>
            <HvacDry07_CoolingSensibleDesignCapacity>487.7</HvacDry07_CoolingSensibleDesignCapacity>
            <HvacDry08a_EfficiencyType>EER</HvacDry08a_EfficiencyType>
            <HvacDry06b>
              <HvacDry06b_EfficiencyNA>BoilerNA</HvacDry06b_EfficiencyNA>
            </HvacDry06b>
            <HvacDry08b>
              <HvacDry08b_EfficiencyEER>9.8</HvacDry08b_EfficiencyEER>
            </HvacDry08b>
            <HvacDry09_EconomizerControlMethod>FixedDryBulb</HvacDry09_EconomizerControlMethod>
            <HvacDry10_Status>New</HvacDry10_Status>
          </Row>
        </TableHvacDry>
      </Section_HvacDry>
      <Section_Fan>
        <TableFan>
          <Row>
            <Fan01_HvacSystemName>BottomVAV</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>2681.39</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>11478.1</Fan04_FanFlowCapacity>
            <Fan05_TotalStaticPressure>4.84</Fan05_TotalStaticPressure>
            <Fan06_FanPowerUnits>InH2O</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Mid VAV</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>2681.39</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>12116.1</Fan04_FanFlowCapacity>
            <Fan05_TotalStaticPressure>4.84</Fan05_TotalStaticPressure>
            <Fan06_FanPowerUnits>InH2O</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Top VAV</Fan01_HvacSystemName>
            <Fan02_FanCount>1</Fan02_FanCount>
            <Fan03_VentSystemOA>2681.39</Fan03_VentSystemOA>
            <Fan04_FanFlowCapacity>12788.4</Fan04_FanFlowCapacity>
            <Fan05_TotalStaticPressure>4.87</Fan05_TotalStaticPressure>
            <Fan06_FanPowerUnits>InH2O</Fan06_FanPowerUnits>
            <Fan07_ControlMethod>VariableSpeedDrive</Fan07_ControlMethod>
            <Fan08_NotApplicableMessage>NotApplicable</Fan08_NotApplicableMessage>
            <Fan09_NotApplicableMessage>NotApplicable</Fan09_NotApplicableMessage>
            <Fan10_NotApplicableMessage>NotApplicable</Fan10_NotApplicableMessage>
            <Fan11_NotApplicableMessage>NotApplicable</Fan11_NotApplicableMessage>
            <Fan12_NotApplicableMessage>NotApplicable</Fan12_NotApplicableMessage>
            <Fan13_Status>New</Fan13_Status>
          </Row>
        </TableFan>
        <TableFanEff>
          <Row>
            <Fan01_HvacSystemName>BottomVAV</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>StaticPressure</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.924</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Mid VAV</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>StaticPressure</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.924</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
          <Row>
            <Fan01_HvacSystemName>Top VAV</Fan01_HvacSystemName>
            <Fan14_ModelingMethod>StaticPressure</Fan14_ModelingMethod>
            <Fan15_FanEfficiency>0.65</Fan15_FanEfficiency>
            <Fan16_MotorEfficiency>0.93</Fan16_MotorEfficiency>
            <Fan17_NotApplicableMessage>NotApplicable</Fan17_NotApplicableMessage>
            <Fan18_NotApplicableMessage>NotApplicable</Fan18_NotApplicableMessage>
            <Fan19_NotApplicableMessage>NotApplicable</Fan19_NotApplicableMessage>
          </Row>
        </TableFanEff>
      </Section_Fan>
      <Section_HvacWet>
        <TableHvacWet>
          <Row>
            <HvacWet01_HvacEquipmentName>backup boiler</HvacWet01_HvacEquipmentName>
            <HvacWet02_BoilerType>HotWater</HvacWet02_BoilerType>
            <HvacWet03_FluidSystemName>HotWater Loop</HvacWet03_FluidSystemName>
            <HvacWet04_HvacEquipmentCount>1</HvacWet04_HvacEquipmentCount>
            <HvacWet05_NotApplicableMessage>NotApplicable</HvacWet05_NotApplicableMessage>
            <HvacWet06_CapacityRated>536</HvacWet06_CapacityRated>
            <HvacWet07_CapacityUnits>KBtuHr</HvacWet07_CapacityUnits>
            <HvacWet08_ThermalEfficiency>0.84</HvacWet08_ThermalEfficiency>
            <HvacWet09_EfficiencyType>ThermalEfficiency</HvacWet09_EfficiencyType>
            <HvacWet10_Status>New</HvacWet10_Status>
          </Row>
          <Row>
            <HvacWet01_HvacEquipmentName>AWHP Central</HvacWet01_HvacEquipmentName>
            <HvacWet02_HeatPumpType>AirToWaterHeatPump</HvacWet02_HeatPumpType>
            <HvacWet03_FluidSystemName>HotWater Loop</HvacWet03_FluidSystemName>
            <HvacWet04_HvacEquipmentCount>1</HvacWet04_HvacEquipmentCount>
            <HvacWet05_NotApplicableMessage>NotApplicable</HvacWet05_NotApplicableMessage>
            <HvacWet06_RatedCapacityKBtuh>536</HvacWet06_RatedCapacityKBtuh>
            <HvacWet07_CapacityUnits>KBtuHr</HvacWet07_CapacityUnits>
            <HvacWet08_EfficiencyCOP>2.92</HvacWet08_EfficiencyCOP>
            <HvacWet09_EfficiencyType>COP</HvacWet09_EfficiencyType>
            <HvacWet10_Status>New</HvacWet10_Status>
          </Row>
        </TableHvacWet>
      </Section_HvacWet>
      <Section_Pump>
        <TablePump>
          <Row>
            <Pump01_PumpName>AWHP Pump</Pump01_PumpName>
            <Pump02_HvacEquipmentName>AWHP Central</Pump02_HvacEquipmentName>
            <Pump03_PumpCount>1</Pump03_PumpCount>
            <Pump04_PumpMotorHP>7.5</Pump04_PumpMotorHP>
            <Pump05_PumpPowerUnits>BHP</Pump05_PumpPowerUnits>
            <Pump06_FlowCapacity>226</Pump06_FlowCapacity>
            <Pump07_IsVSD>true</Pump07_IsVSD>
            <Pump08_Status>New</Pump08_Status>
          </Row>
        </TablePump>
      </Section_Pump>
      <Section_HvacSpec>
        <TableHvacSpec>
          <Row>
            <HvacSpec01_HvacSystemName>BottomVAV</HvacSpec01_HvacSystemName>
            <HvacSpec02_AirSystemType>PVAV</HvacSpec02_AirSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DualMaxReheat</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>WarmestZoneReset</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>OptimumStart</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>DDCASHRAEGuideline36</HvacSpec04_HvacControls>
                <HvacSpec04_EconomizerControlMethod>FixedDryBulb</HvacSpec04_EconomizerControlMethod>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>Mid VAV</HvacSpec01_HvacSystemName>
            <HvacSpec02_AirSystemType>PVAV</HvacSpec02_AirSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DualMaxReheat</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>WarmestZoneReset</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>OptimumStart</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>DDCASHRAEGuideline36</HvacSpec04_HvacControls>
                <HvacSpec04_EconomizerControlMethod>FixedDryBulb</HvacSpec04_EconomizerControlMethod>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>Top VAV</HvacSpec01_HvacSystemName>
            <HvacSpec02_AirSystemType>PVAV</HvacSpec02_AirSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DualMaxReheat</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>WarmestZoneReset</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>OptimumStart</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>DDCASHRAEGuideline36</HvacSpec04_HvacControls>
                <HvacSpec04_EconomizerControlMethod>FixedDryBulb</HvacSpec04_EconomizerControlMethod>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>SHWFluidSysElec</HvacSpec01_HvacSystemName>
            <HvacSpec02_FluidSystemType>ServiceHotWater</HvacSpec02_FluidSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>FixedTempControl</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
          <Row>
            <HvacSpec01_HvacSystemName>HotWater Loop</HvacSpec01_HvacSystemName>
            <HvacSpec02_FluidSystemType>HotWater</HvacSpec02_FluidSystemType>
            <HvacSpec03_NotApplicableMessage>NotApplicable</HvacSpec03_NotApplicableMessage>
            <HvacSpec04Choice>
              <HvacSpec04>
                <HvacSpec04_HvacControls>DDC</HvacSpec04_HvacControls>
                <HvacSpec04_HvacControls>FixedTempControl</HvacSpec04_HvacControls>
              </HvacSpec04>
            </HvacSpec04Choice>
          </Row>
        </TableHvacSpec>
      </Section_HvacSpec>
      <Section_VentNR>
        <TableVentNR>
          <Row>
            <Vent01_ThermalZoneName>Core_bottom Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>52.93</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>1588.01</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>10586.7</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_bot_ZN_1 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>11.16</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>334.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2231.76</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_bot_ZN_2 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>7.06</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>211.94</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1412.9</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_bot_ZN_3 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>11.16</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>334.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2231.76</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_bot_ZN_4 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>7.06</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>211.92</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1412.8</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Core_mid Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>52.93</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>1588.01</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>10586.7</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_mid_ZN_1 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>11.16</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>334.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2231.76</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_mid_ZN_2 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>7.06</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>211.94</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1412.9</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_mid_ZN_3 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>11.16</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>334.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2231.76</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_mid_ZN_4 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>7.06</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>211.92</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1412.8</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Core_top Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>52.93</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>1588.01</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>10586.7</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_top_ZN_1 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>11.16</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>334.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2231.76</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_top_ZN_2 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>7.06</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>211.94</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1412.9</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_top_ZN_3 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>11.16</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>334.76</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>2231.76</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
          <Row>
            <Vent01_ThermalZoneName>Perimeter_top_ZN_4 Thermal Zone</Vent01_ThermalZoneName>
            <Vent02_VentilationSpaceFunctions>Office - Office space</Vent02_VentilationSpaceFunctions>
            <Vent03_OccupancyCount>7.06</Vent03_OccupancyCount>
            <Vent04_VentSystemOA>211.92</Vent04_VentSystemOA>
            <Vent05_ExhaustFlowRate>0</Vent05_ExhaustFlowRate>
            <Vent06_ThermalZoneFloorArea>1412.8</Vent06_ThermalZoneFloorArea>
            <Vent07_NotApplicableMessage>NotApplicable</Vent07_NotApplicableMessage>
          </Row>
        </TableVentNR>
      </Section_VentNR>
      <Section_Zone>
        <TableZone>
          <Row>
            <Zone01_TerminalUnitName>CoreBottomZn TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Core_bottom Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>128.43</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>7510.68</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1588.01</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.21</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterBottomZn1 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_bot_ZN_1 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>34.63</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>2025.42</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>334.76</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.17</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterBottomZn2 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_bot_ZN_2 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>20.87</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1220.57</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>211.94</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.17</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterBottomZn3 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_bot_ZN_3 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>ParallelFanBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>11.45</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1391.17</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>334.76</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.24</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.3</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterBottomZn4 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_bot_ZN_4 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>21.63</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1264.81</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>211.92</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.17</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>CoreMidZn TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Core_mid Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>134.91</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>7889.54</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1588.01</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.2</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterMidZn1 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_mid_ZN_1 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>ParallelFanBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>11.45</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>2440.55</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>334.76</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.14</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.3</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterMidZn2 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_mid_ZN_2 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>25.02</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1463.21</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>211.94</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.14</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterMidZn3 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_mid_ZN_3 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>26.21</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1532.72</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>334.76</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.22</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterMidZn4 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_mid_ZN_4 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>26.6</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1555.38</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>211.92</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.14</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>Core Top Zn TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Core_top Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>139.29</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>8145.46</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>1588.01</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.19</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterTopZn1 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_top_ZN_1 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>ParallelFanBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>11.45</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>2499.79</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>334.76</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.13</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_FanPowerModeled>0.3</Zone10_FanPowerModeled>
            <Zone11_FanPowerUnits>Watts</Zone11_FanPowerUnits>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterTopZn2 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_top_ZN_2 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>24.91</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1456.83</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>211.94</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.15</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterTopZn3 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_top_ZN_3 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>27.19</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1590.3</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>334.76</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.21</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
          <Row>
            <Zone01_TerminalUnitName>PerimeterTopZn4 TU</Zone01_TerminalUnitName>
            <Zone02_ThermalZoneName>Perimeter_top_ZN_4 Thermal Zone</Zone02_ThermalZoneName>
            <Zone03_TerminalUnitType>VAV_ReheatBox</Zone03_TerminalUnitType>
            <Zone04_TerminalUnitCount>1</Zone04_TerminalUnitCount>
            <Zone05_HeatingRatedCapacity>28.01</Zone05_HeatingRatedCapacity>
            <Zone06_NotApplicableMessage>NotApplicable</Zone06_NotApplicableMessage>
            <Zone07_RatedFlowCapacity>1637.78</Zone07_RatedFlowCapacity>
            <Zone08_AirFlowMinimum>211.92</Zone08_AirFlowMinimum>
            <Zone09_DesignAirFlowMinimumRatio>0.13</Zone09_DesignAirFlowMinimumRatio>
            <Zone10_NotApplicableMessage>NotApplicable</Zone10_NotApplicableMessage>
            <Zone11_NotApplicableMessage>NotApplicable</Zone11_NotApplicableMessage>
            <Zone12_NotApplicableMessage>NotApplicable</Zone12_NotApplicableMessage>
            <Zone13_IsVSD>false</Zone13_IsVSD>
          </Row>
        </TableZone>
      </Section_Zone>
      <Section_Water>
        <TableWater>
          <Row>
            <Water01_WaterHeaterName>WaterHeaterElec</Water01_WaterHeaterName>
            <Water02_WaterHeaterFuelSource>Electricity</Water02_WaterHeaterFuelSource>
            <Water03_TankCategory>Storage</Water03_TankCategory>
            <Water04_WaterHeaterCount>1</Water04_WaterHeaterCount>
            <Water05_StorageCapacity>30</Water05_StorageCapacity>
            <Water06_WaterHeaterElectricFiredRatedInput>8.74</Water06_WaterHeaterElectricFiredRatedInput>
            <Water07_WaterHeaterRatedInputUnits>kW</Water07_WaterHeaterRatedInputUnits>
            <Water08_UniformEnergyFactor>0.94</Water08_UniformEnergyFactor>
            <Water09_EfficiencyType>UniformEnergyFactor</Water09_EfficiencyType>
            <Water10_NotApplicableMessage>NotApplicable</Water10_NotApplicableMessage>
            <Water11_NotApplicableMessage>NotApplicable</Water11_NotApplicableMessage>
            <Water12_WaterHeaterFirstHourRating>60</Water12_WaterHeaterFirstHourRating>
            <Water13_NotApplicableMessage>NotApplicable</Water13_NotApplicableMessage>
            <Water14_NotApplicableMessage>NotApplicable</Water14_NotApplicableMessage>
          </Row>
        </TableWater>
      </Section_Water>
      <Section_LtgInfo>
        <TableLtgInfo>
          <Row>
            <LtgInfo01_SpaceFunction>OfficeGreaterThan250Ft</LtgInfo01_SpaceFunction>
            <LtgInfo02_SpaceFloorArea>53627.8</LtgInfo02_SpaceFloorArea>
            <LtgInfo03_AllLuminairePowerInArea>32176.7</LtgInfo03_AllLuminairePowerInArea>
            <LtgInfo04_PAF_AllowedInArea>0</LtgInfo04_PAF_AllowedInArea>
            <LtgInfo05_ExtraPowerCalculatedForArea>0</LtgInfo05_ExtraPowerCalculatedForArea>
            <LtgInfo06_TailoredPowerInArea>0</LtgInfo06_TailoredPowerInArea>
          </Row>
        </TableLtgInfo>
        <LtgInfo01TotalLabel>Building Totals:</LtgInfo01TotalLabel>
        <LtgInfo02Total_SpacesConditionedArea>53627.8</LtgInfo02Total_SpacesConditionedArea>
        <LtgInfo03Total_LightingPowerInstalledTotalConditioned>32176.7</LtgInfo03Total_LightingPowerInstalledTotalConditioned>
        <LtgInfo04Total_TotalPAF_AllowedAllAreas>0</LtgInfo04Total_TotalPAF_AllowedAllAreas>
        <LtgInfo05Total_AreaAdditionalLightingPowerAllowedConditioned>0</LtgInfo05Total_AreaAdditionalLightingPowerAllowedConditioned>
        <LtgInfo06Total_TailoredTotalLightingPowerAllowedConditioned>0</LtgInfo06Total_TailoredTotalLightingPowerAllowedConditioned>
      </Section_LtgInfo>
      <Section_LtgControls>
        <LtgControlsNA>See NRCC-LTI-E for mandatory controls</LtgControlsNA>
      </Section_LtgControls>
      <Section_Nrci>
        <Nrci00_NoRequiredCI>false</Nrci00_NoRequiredCI>
        <Nrci01a_RequireNRCIEnvE>true</Nrci01a_RequireNRCIEnvE>
        <Nrci02a_RequireNRCIMchE>true</Nrci02a_RequireNRCIMchE>
        <Nrci03a_RequireNRCIPlbE>true</Nrci03a_RequireNRCIPlbE>
        <Nrci08a_RequireNRCISabE>true</Nrci08a_RequireNRCISabE>
        <Nrci09a_RequireNRCILtiE>true</Nrci09a_RequireNRCILtiE>
      </Section_Nrci>
      <Section_Nrca>
        <Nrca00_NoRequiredCA>false</Nrca00_NoRequiredCA>
        <Nrca01_RequireNRCAEnv02F>true</Nrca01_RequireNRCAEnv02F>
        <Nrca03_RequireNRCALti02A>true</Nrca03_RequireNRCALti02A>
        <Nrca04_RequireNRCALti03A>true</Nrca04_RequireNRCALti03A>
        <Nrca05_RequireNRCALti04A>true</Nrca05_RequireNRCALti04A>
        <Nrca09_RequireNRCAPrc12F>true</Nrca09_RequireNRCAPrc12F>
        <Nrca10_RequireNRCAPrc13F>true</Nrca10_RequireNRCAPrc13F>
        <Nrca13_RequireNRCAMch02A>true</Nrca13_RequireNRCAMch02A>
        <Nrca13_SystemsToFieldVerify>BottomVAV, Mid VAV and Top VAV.</Nrca13_SystemsToFieldVerify>
        <Nrca17_RequireNRCAMch05A>true</Nrca17_RequireNRCAMch05A>
        <Nrca17_SystemsToFieldVerify>BottomVAV, Mid VAV and Top VAV.</Nrca17_SystemsToFieldVerify>
        <Nrca19_RequireNRCAMch07A>true</Nrca19_RequireNRCAMch07A>
        <Nrca19_SystemsToFieldVerify>BottomVAV, Mid VAV and Top VAV.</Nrca19_SystemsToFieldVerify>
        <Nrca20_RequireNRCAMch08A>true</Nrca20_RequireNRCAMch08A>
        <Nrca20_SystemsToFieldVerify>HotWater Loop</Nrca20_SystemsToFieldVerify>
        <Nrca22_RequireNRCAMch10A>true</Nrca22_RequireNRCAMch10A>
        <Nrca22_SystemsToFieldVerify>HotWater Loop</Nrca22_SystemsToFieldVerify>
        <Nrca23_RequireNRCAMch11A>true</Nrca23_RequireNRCAMch11A>
        <Nrca23_SystemsToFieldVerify>BottomVAV, Mid VAV and Top VAV., HotWater Loop</Nrca23_SystemsToFieldVerify>
        <Nrca24_RequireNRCAMch12A>true</Nrca24_RequireNRCAMch12A>
        <Nrca24_SystemsToFieldVerify>BottomVAV, Mid VAV and Top VAV.</Nrca24_SystemsToFieldVerify>
        <Nrca28_RequireNRCAMch16A>true</Nrca28_RequireNRCAMch16A>
        <Nrca28_SystemsToFieldVerify>BottomVAV, Mid VAV and Top VAV.</Nrca28_SystemsToFieldVerify>
      </Section_Nrca>
      <Section_Nrcv>
        <Nrcv00_NoRequiredNRCV>false</Nrcv00_NoRequiredNRCV>
        <Nrcv03_RequireNRCVMch27H>true</Nrcv03_RequireNRCVMch27H>
      </Section_Nrcv>
    </nRCCPRF>
    <DeclarationsBlock>
      <comp:DocumentAuthorNRCC/>
      <comp:ResponsiblePersonNRCCPRF/>
    </DeclarationsBlock>
    <Footer/>
  </DocumentData>
  <Report> </Report>
  <Report2> </Report2>
  <Input> </Input>
</ComplianceDocumentPackage>
