FluidSystems
,,,,,Controls,,,,,,Supply Side Components,,,Demand Side Components,,,
Name,Type,Status,Design SupplyT,Design DelT,TempCtrl,FixedT,Supply HiT,At Outdoor,Supply LowT,At OutdoorT,Num Comps,Total Capacity,Flow Rate,Num Comps,Total Capacity,Sensible Capacity,Flow Rate,
,,,(degF),(degF),,(degF),(degF),(degF),(degF),(degF),,(Btu/hr),(gpm),,(Btu/hr),(Btu/hr),( gpm),
"NonResBaseElecSHWSystem","ServiceHotWater","New",135,80,"Fixed",135,-99996,-99996,-99996,-99996,0,0,0,0,0,0,0
"BaseHPHWSystem","HotWater","New",130,10,"Fixed",130,-99996,-99996,-99996,-99996,1,533147,106.589,18,927798,0,0


Heat Pump
Name, FluidSys, Status, Type, Rated Ent/Lvg Wtr Temp, Rated Capacity, Simulated Capacity, Rated COP, Simulated COP, Min. Part Ld Ratio, Cprsr Lockout Temp, Defrost Control, Defrost Temp, Supplemental Boiler
                                       ,,,,,(Btu/h),(Btu/h),,,,(F),,(F),
"Base AWHP","BaseHPHWSystem","New","Heating","120 F/140 F",-99996,218928,2.31,2.92202,0.2,17,"TimedEmpirical",50,"Base SupBlr"


Boiler
Name,Fluid System Name,Status,Type,Fuel,Draft Type,Rated Capacity,AFUE,Thermal Efficiency,Forced Draft Power,Minimum Unload Ratio
,,,,,,(Btu/h),,,hp
"Base SupBlr","BaseHPHWSystem","New","HotWater","Electric","UNDEFINED",533147,-99996,0.98,0,0.01


Pump
Name,Serving Equipment,Status,Count,Operation,Speed Type,Design Flow Rate,Nameplate HP,Power,Power Per Flow,Break Horse Power,Head,Motor Efficiency,Impeller Efficiency,Minimum Flow Rate
,,,,,,(gpm),(hp),(kW),(W/gpm),(bhp),(ft. H20),,,(gpm)
"Base HPHW Pump","Base AWHP","New",1,"OnDemand","VariableSpeed",43.7689,1.5,0.831609,19,0.964782,61.1022,0.865,0.7


Water Heater
,System,,,Water Heater
Name,System Name,System Type,System Count,Status,Type,Fuel,Count,Thermal Efficiency,StandbyLoss Fraction,Storage Capacity,Rated Capacity,Energy Factor
,,,,,,,,,,(gal),(Btu/h),
"NonResBaseElecWaterHeater","NonResBaseElecSHWSystem","ServiceHotWater",1,"New","Conventional","Electricity",1,1,0.012,30,29835.7,0.951
