  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 15,                 !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 15,                 !- Daylighting Reference Point Name 1
  0.548029,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 16,                 !- Daylighting Reference Point Name 2
  0.451759,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 15,                 !- Name
  Perimeter_mid_ZN_4 Thermal Zone,        !- Zone or Space Name
  2.32931208,                             !- X-Coordinate of Reference Point {m}
  16.6368984,                             !- Y-Coordinate of Reference Point {m}
  4.7244;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 16,                 !- Name
  Perimeter_mid_ZN_4 Thermal Zone,        !- Zone or Space Name
  4.4958,                                 !- X-Coordinate of Reference Point {m}
  16.6368984,                             !- Y-Coordinate of Reference Point {m}
  4.7244;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 Thermal Zone Thermostat, !- Name
  Perimeter_mid_ZN_4 Thermal Zone,        !- Zone or ZoneList Name
  Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_mid_ZN_4 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4 Thermal Zone,        !- Zone Name
  Perimeter_mid_ZN_4 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_4 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_4 Thermal Zone Room Air Node, !- Zone Air Node Name
  Perimeter_mid_ZN_4 Thermal Zone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_mid_ZN_4 Thermal Zone Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-10 Outlet Node;     !- Node Name 1

NodeList,
  Perimeter_mid_ZN_4 Thermal Zone Return Node List, !- Name
  Perimeter_mid_ZN_4 Thermal Zone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-10,             !- Name
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-10;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-10,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVBox TrmlUnit-10 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys15-2 Zone Splitter Outlet Node 5, !- Air Inlet Node Name
  0.734057614204416,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-10,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999357070298,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-10,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 13, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-10 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  9411.91880436688,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_4 Thermal Zone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-10,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_mid_ZN_4 Thermal Zone,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_top_ZN_1 Thermal Zone,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling Reversed Reversed, !- Name
  Ceiling,                                !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 7.9248;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_East Reversed,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 10.668;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_top_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.25411208,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 8.94609336,                       !- X,Y,Z Vertex 2 {m}
  49.9100856, 0, 8.94609336,              !- X,Y,Z Vertex 3 {m}
  49.9100856, 0, 10.25411208;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South Reversed Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_top_ZN_1 People,              !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_top_ZN_1 People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_top_ZN_1 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_1 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_1 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_top_ZN_1 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_top_ZN_1 Regulated Lights,    !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_1 Recepticle Loads,    !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_top_ZN_1 Thermal Zone DaylightingControls, !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 17,                 !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 17,                 !- Daylighting Reference Point Name 1
  0.533414,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 18,                 !- Daylighting Reference Point Name 2
  0.466356,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 17,                 !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or Space Name
  24.9550428,                             !- X-Coordinate of Reference Point {m}
  2.32931208,                             !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 18,                 !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or Space Name
  24.95507328,                            !- X-Coordinate of Reference Point {m}
  4.4958,                                 !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_top_ZN_1 Thermal Zone Thermostat, !- Name
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or ZoneList Name
  Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_1 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_1 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone Name
  Perimeter_top_ZN_1 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_1 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Perimeter_top_ZN_1 Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_1 Thermal Zone Room Air Node, !- Zone Air Node Name
  Perimeter_top_ZN_1 Thermal Zone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_top_ZN_1 Thermal Zone Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-12 Outlet Node;     !- Node Name 1

NodeList,
  Perimeter_top_ZN_1 Thermal Zone Exhaust Node List, !- Name
  Node 100;                               !- Node Name 1

NodeList,
  Perimeter_top_ZN_1 Thermal Zone Return Node List, !- Name
  Perimeter_top_ZN_1 Thermal Zone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  BaseVAVBox TrmlUnit-12 Air Distribution Unit, !- Name
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ParallelPIU:Reheat, !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-12;                 !- Air Terminal Name

AirTerminal:SingleDuct:ParallelPIU:Reheat,
  BaseVAVBox TrmlUnit-12,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1.17976949903693,                       !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  0.13391724904892,                       !- Minimum Primary Air Flow Fraction
  0,                                      !- Fan On Flow Fraction
  BaseAirSys15-3 Zone Splitter Outlet Node 2, !- Supply Air Inlet Node Name
  Node 100,                               !- Secondary Air Inlet Node Name
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Outlet Node Name
  BaseVAVBox TrmlUnit-12 Mixer Outlet,    !- Reheat Coil Air Inlet Node Name
  BaseVAVBox TrmlUnit-12 Mixer,           !- Zone Mixer Name
  BasePFPB Fan-3,                         !- Fan Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-12,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-12,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 15, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-12 Mixer Outlet,    !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  19628.3470034635,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Fan:SystemModel,
  BasePFPB Fan-3,                         !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  Node 100,                               !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-12 Fan Outlet,      !- Air Outlet Node Name
  0.589882389781248,                      !- Design Maximum Air Flow Rate {m3/s}
  Discrete,                               !- Speed Control Method
  0.2,                                    !- Electric Power Minimum Flow Rate Fraction
  271.878043461,                          !- Design Pressure Rise {Pa}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Motor In Air Stream Fraction
  Autosize,                               !- Design Electric Power Consumption {W}
  TotalEfficiencyAndPressure,             !- Design Power Sizing Method
  840,                                    !- Electric Power Per Unit Flow Rate {W/(m3/s)}
  1.66667,                                !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
  0.4275,                                 !- Fan Total Efficiency
  ,                                       !- Electric Power Function of Flow Fraction Curve Name
  ,                                       !- Night Ventilation Mode Pressure Rise {Pa}
  ,                                       !- Night Ventilation Mode Flow Fraction
  ,                                       !- Motor Loss Zone Name
  0,                                      !- Motor Loss Radiative Fraction
  Interior Fans,                          !- End-Use Subcategory
  1;                                      !- Number of Speeds

AirLoopHVAC:ZoneMixer,
  BaseVAVBox TrmlUnit-12 Mixer,           !- Name
  BaseVAVBox TrmlUnit-12 Mixer Outlet,    !- Outlet Node Name
  BaseVAVBox TrmlUnit-12 Fan Outlet,      !- Inlet Node Name 1
  BaseAirSys15-3 Zone Splitter Outlet Node 2; !- Inlet Node Name 2

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_1 Thermal Zone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  BaseVAVBox TrmlUnit-12 Air Distribution Unit, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_top_ZN_2 Thermal Zone,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 10.668;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling Reversed Reversed, !- Name
  Ceiling,                                !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 10.668;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 7.9248;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 10.668;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_top_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.003048, 10.25411208,          !- X,Y,Z Vertex 1 {m}
  49.911, 0.003048, 8.94609336,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2707488, 8.94609336,         !- X,Y,Z Vertex 3 {m}
  49.911, 33.2707488, 10.25411208;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 10.668;         !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_top_ZN_2 People,              !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_top_ZN_2 People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_top_ZN_2 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_2 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_2 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_top_ZN_2 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_top_ZN_2 Regulated Lights,    !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_2 Recepticle Loads,    !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_top_ZN_2 Thermal Zone DaylightingControls, !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 19,                 !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 19,                 !- Daylighting Reference Point Name 1
  0.547989,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 20,                 !- Daylighting Reference Point Name 2
  0.451726,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 19,                 !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or Space Name
  47.5817184,                             !- X-Coordinate of Reference Point {m}
  16.6368984,                             !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 20,                 !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or Space Name
  45.4152,                                !- X-Coordinate of Reference Point {m}
  16.6368984,                             !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_top_ZN_2 Thermal Zone Thermostat, !- Name
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or ZoneList Name
  Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_2 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_2 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone Name
  Perimeter_top_ZN_2 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_2 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_2 Thermal Zone Room Air Node, !- Zone Air Node Name
  Perimeter_top_ZN_2 Thermal Zone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_top_ZN_2 Thermal Zone Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-13 Outlet Node;     !- Node Name 1

NodeList,
  Perimeter_top_ZN_2 Thermal Zone Return Node List, !- Name
  Perimeter_top_ZN_2 Thermal Zone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-13,             !- Name
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-13;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-13,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVBox TrmlUnit-13 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys15-3 Zone Splitter Outlet Node 3, !- Air Inlet Node Name
  0.687547193677056,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100022181374592,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-13,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998627156223,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-13,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 16, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-13 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-13 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  12997.8191905661,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_2 Thermal Zone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-13,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_top_ZN_3 Thermal Zone,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 10.668;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 10.668;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling Reversed Reversed, !- Name
  Ceiling,                                !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 7.9248;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_top_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9100856, 33.2737968, 10.25411208,    !- X,Y,Z Vertex 1 {m}
  49.9100856, 33.2737968, 8.94609336,     !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 8.94609336,              !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.25411208;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West Reversed,  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_top_ZN_3 People,              !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_top_ZN_3 People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_top_ZN_3 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_3 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_3 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_top_ZN_3 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_top_ZN_3 Regulated Lights,    !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_3 Recepticle Loads,    !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_top_ZN_3 Thermal Zone DaylightingControls, !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 21,                 !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 21,                 !- Daylighting Reference Point Name 1
  0.533414,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 22,                 !- Daylighting Reference Point Name 2
  0.466356,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 21,                 !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or Space Name
  24.9550428,                             !- X-Coordinate of Reference Point {m}
  30.9445152,                             !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 22,                 !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or Space Name
  24.95507328,                            !- X-Coordinate of Reference Point {m}
  28.77821016,                            !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 Thermal Zone Thermostat, !- Name
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or ZoneList Name
  Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_3 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_3 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone Name
  Perimeter_top_ZN_3 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_3 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_3 Thermal Zone Room Air Node, !- Zone Air Node Name
  Perimeter_top_ZN_3 Thermal Zone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_top_ZN_3 Thermal Zone Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-14 Outlet Node;     !- Node Name 1

NodeList,
  Perimeter_top_ZN_3 Thermal Zone Return Node List, !- Name
  Perimeter_top_ZN_3 Thermal Zone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-14,             !- Name
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-14;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-14,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVBox TrmlUnit-14 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys15-3 Zone Splitter Outlet Node 4, !- Air Inlet Node Name
  0.75053801892096,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-14,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000628812174,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-14,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 17, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-14 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-14 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  19660.7020496105,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 Thermal Zone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-14,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_top_ZN_4 Thermal Zone,        !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling Reversed Reversed, !- Name
  Ceiling,                                !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  TypicalFloorInterior,                   !- Construction Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South Reversed Reversed, !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Perimeter_top_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2707488, 10.25411208,             !- X,Y,Z Vertex 1 {m}
  0, 33.2707488, 8.94609336,              !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 8.94609336,                !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 10.25411208;               !- X,Y,Z Vertex 4 {m}

People,
  Perimeter_top_ZN_4 People,              !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeOccupancy,                        !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556,                      !- Sensible Heat Fraction
  Perimeter_top_ZN_4 People Activity Level; !- Activity Level Schedule Name

Schedule:Day:Interval,
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  131.8819815775;                         !- Value Until Time 1

Schedule:Week:Daily,
  Perimeter_top_ZN_4 People Activity Level Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_4 People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_4 People Activity Level, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Perimeter_top_ZN_4 People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Perimeter_top_ZN_4 Regulated Lights,    !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeLights,                           !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_4 Recepticle Loads,    !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeReceptacle,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or ZoneList or Space or SpaceList Name
  OfficeInfiltration,                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Perimeter_top_ZN_4 Thermal Zone DaylightingControls, !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 23,                 !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 23,                 !- Daylighting Reference Point Name 1
  0.548029,                               !- Fraction of Lights Controlled by Reference Point 1
  287.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 24,                 !- Daylighting Reference Point Name 2
  0.451759,                               !- Fraction of Lights Controlled by Reference Point 2
  1150;                                   !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 23,                 !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or Space Name
  2.32931208,                             !- X-Coordinate of Reference Point {m}
  16.6368984,                             !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 24,                 !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or Space Name
  4.4958,                                 !- X-Coordinate of Reference Point {m}
  16.6368984,                             !- Y-Coordinate of Reference Point {m}
  8.6868;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 Thermal Zone Thermostat, !- Name
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or ZoneList Name
  Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Perimeter_top_ZN_4 Thermal Zone Thermostat, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule, !- Name
  Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_4 Thermal Zone Thermostat, !- Name
  OfficeHtgSetpt,                         !- Heating Setpoint Temperature Schedule Name
  OfficeClgSetpt;                         !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone Name
  Perimeter_top_ZN_4 Thermal Zone Equipment List, !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_4 Thermal Zone Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_4 Thermal Zone Room Air Node, !- Zone Air Node Name
  Perimeter_top_ZN_4 Thermal Zone Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_top_ZN_4 Thermal Zone Inlet Node List, !- Name
  BaseVAVBox TrmlUnit-15 Outlet Node;     !- Node Name 1

NodeList,
  Perimeter_top_ZN_4 Thermal Zone Return Node List, !- Name
  Perimeter_top_ZN_4 Thermal Zone Return Air Node; !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVBox TrmlUnit-15,             !- Name
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  BaseVAVBox TrmlUnit-15;                 !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  BaseVAVBox TrmlUnit-15,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseVAVBox TrmlUnit-15 Damper Outlet,   !- Damper Air Outlet Node Name
  BaseAirSys15-3 Zone Splitter Outlet Node 5, !- Air Inlet Node Name
  0.772946083524096,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  BaseVAVBox CoilHtg-15,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000610582618,                      !- Maximum Flow Fraction During Reheat
  35;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  BaseVAVBox CoilHtg-15,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 18, !- Water Inlet Node Name
  BaseVAVBox CoilHtg-15 Water Outlet Node, !- Water Outlet Node Name
  BaseVAVBox TrmlUnit-15 Damper Outlet,   !- Air Inlet Node Name
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  12988.0892310364,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 Thermal Zone Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVBox TrmlUnit-15,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  TopFloor_Plenum Thermal Zone,           !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Building_Roof,                          !- Name
  Roof,                                   !- Surface Type
  FlatNonresWoodFramingAndOtherRoofU028,  !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 11.8872,            !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 11.8872,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling Reversed Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 11.8872;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 11.8872,            !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 11.8872;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 11.8872,                 !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling Reversed Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling Reversed Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 10.668;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling Reversed Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  TopFloor_Plenum Thermal Zone,           !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling Reversed Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  TopFloor_Plenum Thermal Zone,           !- Zone or ZoneList or Space or SpaceList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Output:Meter:MeterFileOnly,
  Chillers:Coal,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictCooling,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictHeatingWater,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:Electricity,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:NaturalGas,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Coal,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeatingWater,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:NaturalGas,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Coal,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeatingWater,        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:NaturalGas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Coal,                             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeatingWater,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:NaturalGas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Carpet - 3/4 in.,                       !- Name
  Smooth,                                 !- Roughness
  0.01905,                                !- Thickness {m}
  0.0455183217255675,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  1381.644,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R34.93,           !- Name
  Smooth,                                 !- Roughness
  0.141600682,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Concrete - 140 lb/ft3 - 4 in.,          !- Name
  Smooth,                                 !- Roughness
  0.1016,                                 !- Thickness {m}
  1.95140333633374,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Deck - 1/16 in.,                  !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  45.3452482589303,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.75,                                   !- Thermal Absorptance
  0.37,                                   !- Solar Absorptance
  0.75;                                   !- Visible Absorptance

Material,
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

Construction,
  Base_AllCZ_FixedWindowU34,              !- Name
  Base_AllCZ_FixedWindowU34 Material;     !- Layer 1

Construction,
  FlatNonresWoodFramingAndOtherRoofU028,  !- Name
  Metal Standing Seam - 1/16 in.,         !- Layer 1
  Compliance Insulation R34.93;           !- Layer 2

Construction,
  MetalFrameWallInterior,                 !- Name
  Gypsum Board - 5/8 in.,                 !- Layer 1
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Layer 2
  Gypsum Board - 5/8 in.;                 !- Layer 3

Construction,
  MetalFrameWallU055,                     !- Name
  Stucco - 7/8 in.,                       !- Layer 1
  Compliance Insulation R14.60,           !- Layer 2
  Compliance Insulation R1.41,            !- Layer 3
  Compliance Insulation R0.02,            !- Layer 4
  Compliance Insulation R0.02,            !- Layer 5
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 6
  Gypsum Board - 1/2 in.;                 !- Layer 7

Construction,
  TypicalFloorInterior,                   !- Name
  Metal Deck - 1/16 in.,                  !- Layer 1
  Concrete - 140 lb/ft3 - 4 in.,          !- Layer 2
  Carpet - 3/4 in.;                       !- Layer 3

Construction,
  TypicalFloorInterior Reversed,          !- Name
  Carpet - 3/4 in.,                       !- Layer 1
  Concrete - 140 lb/ft3 - 4 in.,          !- Layer 2
  Metal Deck - 1/16 in.;                  !- Layer 3

Construction,
  TypicalPlenumFloorInterior,             !- Name
  Acoustic Tile - 3/4 in.;                !- Layer 1

Construction:FfactorGroundFloor,
  Core_bot_ZN_5_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  983.537054116074,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_bot_ZN_1_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  207.337600485828,                       !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_bot_ZN_2_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  131.262919868474,                       !- Area {m2}
  33.2737968;                             !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_bot_ZN_3_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  207.337600485828,                       !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Perimeter_bot_ZN_4_Floor SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  131.253297128597,                       !- Area {m2}
  33.2737968;                             !- PerimeterExposed {m}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

Schedule:Day:Interval,
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  54.4444444444445;                       !- Value Until Time 1

Schedule:Day:Interval,
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-2 Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys15 OACtrl-3 Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Core_bottom Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Core_mid Target SHW Temp Default Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Core_top Target SHW Temp Default Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfficeGasEquipSat,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipSun,                      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeGasEquipWD,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OfficeInfiltrationWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSat,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.12,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.07,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.07,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.07,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.07,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterSun,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OfficeServiceHotWaterWD,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterMainCZ09Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.8333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.8333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.8333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.8333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.8333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.8333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.8333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.8333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.8333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.8333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.8333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.8333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.8333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.8333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.8333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.8333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.8333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.8333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.8333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.8333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.8333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.8333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.8333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.8333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  17.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  17.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  17.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  17.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  17.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  17.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  17.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  17.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  17.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  17.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  17.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  17.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  17.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  17.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  17.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  17.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  17.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  17.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  17.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  17.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  17.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  17.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  17.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  BaseSys15 OACtrl Schedule Week 1,       !- Name
  BaseSys15 OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys15 OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys15 OACtrl-2 Schedule Week 1,     !- Name
  BaseSys15 OACtrl-2 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys15 OACtrl-2 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  BaseSys15 OACtrl-3 Schedule Week 1,     !- Name
  BaseSys15 OACtrl-3 Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys15 OACtrl-3 Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeGasEquipWk,                       !- Name
  OfficeGasEquipSun,                      !- Sunday Schedule:Day Name
  OfficeGasEquipWD,                       !- Monday Schedule:Day Name
  OfficeGasEquipWD,                       !- Tuesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Wednesday Schedule:Day Name
  OfficeGasEquipWD,                       !- Thursday Schedule:Day Name
  OfficeGasEquipWD,                       !- Friday Schedule:Day Name
  OfficeGasEquipSat,                      !- Saturday Schedule:Day Name
  OfficeGasEquipSun,                      !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeGasEquipSun,                      !- CustomDay1 Schedule:Day Name
  OfficeGasEquipSun;                      !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeInfiltrationWk,                   !- Name
  OfficeInfiltrationSun,                  !- Sunday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Monday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Tuesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Wednesday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Thursday Schedule:Day Name
  OfficeInfiltrationWD,                   !- Friday Schedule:Day Name
  OfficeInfiltrationSat,                  !- Saturday Schedule:Day Name
  OfficeInfiltrationSun,                  !- Holiday Schedule:Day Name
  OfficeInfiltrationWD,                   !- SummerDesignDay Schedule:Day Name
  OfficeInfiltrationWD,                   !- WinterDesignDay Schedule:Day Name
  OfficeInfiltrationSun,                  !- CustomDay1 Schedule:Day Name
  OfficeInfiltrationSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OfficeServiceHotWaterWk,                !- Name
  OfficeServiceHotWaterSun,               !- Sunday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Monday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Tuesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Wednesday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Thursday Schedule:Day Name
  OfficeServiceHotWaterWD,                !- Friday Schedule:Day Name
  OfficeServiceHotWaterSat,               !- Saturday Schedule:Day Name
  OfficeServiceHotWaterSun,               !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  OfficeServiceHotWaterSun,               !- CustomDay1 Schedule:Day Name
  OfficeServiceHotWaterSun;               !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AprWk,                     !- Name
  WaterMainCZ09Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AugWk,                     !- Name
  WaterMainCZ09Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09DecWk,                     !- Name
  WaterMainCZ09Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09FebWk,                     !- Name
  WaterMainCZ09Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JanWk,                     !- Name
  WaterMainCZ09Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JulWk,                     !- Name
  WaterMainCZ09Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JunWk,                     !- Name
  WaterMainCZ09Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MarWk,                     !- Name
  WaterMainCZ09Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MayWk,                     !- Name
  WaterMainCZ09May,                       !- Sunday Schedule:Day Name
  WaterMainCZ09May,                       !- Monday Schedule:Day Name
  WaterMainCZ09May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09May,                       !- Thursday Schedule:Day Name
  WaterMainCZ09May,                       !- Friday Schedule:Day Name
  WaterMainCZ09May,                       !- Saturday Schedule:Day Name
  WaterMainCZ09May,                       !- Holiday Schedule:Day Name
  WaterMainCZ09May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09NovWk,                     !- Name
  WaterMainCZ09Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09OctWk,                     !- Name
  WaterMainCZ09Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09SepWk,                     !- Name
  WaterMainCZ09Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys15 OACtrl Schedule,              !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys15 OACtrl Schedule Week 1,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys15 OACtrl-2 Schedule,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys15 OACtrl-2 Schedule Week 1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  BaseSys15 OACtrl-3 Schedule,            !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys15 OACtrl-3 Schedule Week 1,     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeGasEquip,                         !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeGasEquipWk,                       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeInfiltration,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeInfiltrationWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  OfficeServiceHotWater,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  OfficeServiceHotWaterWk,                !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ09,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ09JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ09FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ09MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ09AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ09MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ09JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ09JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ09AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ09SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ09OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ09NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ09DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseHPHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseHPHWSystem Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseHPHWSystem Supply Temp Schedule,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  BaseHPHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys15 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys15 OACtrl Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys15 OACtrl Max OA Schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys15 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys15 OACtrl-2 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys15 OACtrl-2 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys15 OACtrl-2 Max OA Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys15 OACtrl-2 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys15 OACtrl-3 Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys15 OACtrl-3 Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys15 OACtrl-3 Max OA Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys15 OACtrl-3 Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Core_bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Core_bottom Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Core_bottom Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Core_bottom Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_bottom Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  Core_bottom Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Core_mid Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Core_mid Target SHW Temp Default Day,   !- Sunday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- Monday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- Tuesday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- Wednesday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- Thursday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- Friday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- Saturday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- Holiday Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- SummerDesignDay Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- WinterDesignDay Schedule:Day Name
  Core_mid Target SHW Temp Default Day,   !- CustomDay1 Schedule:Day Name
  Core_mid Target SHW Temp Default Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_mid Target SHW Temp,               !- Name
  ,                                       !- Schedule Type Limits Name
  Core_mid Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Core_top Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Core_top Target SHW Temp Default Day,   !- Sunday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- Monday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- Tuesday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- Wednesday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- Thursday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- Friday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- Saturday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- Holiday Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- SummerDesignDay Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- WinterDesignDay Schedule:Day Name
  Core_top Target SHW Temp Default Day,   !- CustomDay1 Schedule:Day Name
  Core_top Target SHW Temp Default Day;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Core_top Target SHW Temp,               !- Name
  ,                                       !- Schedule Type Limits Name
  Core_top Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseElecSHWSystem Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Monday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Friday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseElecWaterHeater Ambient Temperature Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Monday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Friday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseElecWaterHeater Setpoint Temp Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseElecWaterHeater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseElecWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_bot_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_bot_ZN_1 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_bot_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_bot_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_bot_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_bot_ZN_2 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_bot_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_bot_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_bot_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_bot_ZN_3 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_bot_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_bot_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_bot_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_bot_ZN_4 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_bot_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_bot_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_mid_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_mid_ZN_1 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_mid_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_mid_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_mid_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_mid_ZN_2 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_mid_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_mid_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_mid_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_mid_ZN_3 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_mid_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_mid_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_mid_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_mid_ZN_4 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_mid_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_mid_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_top_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_1 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_top_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_top_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_2 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_top_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_top_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_3 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_top_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Perimeter_top_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Sunday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Monday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Tuesday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Wednesday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Thursday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Friday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Saturday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Holiday Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- SummerDesignDay Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- WinterDesignDay Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- CustomDay1 Schedule:Day Name
  Perimeter_top_ZN_4 Target SHW Temp Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Perimeter_top_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  Perimeter_top_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {7d0306b7-2aec-4261-8878-8d826bffd143} Week Rule - Jan1-Dec31, !- Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Sunday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Monday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Tuesday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Wednesday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Thursday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Friday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Saturday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- Holiday Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- SummerDesignDay Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- WinterDesignDay Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}, !- CustomDay1 Schedule:Day Name
  {55459e37-330a-4f6f-a17a-7f12ee6cd3b1}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {7d0306b7-2aec-4261-8878-8d826bffd143}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {7d0306b7-2aec-4261-8878-8d826bffd143} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {cc00c9d8-ffc5-42d8-a2d0-c954bb2095ae} Week Rule - Jan1-Dec31, !- Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Sunday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Monday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Tuesday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Wednesday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Thursday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Friday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Saturday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- Holiday Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- SummerDesignDay Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- WinterDesignDay Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}, !- CustomDay1 Schedule:Day Name
  {35c37fc1-1f94-44b4-8624-b9d7d239e2e2}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {cc00c9d8-ffc5-42d8-a2d0-c954bb2095ae}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {cc00c9d8-ffc5-42d8-a2d0-c954bb2095ae} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys15,                           !- Name
  BaseAirSys15 Controllers,               !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  5.41705994779392,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys15 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys15 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys15 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  BaseAirSys15 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  BaseAirSys15 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys15 Supply Outlet Nodes,       !- Name
  BaseSys15 SupFan Outlet Node;           !- Node Name 1

NodeList,
  BaseAirSys15 Demand Inlet Nodes,        !- Name
  BaseAirSys15 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys15,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  BaseAirSys15 Controllers,               !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 1;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 1,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys15 CoilHtg Air Outlet Node,      !- Sensor Node Name
  BaseHPHWSystem Demand Splitter Outlet Node 1, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000503809677589688,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys15 Supply Branches,           !- Name
  BaseAirSys15 Main Branch;               !- Branch Name 1

Branch,
  BaseAirSys15 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys15 OACtrl OA System,             !- Component Name 1
  BaseAirSys15 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys15 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys15 CoilClg CoilSystem,           !- Component Name 2
  BaseSys15 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys15 CoilClg Outlet Node,          !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys15 CoilHtg,                      !- Component Name 3
  BaseSys15 CoilClg Outlet Node,          !- Component Inlet Node Name 3
  BaseSys15 CoilHtg Air Outlet Node,      !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys15 SupFan,                       !- Component Name 4
  BaseSys15 CoilHtg Air Outlet Node,      !- Component Inlet Node Name 4
  BaseSys15 SupFan Outlet Node;           !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys15 OACtrl OA System,             !- Name
  BaseSys15 OACtrl OA System Controller List, !- Controller List Name
  BaseSys15 OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys15 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys15 OACtrl;                       !- Controller Name 1

Controller:OutdoorAir,
  BaseSys15 OACtrl,                       !- Name
  BaseSys15 OACtrl OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys15 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys15 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys15 OACtrl OA System OA Node,     !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys15 OACtrl Schedule,              !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys15 OACtrl Max OA Schedule,       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys15 OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys15 OACtrl Mech Vent Controller,  !- Name
  BaseSys15 OACtrl Schedule,              !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_bottom Thermal Zone,               !- Zone or ZoneList Name 1
  Core_bottom Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_bot_ZN_1 Thermal Zone,        !- Zone or ZoneList Name 2
  Perimeter_bot_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_bot_ZN_2 Thermal Zone,        !- Zone or ZoneList Name 3
  Perimeter_bot_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_bot_ZN_3 Thermal Zone,        !- Zone or ZoneList Name 4
  Perimeter_bot_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_bot_ZN_4 Thermal Zone,        !- Zone or ZoneList Name 5
  Perimeter_bot_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 5
  ;                                       !- Design Specification Zone Air Distribution Object Name 5

OutdoorAir:NodeList,
  BaseSys15 OACtrl OA System OA Node;     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys15 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys15 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys15 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys15 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys15 OACtrl OA System OA Node,     !- Outdoor Air Stream Node Name
  BaseSys15 OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys15 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys15 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys15 CoilHtg Air Outlet Node,      !- Fan Inlet Node Name
  BaseSys15 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys15 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys15 CoilClg CoilSystem,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys15 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys15 CoilClg Outlet Node,          !- DX Cooling Coil System Outlet Node Name
  BaseSys15 CoilClg Outlet Node,          !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys15 CoilClg;                      !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys15 CoilClg,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  131034.126971492,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.42234862096462,                       !- High Speed Gross Rated Cooling COP {W/W}
  5.41705994779392,                       !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  BaseSys15 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys15 CoilClg Outlet Node,          !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  65517.0634857459,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.42234862096462,                       !- Low Speed Gross Rated Cooling COP {W/W}
  2.70852997389696,                       !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys15 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys15 CoilHtg Air Outlet Node,      !- Fan Inlet Node Name
  BaseSys15 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys15 CoilClg Outlet Node;          !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.92,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  BaseSys15 CoilHtg,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 1, !- Water Inlet Node Name
  BaseSys15 CoilHtg Water Outlet Node,    !- Water Outlet Node Name
  BaseSys15 CoilClg Outlet Node,          !- Air Inlet Node Name
  BaseSys15 CoilHtg Air Outlet Node,      !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  9359.66423255517,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys15 CoilHtg Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys15 CoilHtg Air Outlet Node,      !- Fan Inlet Node Name
  BaseSys15 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys15 CoilHtg Air Outlet Node;      !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys15 SupFan,                       !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1204.461903283,                         !- Pressure Rise {Pa}
  5.41705994779392,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.26547515472205,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys15 CoilHtg Air Outlet Node,      !- Air Inlet Node Name
  BaseSys15 SupFan Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:Warmest,
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys15,                           !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys15 SupFan Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys15 BaseAirSys15 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys15 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys15 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys15 Zone Splitter,             !- Name
  BaseAirSys15 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys15 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys15 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys15 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys15 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys15 Zone Splitter Outlet Node 5; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  BaseAirSys15 Return Path,               !- Name
  BaseAirSys15 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys15 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys15 Zone Mixer,                !- Name
  BaseAirSys15 Zone Mixer Outlet Node,    !- Outlet Node Name
  Core_bottom Thermal Zone Return Air Node, !- Inlet Node Name 1
  Perimeter_bot_ZN_1 Thermal Zone Return Air Node, !- Inlet Node Name 2
  Perimeter_bot_ZN_2 Thermal Zone Return Air Node, !- Inlet Node Name 3
  Perimeter_bot_ZN_3 Thermal Zone Return Air Node, !- Inlet Node Name 4
  Perimeter_bot_ZN_4 Thermal Zone Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  BaseAirSys15-2,                         !- Name
  BaseAirSys15-2 Controllers,             !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  5.71816241655552,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys15-2 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys15-2 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys15-2 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseAirSys15-2 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  BaseAirSys15-2 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys15-2 Supply Outlet Nodes,     !- Name
  BaseSys15 SupFan-2 Outlet Node;         !- Node Name 1

NodeList,
  BaseAirSys15-2 Demand Inlet Nodes,      !- Name
  BaseAirSys15-2 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys15-2,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  BaseAirSys15-2 Controllers,             !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 2;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 2,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Sensor Node Name
  BaseHPHWSystem Demand Splitter Outlet Node 2, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000397155646363713,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys15-2 Supply Branches,         !- Name
  BaseAirSys15-2 Main Branch;             !- Branch Name 1

Branch,
  BaseAirSys15-2 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys15 OACtrl-2 OA System,           !- Component Name 1
  BaseAirSys15-2 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys15 OACtrl-2 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys15 CoilClg-2 CoilSystem,         !- Component Name 2
  BaseSys15 OACtrl-2 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys15 CoilClg-2 Outlet Node,        !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys15 CoilHtg-2,                    !- Component Name 3
  BaseSys15 CoilClg-2 Outlet Node,        !- Component Inlet Node Name 3
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys15 SupFan-2,                     !- Component Name 4
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Component Inlet Node Name 4
  BaseSys15 SupFan-2 Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys15 OACtrl-2 OA System,           !- Name
  BaseSys15 OACtrl-2 OA System Controller List, !- Controller List Name
  BaseSys15 OACtrl-2 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys15 OACtrl-2 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys15 OACtrl-2;                     !- Controller Name 1

Controller:OutdoorAir,
  BaseSys15 OACtrl-2,                     !- Name
  BaseSys15 OACtrl-2 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys15-2 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys15 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys15 OACtrl-2 OA System OA Node,   !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys15 OACtrl-2 Schedule,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys15 OACtrl-2 Max OA Schedule,     !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys15 OACtrl-2 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys15 OACtrl-2 Mech Vent Controller, !- Name
  BaseSys15 OACtrl-2 Schedule,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_mid Thermal Zone,                  !- Zone or ZoneList Name 1
  Core_mid Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_mid_ZN_1 Thermal Zone,        !- Zone or ZoneList Name 2
  Perimeter_mid_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_mid_ZN_2 Thermal Zone,        !- Zone or ZoneList Name 3
  Perimeter_mid_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_mid_ZN_3 Thermal Zone,        !- Zone or ZoneList Name 4
  Perimeter_mid_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_mid_ZN_4 Thermal Zone,        !- Zone or ZoneList Name 5
  Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 5
  ;                                       !- Design Specification Zone Air Distribution Object Name 5

OutdoorAir:NodeList,
  BaseSys15 OACtrl-2 OA System OA Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys15 OACtrl-2 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys15 OACtrl-2 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys15 OACtrl-2 OA System Outdoor Air Mixer, !- Name
  BaseSys15 OACtrl-2 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys15 OACtrl-2 OA System OA Node,   !- Outdoor Air Stream Node Name
  BaseSys15 OACtrl-2 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys15-2 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys15 OACtrl-2 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan-2 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
  BaseSys15 SupFan-2 Outlet Node,         !- Fan Outlet Node Name
  BaseSys15 OACtrl-2 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys15 CoilClg-2 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys15 OACtrl-2 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys15 CoilClg-2 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  BaseSys15 CoilClg-2 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys15 CoilClg-2;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys15 CoilClg-2,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  137520.962038684,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.42234862096462,                       !- High Speed Gross Rated Cooling COP {W/W}
  5.71816241655552,                       !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  BaseSys15 OACtrl-2 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys15 CoilClg-2 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  68760.4810193419,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.42234862096462,                       !- Low Speed Gross Rated Cooling COP {W/W}
  2.85908120827776,                       !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys15 CoilClg-2 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan-2 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
  BaseSys15 SupFan-2 Outlet Node,         !- Fan Outlet Node Name
  BaseSys15 CoilClg-2 Outlet Node;        !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  BaseSys15 CoilHtg-2,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 2, !- Water Inlet Node Name
  BaseSys15 CoilHtg-2 Water Outlet Node,  !- Water Outlet Node Name
  BaseSys15 CoilClg-2 Outlet Node,        !- Air Inlet Node Name
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7378.26934133482,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys15 CoilHtg-2 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan-2 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Fan Inlet Node Name
  BaseSys15 SupFan-2 Outlet Node,         !- Fan Outlet Node Name
  BaseSys15 CoilHtg-2 Air Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys15 SupFan-2,                     !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1204.461903283,                         !- Pressure Rise {Pa}
  5.71816241655552,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.26547515472205,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Air Inlet Node Name
  BaseSys15 SupFan-2 Outlet Node,         !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:Warmest,
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys15-2,                         !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys15 SupFan-2 Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys15-2 BaseAirSys15-2 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys15-2 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys15-2 Zone Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys15-2 Zone Splitter,           !- Name
  BaseAirSys15-2 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys15-2 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys15-2 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys15-2 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys15-2 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys15-2 Zone Splitter Outlet Node 5; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  BaseAirSys15-2 Return Path,             !- Name
  BaseAirSys15-2 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys15-2 Zone Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys15-2 Zone Mixer,              !- Name
  BaseAirSys15-2 Zone Mixer Outlet Node,  !- Outlet Node Name
  Core_mid Thermal Zone Return Air Node,  !- Inlet Node Name 1
  Perimeter_mid_ZN_1 Thermal Zone Return Air Node, !- Inlet Node Name 2
  Perimeter_mid_ZN_2 Thermal Zone Return Air Node, !- Inlet Node Name 3
  Perimeter_mid_ZN_3 Thermal Zone Return Air Node, !- Inlet Node Name 4
  Perimeter_mid_ZN_4 Thermal Zone Return Air Node; !- Inlet Node Name 5

AirLoopHVAC,
  BaseAirSys15-3,                         !- Name
  BaseAirSys15-3 Controllers,             !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  6.03545268261888,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys15-3 Supply Branches,         !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys15-3 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys15-3 Zone Mixer Outlet Node,  !- Demand Side Outlet Node Name
  BaseAirSys15-3 Demand Inlet Nodes,      !- Demand Side Inlet Node Names
  BaseAirSys15-3 Supply Outlet Nodes,     !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys15-3 Supply Outlet Nodes,     !- Name
  BaseSys15 SupFan-3 Outlet Node;         !- Node Name 1

NodeList,
  BaseAirSys15-3 Demand Inlet Nodes,      !- Name
  BaseAirSys15-3 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys15-3,                         !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AirLoopHVAC:ControllerList,
  BaseAirSys15-3 Controllers,             !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  Controller Water Coil 3;                !- Controller Name 1

Controller:WaterCoil,
  Controller Water Coil 3,                !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Sensor Node Name
  BaseHPHWSystem Demand Splitter Outlet Node 3, !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000587097250548605,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeHVACAvail,                        !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900;                                    !- Cycling Run Time {s}

BranchList,
  BaseAirSys15-3 Supply Branches,         !- Name
  BaseAirSys15-3 Main Branch;             !- Branch Name 1

Branch,
  BaseAirSys15-3 Main Branch,             !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys15 OACtrl-3 OA System,           !- Component Name 1
  BaseAirSys15-3 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys15 OACtrl-3 OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys15 CoilClg-3 CoilSystem,         !- Component Name 2
  BaseSys15 OACtrl-3 OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys15 CoilClg-3 Outlet Node,        !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  BaseSys15 CoilHtg-3,                    !- Component Name 3
  BaseSys15 CoilClg-3 Outlet Node,        !- Component Inlet Node Name 3
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys15 SupFan-3,                     !- Component Name 4
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Component Inlet Node Name 4
  BaseSys15 SupFan-3 Outlet Node;         !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys15 OACtrl-3 OA System,           !- Name
  BaseSys15 OACtrl-3 OA System Controller List, !- Controller List Name
  BaseSys15 OACtrl-3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys15 OACtrl-3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys15 OACtrl-3;                     !- Controller Name 1

Controller:OutdoorAir,
  BaseSys15 OACtrl-3,                     !- Name
  BaseSys15 OACtrl-3 OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys15-3 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys15 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys15 OACtrl-3 OA System OA Node,   !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys15 OACtrl-3 Schedule,            !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys15 OACtrl-3 Max OA Schedule,     !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys15 OACtrl-3 Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys15 OACtrl-3 Mech Vent Controller, !- Name
  BaseSys15 OACtrl-3 Schedule,            !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_top Thermal Zone,                  !- Zone or ZoneList Name 1
  Core_top Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  Perimeter_top_ZN_1 Thermal Zone,        !- Zone or ZoneList Name 2
  Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  Perimeter_top_ZN_2 Thermal Zone,        !- Zone or ZoneList Name 3
  Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  Perimeter_top_ZN_3 Thermal Zone,        !- Zone or ZoneList Name 4
  Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  Perimeter_top_ZN_4 Thermal Zone,        !- Zone or ZoneList Name 5
  Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 5
  ;                                       !- Design Specification Zone Air Distribution Object Name 5

OutdoorAir:NodeList,
  BaseSys15 OACtrl-3 OA System OA Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys15 OACtrl-3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys15 OACtrl-3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys15 OACtrl-3 OA System Outdoor Air Mixer, !- Name
  BaseSys15 OACtrl-3 OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys15 OACtrl-3 OA System OA Node,   !- Outdoor Air Stream Node Name
  BaseSys15 OACtrl-3 OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys15-3 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys15 OACtrl-3 OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan-3 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Fan Inlet Node Name
  BaseSys15 SupFan-3 Outlet Node,         !- Fan Outlet Node Name
  BaseSys15 OACtrl-3 OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys15 CoilClg-3 CoilSystem,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys15 OACtrl-3 OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys15 CoilClg-3 Outlet Node,        !- DX Cooling Coil System Outlet Node Name
  BaseSys15 CoilClg-3 Outlet Node,        !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys15 CoilClg-3;                    !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys15 CoilClg-3,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  142930.760922993,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.42234862096462,                       !- High Speed Gross Rated Cooling COP {W/W}
  6.03545268261888,                       !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  BaseSys15 OACtrl-3 OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys15 CoilClg-3 Outlet Node,        !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  71465.3804614964,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  3.42234862096462,                       !- Low Speed Gross Rated Cooling COP {W/W}
  3.01772634130944,                       !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys15 CoilClg-3 Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan-3 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Fan Inlet Node Name
  BaseSys15 SupFan-3 Outlet Node,         !- Fan Outlet Node Name
  BaseSys15 CoilClg-3 Outlet Node;        !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Coil:Heating:Water,
  BaseSys15 CoilHtg-3,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  BaseHPHWSystem Demand Splitter Outlet Node 3, !- Water Inlet Node Name
  BaseSys15 CoilHtg-3 Water Outlet Node,  !- Water Outlet Node Name
  BaseSys15 CoilClg-3 Outlet Node,        !- Air Inlet Node Name
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  10906.9622546364,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  BaseSys15 CoilHtg-3 Air Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys15 SupFan-3 Outlet Node,         !- Reference Setpoint Node Name
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Fan Inlet Node Name
  BaseSys15 SupFan-3 Outlet Node,         !- Fan Outlet Node Name
  BaseSys15 CoilHtg-3 Air Outlet Node;    !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys15 SupFan-3,                     !- Name
  OfficeHVACAvail,                        !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1212.283294743,                         !- Pressure Rise {Pa}
  6.03545268261888,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.26547515472205,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Air Inlet Node Name
  BaseSys15 SupFan-3 Outlet Node,         !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:Warmest,
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  BaseAirSys15-3,                         !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  BaseSys15 SupFan-3 Outlet Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys15-3 BaseAirSys15-3 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys15-3 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys15-3 Zone Splitter;           !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys15-3 Zone Splitter,           !- Name
  BaseAirSys15-3 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys15-3 Zone Splitter Outlet Node 1, !- Outlet Node Name 1
  BaseAirSys15-3 Zone Splitter Outlet Node 2, !- Outlet Node Name 2
  BaseAirSys15-3 Zone Splitter Outlet Node 3, !- Outlet Node Name 3
  BaseAirSys15-3 Zone Splitter Outlet Node 4, !- Outlet Node Name 4
  BaseAirSys15-3 Zone Splitter Outlet Node 5; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  BaseAirSys15-3 Return Path,             !- Name
  BaseAirSys15-3 Zone Mixer Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys15-3 Zone Mixer;              !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys15-3 Zone Mixer,              !- Name
  BaseAirSys15-3 Zone Mixer Outlet Node,  !- Outlet Node Name
  Core_top Thermal Zone Return Air Node,  !- Inlet Node Name 1
  Perimeter_top_ZN_1 Thermal Zone Return Air Node, !- Inlet Node Name 2
  Perimeter_top_ZN_2 Thermal Zone Return Air Node, !- Inlet Node Name 3
  Perimeter_top_ZN_3 Thermal Zone Return Air Node, !- Inlet Node Name 4
  Perimeter_top_ZN_4 Thermal Zone Return Air Node; !- Inlet Node Name 5

PlantLoop,
  BaseHPHWSystem,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  BaseHPHWSystem Operation Schemes,       !- Plant Equipment Operation Scheme Name
  BaseHPHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  0.00276138849718997,                    !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  BaseHPHWSystem Supply Inlet Node,       !- Plant Side Inlet Node Name
  BaseHPHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  BaseHPHWSystem Supply Branches,         !- Plant Side Branch List Name
  BaseHPHWSystem Supply Connector List,   !- Plant Side Connector List Name
  BaseHPHWSystem Demand Inlet Node,       !- Demand Side Inlet Node Name
  BaseHPHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseHPHWSystem Demand Branches,         !- Demand Side Branch List Name
  BaseHPHWSystem Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  BaseHPHWSystem,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  BaseHPHWSystem Supply Branches,         !- Name
  BaseHPHWSystem Supply Inlet Branch,     !- Branch Name 1
  BaseHPHWSystem Supply Branch 1,         !- Branch Name 2
  BaseHPHWSystem Supply Branch 2,         !- Branch Name 3
  BaseHPHWSystem Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  BaseHPHWSystem Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHPHWSystem Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHPHWSystem Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  BaseHPHWSystem Supply Splitter,         !- Name
  BaseHPHWSystem Supply Inlet Branch,     !- Inlet Branch Name
  BaseHPHWSystem Supply Branch 1,         !- Outlet Branch Name 1
  BaseHPHWSystem Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  BaseHPHWSystem Supply Mixer,            !- Name
  BaseHPHWSystem Supply Outlet Branch,    !- Outlet Branch Name
  BaseHPHWSystem Supply Branch 1,         !- Inlet Branch Name 1
  BaseHPHWSystem Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  BaseHPHWSystem Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHPHWSystem Supply Inlet Pipe,       !- Component Name 1
  BaseHPHWSystem Supply Inlet Node,       !- Component Inlet Node Name 1
  BaseHPHWSystem Supply Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHPHWSystem Supply Inlet Pipe,       !- Name
  BaseHPHWSystem Supply Inlet Node,       !- Inlet Node Name
  BaseHPHWSystem Supply Inlet Pipe Node;  !- Outlet Node Name

Branch,
  BaseHPHWSystem Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Base HPHW Pump,                         !- Component Name 1
  BaseHPHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Base HPHW Pump Outlet Node,             !- Component Outlet Node Name 1
  HeatPump:PlantLoop:EIR:Heating,         !- Component Object Type 2
  Base AWHP,                              !- Component Name 2
  Base HPHW Pump Outlet Node,             !- Component Inlet Node Name 2
  Base AWHP Supply Outlet Node,           !- Component Outlet Node Name 2
  Boiler:HotWater,                        !- Component Object Type 3
  Base SupBlr,                            !- Component Name 3
  Base AWHP Supply Outlet Node,           !- Component Inlet Node Name 3
  Base SupBlr Outlet Node;                !- Component Outlet Node Name 3

Pump:VariableSpeed,
  Base HPHW Pump,                         !- Name
  BaseHPHWSystem Supply Splitter Outlet Node 1, !- Inlet Node Name
  Base HPHW Pump Outlet Node,             !- Outlet Node Name
  0.00276138849718997,                    !- Design Maximum Flow Rate {m3/s}
  182638.5696474,                         !- Design Pump Head {Pa}
  831.609,                                !- Design Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

HeatPump:PlantLoop:EIR:Heating,
  Base AWHP,                              !- Name
  Base HPHW Pump Outlet Node,             !- Load Side Inlet Node Name
  Base AWHP Supply Outlet Node,           !- Load Side Outlet Node Name
  AirSource,                              !- Condenser Type
  Base AWHP Inlet Node For Source Side,   !- Source Side Inlet Node Name
  Base AWHP Outlet Node For Source Side,  !- Source Side Outlet Node Name
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Companion Heat Pump Name
  Autosize,                               !- Load Side Reference Flow Rate {m3/s}
  Autosize,                               !- Source Side Reference Flow Rate {m3/s}
  ,                                       !- Heat Recovery Reference Flow Rate {m3/s}
  64161.4632506643,                       !- Reference Capacity {W}
  2.92202,                                !- Reference Coefficient of Performance {W/W}
  1,                                      !- Sizing Factor
  HtPumpHtgQRatio_fTlwTdbSI,              !- Capacity Modifier Function of Temperature Curve Name
  HtPumpHtgEIRRatio_fTlwTdbSI,            !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  HtPumpHtgEIRRatio_fPLR,                 !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
  1,                                      !- Heating To Cooling Capacity Sizing Ratio
  CoolingCapacity,                        !- Heat Pump Sizing Method
  Load,                                   !- Control Type
  VariableSpeedPumping,                   !- Flow Mode
  0.2,                                    !- Minimum Part Load Ratio
  -8.33333333333331,                      !- Minimum Source Inlet Temperature {C}
  100,                                    !- Maximum Source Inlet Temperature {C}
  ,                                       !- Minimum Supply Water Temperature Curve Name
  ,                                       !- Maximum Supply Water Temperature Curve Name
  ,                                       !- Dry Outdoor Correction Factor Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  Timed,                                  !- Heat Pump Defrost Control
  0.058333,                               !- Heat Pump Defrost Time Period Fraction
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  HtPumpDefrostFreq_fTdbSI,               !- Timed Empirical Defrost Frequency Curve Name
  HtPumpDefrostHtLd_fTdbSI,               !- Timed Empirical Defrost Heat Load Penalty Curve Name
  HtPumpDefrostHIFrac_fTdbSI,             !- Timed Empirical Defrost Heat Input Energy Fraction Curve Name
  4.5;                                    !- Minimum Heat Recovery Outlet Temperature {C}

OutdoorAir:NodeList,
  Base AWHP Inlet Node For Source Side;   !- Node or NodeList Name 1

Curve:Biquadratic,
  HtPumpHtgQRatio_fTlwTdbSI,              !- Name
  0.794901,                               !- Coefficient1 Constant
  0.003885,                               !- Coefficient2 x
  -5.8e-05,                               !- Coefficient3 x**2
  0.027811,                               !- Coefficient4 y
  0.000318,                               !- Coefficient5 y**2
  -0.000131,                              !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  70,                                     !- Maximum Value of x {BasedOnField A2}
  -17,                                    !- Minimum Value of y {BasedOnField A3}
  37.22,                                  !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  1.55;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Biquadratic,
  HtPumpHtgEIRRatio_fTlwTdbSI,            !- Name
  0.53073,                                !- Coefficient1 Constant
  0.006552,                               !- Coefficient2 x
  0.000264,                               !- Coefficient3 x**2
  -0.036207,                              !- Coefficient4 y
  0.001266,                               !- Coefficient5 y**2
  -0.000791,                              !- Coefficient6 x*y
  15,                                     !- Minimum Value of x {BasedOnField A2}
  70,                                     !- Maximum Value of x {BasedOnField A2}
  -17,                                    !- Minimum Value of y {BasedOnField A3}
  37.22,                                  !- Maximum Value of y {BasedOnField A3}
  0.4,                                    !- Minimum Curve Output {BasedOnField A4}
  1.48;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Cubic,
  HtPumpHtgEIRRatio_fPLR,                 !- Name
  2.0148,                                 !- Coefficient1 Constant
  -4.3005,                                !- Coefficient2 x
  6.1264,                                 !- Coefficient3 x**2
  -2.8328,                                !- Coefficient4 x**3
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HtPumpDefrostFreq_fTdbSI,               !- Name
  0.71582,                                !- Coefficient1 Constant
  -0.024822,                              !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -30,                                    !- Minimum Value of x {BasedOnField A2}
  10.607;                                 !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HtPumpDefrostHtLd_fTdbSI,               !- Name
  0.08286,                                !- Coefficient1 Constant
  -0.007812,                              !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -30,                                    !- Minimum Value of x {BasedOnField A2}
  10.607;                                 !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HtPumpDefrostHIFrac_fTdbSI,             !- Name
  0.034323,                               !- Coefficient1 Constant
  -0.00072,                               !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -30,                                    !- Minimum Value of x {BasedOnField A2}
  10.607;                                 !- Maximum Value of x {BasedOnField A2}

Boiler:HotWater,
  Base SupBlr,                            !- Name
  Electricity,                            !- Fuel Type
  156249.96184911,                        !- Nominal Capacity {W}
  0.98,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  0.00672846725666024,                    !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Base AWHP Supply Outlet Node,           !- Boiler Water Inlet Node Name
  Base SupBlr Outlet Node,                !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General,                                !- End-Use Subcategory
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Branch,
  BaseHPHWSystem Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  BaseHPHWSystem Supply Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Node;           !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  BaseHPHWSystem Supply Splitter Outlet Node 2, !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Node;           !- Outlet Node Name

Branch,
  BaseHPHWSystem Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHPHWSystem Supply Outlet Pipe,      !- Component Name 1
  BaseHPHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  BaseHPHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHPHWSystem Supply Outlet Pipe,      !- Name
  BaseHPHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  BaseHPHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  BaseHPHWSystem Demand Branches,         !- Name
  BaseHPHWSystem Demand Inlet Branch,     !- Branch Name 1
  BaseHPHWSystem Demand Branch 1,         !- Branch Name 2
  BaseHPHWSystem Demand Branch 2,         !- Branch Name 3
  BaseHPHWSystem Demand Branch 3,         !- Branch Name 4
  BaseHPHWSystem Demand Branch 4,         !- Branch Name 5
  BaseHPHWSystem Demand Branch 5,         !- Branch Name 6
  BaseHPHWSystem Demand Branch 6,         !- Branch Name 7
  BaseHPHWSystem Demand Branch 7,         !- Branch Name 8
  BaseHPHWSystem Demand Branch 8,         !- Branch Name 9
  BaseHPHWSystem Demand Branch 9,         !- Branch Name 10
  BaseHPHWSystem Demand Branch 10,        !- Branch Name 11
  BaseHPHWSystem Demand Branch 11,        !- Branch Name 12
  BaseHPHWSystem Demand Branch 12,        !- Branch Name 13
  BaseHPHWSystem Demand Branch 13,        !- Branch Name 14
  BaseHPHWSystem Demand Branch 14,        !- Branch Name 15
  BaseHPHWSystem Demand Branch 15,        !- Branch Name 16
  BaseHPHWSystem Demand Branch 16,        !- Branch Name 17
  BaseHPHWSystem Demand Branch 17,        !- Branch Name 18
  BaseHPHWSystem Demand Branch 18,        !- Branch Name 19
  BaseHPHWSystem Demand Bypass Branch,    !- Branch Name 20
  BaseHPHWSystem Demand Outlet Branch;    !- Branch Name 21

ConnectorList,
  BaseHPHWSystem Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  BaseHPHWSystem Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  BaseHPHWSystem Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  BaseHPHWSystem Demand Splitter,         !- Name
  BaseHPHWSystem Demand Inlet Branch,     !- Inlet Branch Name
  BaseHPHWSystem Demand Branch 1,         !- Outlet Branch Name 1
  BaseHPHWSystem Demand Branch 2,         !- Outlet Branch Name 2
  BaseHPHWSystem Demand Branch 3,         !- Outlet Branch Name 3
  BaseHPHWSystem Demand Branch 4,         !- Outlet Branch Name 4
  BaseHPHWSystem Demand Branch 5,         !- Outlet Branch Name 5
  BaseHPHWSystem Demand Branch 6,         !- Outlet Branch Name 6
  BaseHPHWSystem Demand Branch 7,         !- Outlet Branch Name 7
  BaseHPHWSystem Demand Branch 8,         !- Outlet Branch Name 8
  BaseHPHWSystem Demand Branch 9,         !- Outlet Branch Name 9
  BaseHPHWSystem Demand Branch 10,        !- Outlet Branch Name 10
  BaseHPHWSystem Demand Branch 11,        !- Outlet Branch Name 11
  BaseHPHWSystem Demand Branch 12,        !- Outlet Branch Name 12
  BaseHPHWSystem Demand Branch 13,        !- Outlet Branch Name 13
  BaseHPHWSystem Demand Branch 14,        !- Outlet Branch Name 14
  BaseHPHWSystem Demand Branch 15,        !- Outlet Branch Name 15
  BaseHPHWSystem Demand Branch 16,        !- Outlet Branch Name 16
  BaseHPHWSystem Demand Branch 17,        !- Outlet Branch Name 17
  BaseHPHWSystem Demand Branch 18,        !- Outlet Branch Name 18
  BaseHPHWSystem Demand Bypass Branch;    !- Outlet Branch Name 19

Connector:Mixer,
  BaseHPHWSystem Demand Mixer,            !- Name
  BaseHPHWSystem Demand Outlet Branch,    !- Outlet Branch Name
  BaseHPHWSystem Demand Branch 1,         !- Inlet Branch Name 1
  BaseHPHWSystem Demand Branch 2,         !- Inlet Branch Name 2
  BaseHPHWSystem Demand Branch 3,         !- Inlet Branch Name 3
  BaseHPHWSystem Demand Branch 4,         !- Inlet Branch Name 4
  BaseHPHWSystem Demand Branch 5,         !- Inlet Branch Name 5
  BaseHPHWSystem Demand Branch 6,         !- Inlet Branch Name 6
  BaseHPHWSystem Demand Branch 7,         !- Inlet Branch Name 7
  BaseHPHWSystem Demand Branch 8,         !- Inlet Branch Name 8
  BaseHPHWSystem Demand Branch 9,         !- Inlet Branch Name 9
  BaseHPHWSystem Demand Branch 10,        !- Inlet Branch Name 10
  BaseHPHWSystem Demand Branch 11,        !- Inlet Branch Name 11
  BaseHPHWSystem Demand Branch 12,        !- Inlet Branch Name 12
  BaseHPHWSystem Demand Branch 13,        !- Inlet Branch Name 13
  BaseHPHWSystem Demand Branch 14,        !- Inlet Branch Name 14
  BaseHPHWSystem Demand Branch 15,        !- Inlet Branch Name 15
  BaseHPHWSystem Demand Branch 16,        !- Inlet Branch Name 16
  BaseHPHWSystem Demand Branch 17,        !- Inlet Branch Name 17
  BaseHPHWSystem Demand Branch 18,        !- Inlet Branch Name 18
  BaseHPHWSystem Demand Bypass Branch;    !- Inlet Branch Name 19

Branch,
  BaseHPHWSystem Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHPHWSystem Demand Inlet Pipe,       !- Component Name 1
  BaseHPHWSystem Demand Inlet Node,       !- Component Inlet Node Name 1
  BaseHPHWSystem Demand Inlet Pipe Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHPHWSystem Demand Inlet Pipe,       !- Name
  BaseHPHWSystem Demand Inlet Node,       !- Inlet Node Name
  BaseHPHWSystem Demand Inlet Pipe Node;  !- Outlet Node Name

Branch,
  BaseHPHWSystem Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys15 CoilHtg,                      !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  BaseSys15 CoilHtg Water Outlet Node;    !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys15 CoilHtg-2,                    !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  BaseSys15 CoilHtg-2 Water Outlet Node;  !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseSys15 CoilHtg-3,                    !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  BaseSys15 CoilHtg-3 Water Outlet Node;  !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg,                     !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg Water Outlet Node;   !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-2,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-2 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-3,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-3 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-4,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-4 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-5,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-5 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-6,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-6 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-7,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-7 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-8,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-8 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-9,                   !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-9 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-10,                  !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-10 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-11,                  !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-11 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-12,                  !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-12 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-13,                  !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 16, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-13 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-14,                  !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 17, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-14 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  BaseVAVBox CoilHtg-15,                  !- Component Name 1
  BaseHPHWSystem Demand Splitter Outlet Node 18, !- Component Inlet Node Name 1
  BaseVAVBox CoilHtg-15 Water Outlet Node; !- Component Outlet Node Name 1

Branch,
  BaseHPHWSystem Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHPHWSystem Demand Bypass Pipe,      !- Component Name 1
  BaseHPHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  BaseHPHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHPHWSystem Demand Bypass Pipe,      !- Name
  BaseHPHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  BaseHPHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  BaseHPHWSystem Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  BaseHPHWSystem Demand Outlet Pipe,      !- Component Name 1
  BaseHPHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  BaseHPHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  BaseHPHWSystem Demand Outlet Pipe,      !- Name
  BaseHPHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  BaseHPHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  BaseHPHWSystem Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  BaseHPHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  BaseHPHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  BaseHPHWSystem Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  BaseHPHWSystem Heating Equipment List,  !- Name
  HeatPump:PlantLoop:EIR:Heating,         !- Equipment Object Type 1
  Base AWHP,                              !- Equipment Name 1
  Boiler:HotWater,                        !- Equipment Object Type 2
  Base SupBlr;                            !- Equipment Name 2

PlantLoop,
  NonResBaseElecSHWSystem,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseElecSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseElecSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseElecSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseElecSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseElecSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseElecSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseElecSHWSystem,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseElecSHWSystem Supply Branches, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseElecSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Supply Splitter, !- Name
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseElecSHWSystem Supply Mixer,   !- Name
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseElecSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  NonResBaseElecSHWSystem Pump,           !- Component Name 1
  NonResBaseElecSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  NonResBaseElecSHWSystem Pump,           !- Name
  NonResBaseElecSHWSystem Supply Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseElecSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseElecWaterHeater,              !- Component Name 1
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseElecWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseElecWaterHeater,              !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  NonResBaseElecWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8743.98052833737,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseElecWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.731426225,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  0.731426225,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseElecSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseElecWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  NonResBaseElecWaterHeater,              !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  NonResBaseElecSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseElecSHWSystem Demand Branches, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 3, !- Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 4, !- Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 5, !- Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 6, !- Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 7, !- Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 8, !- Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 9, !- Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 10, !- Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 11, !- Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 12, !- Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 13, !- Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 14, !- Branch Name 15
  NonResBaseElecSHWSystem Demand Branch 15, !- Branch Name 16
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Branch Name 17
  NonResBaseElecSHWSystem Demand Outlet Branch; !- Branch Name 18

ConnectorList,
  NonResBaseElecSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseElecSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseElecSHWSystem Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  NonResBaseElecSHWSystem Demand Splitter, !- Name
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Outlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Outlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Outlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Outlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Outlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Outlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Outlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Outlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Outlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Outlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Outlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Outlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Outlet Branch Name 15
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Outlet Branch Name 16

Connector:Mixer,
  NonResBaseElecSHWSystem Demand Mixer,   !- Name
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseElecSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseElecSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseElecSHWSystem Demand Branch 3, !- Inlet Branch Name 3
  NonResBaseElecSHWSystem Demand Branch 4, !- Inlet Branch Name 4
  NonResBaseElecSHWSystem Demand Branch 5, !- Inlet Branch Name 5
  NonResBaseElecSHWSystem Demand Branch 6, !- Inlet Branch Name 6
  NonResBaseElecSHWSystem Demand Branch 7, !- Inlet Branch Name 7
  NonResBaseElecSHWSystem Demand Branch 8, !- Inlet Branch Name 8
  NonResBaseElecSHWSystem Demand Branch 9, !- Inlet Branch Name 9
  NonResBaseElecSHWSystem Demand Branch 10, !- Inlet Branch Name 10
  NonResBaseElecSHWSystem Demand Branch 11, !- Inlet Branch Name 11
  NonResBaseElecSHWSystem Demand Branch 12, !- Inlet Branch Name 12
  NonResBaseElecSHWSystem Demand Branch 13, !- Inlet Branch Name 13
  NonResBaseElecSHWSystem Demand Branch 14, !- Inlet Branch Name 14
  NonResBaseElecSHWSystem Demand Branch 15, !- Inlet Branch Name 15
  NonResBaseElecSHWSystem Demand Bypass Branch; !- Inlet Branch Name 16

Branch,
  NonResBaseElecSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_bottom Water Use Connection,       !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Core_bottom Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_bottom Water Use Connection,       !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Core_bottom Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_bottom Water Use Equipment;        !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_bottom Water Use Equipment,        !- Name
  General,                                !- End-Use Subcategory
  1.00187547333384e-05,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Core_bottom Target SHW Temp;            !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_1 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_1 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_bot_ZN_1 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Perimeter_bot_ZN_1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_1 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_ZN_1 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_1 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_2 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_2 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_bot_ZN_2 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 3, !- Inlet Node Name
  Perimeter_bot_ZN_2 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_2 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_ZN_2 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.33710207739275e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_2 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_3 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_3 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_bot_ZN_3 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 4, !- Inlet Node Name
  Perimeter_bot_ZN_3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_3 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_ZN_3 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_3 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 5, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_bot_ZN_4 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_4 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_bot_ZN_4 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 5, !- Inlet Node Name
  Perimeter_bot_ZN_4 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_bot_ZN_4 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_bot_ZN_4 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.33700744209815e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_bot_ZN_4 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 6, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_mid Water Use Connection,          !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Component Inlet Node Name 1
  Core_mid Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_mid Water Use Connection,          !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 6, !- Inlet Node Name
  Core_mid Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_mid Water Use Equipment;           !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_mid Water Use Equipment,           !- Name
  General,                                !- End-Use Subcategory
  1.00187547333384e-05,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Core_mid Target SHW Temp;               !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 7, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_1 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_1 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_mid_ZN_1 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 7, !- Inlet Node Name
  Perimeter_mid_ZN_1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_1 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_ZN_1 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_1 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 8, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_2 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_2 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_mid_ZN_2 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 8, !- Inlet Node Name
  Perimeter_mid_ZN_2 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_2 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_ZN_2 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.33710207739275e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_2 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 9, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_3 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_3 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_mid_ZN_3 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 9, !- Inlet Node Name
  Perimeter_mid_ZN_3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_3 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_ZN_3 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_3 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 10, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_mid_ZN_4 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_4 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_mid_ZN_4 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 10, !- Inlet Node Name
  Perimeter_mid_ZN_4 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_mid_ZN_4 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_mid_ZN_4 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.33700744209815e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_mid_ZN_4 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 11, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_top Water Use Connection,          !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Component Inlet Node Name 1
  Core_top Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_top Water Use Connection,          !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 11, !- Inlet Node Name
  Core_top Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_top Water Use Equipment;           !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_top Water Use Equipment,           !- Name
  General,                                !- End-Use Subcategory
  1.00187547333384e-05,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Core_top Target SHW Temp;               !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 12, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_1 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Component Inlet Node Name 1
  Perimeter_top_ZN_1 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_top_ZN_1 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 12, !- Inlet Node Name
  Perimeter_top_ZN_1 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_1 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_ZN_1 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_1 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 13, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_2 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Component Inlet Node Name 1
  Perimeter_top_ZN_2 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_top_ZN_2 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 13, !- Inlet Node Name
  Perimeter_top_ZN_2 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_2 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_ZN_2 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.33710207739275e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_2 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 14, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_3 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Component Inlet Node Name 1
  Perimeter_top_ZN_3 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_top_ZN_3 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 14, !- Inlet Node Name
  Perimeter_top_ZN_3 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_3 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_ZN_3 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_3 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Branch 15, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Perimeter_top_ZN_4 Water Use Connection, !- Component Name 1
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Component Inlet Node Name 1
  Perimeter_top_ZN_4 Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Perimeter_top_ZN_4 Water Use Connection, !- Name
  NonResBaseElecSHWSystem Demand Splitter Outlet Node 15, !- Inlet Node Name
  Perimeter_top_ZN_4 Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Perimeter_top_ZN_4 Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Perimeter_top_ZN_4 Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  1.33700744209815e-06,                   !- Peak Flow Rate {m3/s}
  OfficeServiceHotWater,                  !- Flow Rate Fraction Schedule Name
  Perimeter_top_ZN_4 Target SHW Temp;     !- Target Temperature Schedule Name

Branch,
  NonResBaseElecSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseElecSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseElecSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseElecSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseElecSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseElecSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseElecSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseElecSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseElecSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseElecWaterHeater;              !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  33.95,                                  !- Latitude {deg}
  -118.4,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  24,                                     !- Minimum Value of y {BasedOnField A3}
  35,                                     !- Maximum Value of y {BasedOnField A3}
  ,                                       !- Minimum Curve Output {BasedOnField A4}
  ,                                       !- Maximum Curve Output {BasedOnField A4}
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

Curve:Cubic,
  FanVSDGoodSpResetPwrRatio_fCFMRatio,    !- Name
  0.04076,                                !- Coefficient1 Constant
  0.088045,                               !- Coefficient2 x
  -0.072926,                              !- Coefficient3 x**2
  0.94374,                                !- Coefficient4 x**3
  0.342,                                  !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  PumpVSDRstEPPwrRatio_fGPMRatio,         !- Name
  0.0273,                                 !- Coefficient1 Constant
  -0.1317,                                !- Coefficient2 x
  0.6642,                                 !- Coefficient3 x**2
  0.4445,                                 !- Coefficient4 x**3
  0.2,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.03,                                   !- Minimum Curve Output {BasedOnField A3}
  1;                                      !- Maximum Curve Output {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  BaseHPHWSystem Supply Temp Schedule,    !- Schedule Name
  BaseHPHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  {ea121795-5793-40bc-8942-ad43cd491171}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseElecSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseElecSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

