{
	"AirLoopHVAC" : 
	{
		"BottomVAV" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "BottomVAV Supply Branches",
			"controller_list_name" : "BottomVAV Controllers",
			"demand_side_inlet_node_names" : "BottomVAV Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "BottomVAV Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 5.4170599477939199,
			"supply_side_inlet_node_name" : "BottomVAV Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "BottomVAV Supply Outlet Nodes"
		},
		"Mid VAV" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "Mid VAV Supply Branches",
			"controller_list_name" : "Mid VAV Controllers",
			"demand_side_inlet_node_names" : "Mid VAV Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Mid VAV Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 5.7181624165555203,
			"supply_side_inlet_node_name" : "Mid VAV Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Mid VAV Supply Outlet Nodes"
		},
		"Top VAV" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 2",
			"branch_list_name" : "Top VAV Supply Branches",
			"controller_list_name" : "Top VAV Controllers",
			"demand_side_inlet_node_names" : "Top VAV Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Top VAV Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 6.0354526826188799,
			"supply_side_inlet_node_name" : "Top VAV Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Top VAV Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"BottomVAV Controllers" : 
		{
			"controller_1_name" : "Controller Water Coil 1",
			"controller_1_object_type" : "Controller:WaterCoil"
		},
		"BottomVAV Economizer OA System Controller List" : 
		{
			"controller_1_name" : "BottomVAV Economizer",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"Mid VAV Controllers" : 
		{
			"controller_1_name" : "Controller Water Coil 2",
			"controller_1_object_type" : "Controller:WaterCoil"
		},
		"MidVAV OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "MidVAV OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"Top VAV Controllers" : 
		{
			"controller_1_name" : "Controller Water Coil 3",
			"controller_1_object_type" : "Controller:WaterCoil"
		},
		"Top VAV OACtrl OA System Controller List" : 
		{
			"controller_1_name" : "Top VAV OACtrl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"BottomVAV Economizer OA System" : 
		{
			"controller_list_name" : "BottomVAV Economizer OA System Controller List",
			"outdoor_air_equipment_list_name" : "BottomVAV Economizer OA System Equipment List"
		},
		"MidVAV OACtrl OA System" : 
		{
			"controller_list_name" : "MidVAV OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "MidVAV OACtrl OA System Equipment List"
		},
		"Top VAV OACtrl OA System" : 
		{
			"controller_list_name" : "Top VAV OACtrl OA System Controller List",
			"outdoor_air_equipment_list_name" : "Top VAV OACtrl OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"BottomVAV Economizer OA System Equipment List" : 
		{
			"component_1_name" : "BottomVAV Economizer OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"MidVAV OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "MidVAV OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"Top VAV OACtrl OA System Equipment List" : 
		{
			"component_1_name" : "Top VAV OACtrl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"BottomVAV Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BottomVAV Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "BottomVAV Zone Mixer Outlet Node"
		},
		"Mid VAV Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Mid VAV Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Mid VAV Zone Mixer Outlet Node"
		},
		"Top VAV Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Top VAV Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Top VAV Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"BottomVAV BottomVAV Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "BottomVAV Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "BottomVAV Demand Side (Supply Air) Inlet Node"
		},
		"Mid VAV Mid VAV Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Mid VAV Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Mid VAV Demand Side (Supply Air) Inlet Node"
		},
		"Top VAV Top VAV Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Top VAV Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Top VAV Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"BottomVAV Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Core_bottom Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_bot_ZN_1 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_bot_ZN_2 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_bot_ZN_3 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_bot_ZN_4 Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "BottomVAV Zone Mixer Outlet Node"
		},
		"Mid VAV Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Core_mid Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_mid_ZN_1 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_mid_ZN_2 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_mid_ZN_3 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_mid_ZN_4 Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "Mid VAV Zone Mixer Outlet Node"
		},
		"PerimeterBottomZn3 TU Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "PerimeterBottomZn3 TU Fan Outlet"
				},
				{
					"inlet_node_name" : "BottomVAV Zone Splitter Outlet Node 4"
				}
			],
			"outlet_node_name" : "PerimeterBottomZn3 TU Mixer Outlet"
		},
		"PerimeterMidZn1 TU Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "PerimeterMidZn1 TU Fan Outlet"
				},
				{
					"inlet_node_name" : "Mid VAV Zone Splitter Outlet Node 2"
				}
			],
			"outlet_node_name" : "PerimeterMidZn1 TU Mixer Outlet"
		},
		"PerimeterTopZn1 TU Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "PerimeterTopZn1 TU Fan Outlet"
				},
				{
					"inlet_node_name" : "Top VAV Zone Splitter Outlet Node 2"
				}
			],
			"outlet_node_name" : "PerimeterTopZn1 TU Mixer Outlet"
		},
		"Top VAV Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Core_top Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_top_ZN_1 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_top_ZN_2 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_top_ZN_3 Thermal Zone Return Air Node"
				},
				{
					"inlet_node_name" : "Perimeter_top_ZN_4 Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "Top VAV Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"BottomVAV Zone Splitter" : 
		{
			"inlet_node_name" : "BottomVAV Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "BottomVAV Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "BottomVAV Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "BottomVAV Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "BottomVAV Zone Splitter Outlet Node 4"
				},
				{
					"outlet_node_name" : "BottomVAV Zone Splitter Outlet Node 5"
				}
			]
		},
		"Mid VAV Zone Splitter" : 
		{
			"inlet_node_name" : "Mid VAV Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Mid VAV Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "Mid VAV Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "Mid VAV Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "Mid VAV Zone Splitter Outlet Node 4"
				},
				{
					"outlet_node_name" : "Mid VAV Zone Splitter Outlet Node 5"
				}
			]
		},
		"Top VAV Zone Splitter" : 
		{
			"inlet_node_name" : "Top VAV Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Top VAV Zone Splitter Outlet Node 1"
				},
				{
					"outlet_node_name" : "Top VAV Zone Splitter Outlet Node 2"
				},
				{
					"outlet_node_name" : "Top VAV Zone Splitter Outlet Node 3"
				},
				{
					"outlet_node_name" : "Top VAV Zone Splitter Outlet Node 4"
				},
				{
					"outlet_node_name" : "Top VAV Zone Splitter Outlet Node 5"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:ParallelPIU:Reheat" : 
	{
		"PerimeterBottomZn3 TU" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"convergence_tolerance" : 0.001,
			"design_heating_discharge_air_temperature" : 32.100000000000001,
			"fan_control_type" : "ConstantSpeed",
			"fan_name" : "Fan 4",
			"fan_on_flow_fraction" : 0.22,
			"heating_control_type" : "Staged",
			"high_limit_heating_discharge_air_temperature" : 37.700000000000003,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_primary_air_flow_rate" : 0.65655912455654397,
			"maximum_secondary_air_flow_rate" : 0.32827956227827199,
			"minimum_fan_turn_down_ratio" : 0.29999999999999999,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"minimum_primary_air_flow_fraction" : 0.24063558012320599,
			"outlet_node_name" : "PerimeterBottomZn3 TU Outlet Node",
			"reheat_coil_air_inlet_node_name" : "PerimeterBottomZn3 TU Mixer Outlet",
			"reheat_coil_name" : "PerimeterBottom3ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"secondary_air_inlet_node_name" : "Node 60",
			"supply_air_inlet_node_name" : "BottomVAV Zone Splitter Outlet Node 4",
			"zone_mixer_name" : "PerimeterBottomZn3 TU Mixer"
		},
		"PerimeterMidZn1 TU" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"convergence_tolerance" : 0.001,
			"design_heating_discharge_air_temperature" : 32.100000000000001,
			"fan_control_type" : "ConstantSpeed",
			"fan_name" : "Fan 5",
			"fan_on_flow_fraction" : 0.22,
			"heating_control_type" : "Staged",
			"high_limit_heating_discharge_air_temperature" : 37.700000000000003,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_primary_air_flow_rate" : 1.15181133250176,
			"maximum_secondary_air_flow_rate" : 0.57590802598809598,
			"minimum_fan_turn_down_ratio" : 0.29999999999999999,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"minimum_primary_air_flow_fraction" : 0.137167851508881,
			"outlet_node_name" : "PerimeterMidZn1 TU Outlet Node",
			"reheat_coil_air_inlet_node_name" : "PerimeterMidZn1 TU Mixer Outlet",
			"reheat_coil_name" : "PerimeterMid1ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"secondary_air_inlet_node_name" : "Node 75",
			"supply_air_inlet_node_name" : "Mid VAV Zone Splitter Outlet Node 2",
			"zone_mixer_name" : "PerimeterMidZn1 TU Mixer"
		},
		"PerimeterTopZn1 TU" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"convergence_tolerance" : 0.001,
			"design_heating_discharge_air_temperature" : 32.100000000000001,
			"fan_control_type" : "ConstantSpeed",
			"fan_name" : "Fan 6",
			"fan_on_flow_fraction" : 0.22,
			"heating_control_type" : "Staged",
			"high_limit_heating_discharge_air_temperature" : 37.700000000000003,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_primary_air_flow_rate" : 1.1797694990369301,
			"maximum_secondary_air_flow_rate" : 0.58988238978124796,
			"minimum_fan_turn_down_ratio" : 0.29999999999999999,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"minimum_primary_air_flow_fraction" : 0.13391724904892,
			"outlet_node_name" : "PerimeterTopZn1 TU Outlet Node",
			"reheat_coil_air_inlet_node_name" : "PerimeterTopZn1 TU Mixer Outlet",
			"reheat_coil_name" : "PerimeterTop1ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"secondary_air_inlet_node_name" : "Node 100",
			"supply_air_inlet_node_name" : "Top VAV Zone Splitter Outlet Node 2",
			"zone_mixer_name" : "PerimeterTopZn1 TU Mixer"
		}
	},
	"AirTerminal:SingleDuct:VAV:Reheat" : 
	{
		"Core Top Zn TU" : 
		{
			"air_inlet_node_name" : "Top VAV Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "Core Top Zn TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "Core Top Zn TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.74945725927603202,
			"maximum_air_flow_rate" : 3.84422902068787,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "CoreTopReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"CoreBottomZn TU" : 
		{
			"air_inlet_node_name" : "BottomVAV Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "CoreBottomZn TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "CoreBottomZn TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.74945725927603202,
			"maximum_air_flow_rate" : 3.5446462226933799,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "CoreBottomReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"CoreMidZn TU" : 
		{
			"air_inlet_node_name" : "Mid VAV Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "CoreMidZn TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "CoreMidZn TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.74945725927603202,
			"maximum_air_flow_rate" : 3.7234482310241299,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "CoreMidReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterBottomZn1 TU" : 
		{
			"air_inlet_node_name" : "BottomVAV Zone Splitter Outlet Node 2",
			"air_outlet_node_name" : "PerimeterBottomZn1 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterBottomZn1 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.157991485822848,
			"maximum_air_flow_rate" : 0.95589179040614403,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterBottom1ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterBottomZn2 TU" : 
		{
			"air_inlet_node_name" : "BottomVAV Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "PerimeterBottomZn2 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterBottomZn2 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.100022181374592,
			"maximum_air_flow_rate" : 0.57604489074662402,
			"maximum_flow_fraction_during_reheat" : 0.5,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterBottom2ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterBottomZn4 TU" : 
		{
			"air_inlet_node_name" : "BottomVAV Zone Splitter Outlet Node 5",
			"air_outlet_node_name" : "PerimeterBottomZn4 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterBottomZn4 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.100015102162944,
			"maximum_air_flow_rate" : 0.59692384563379197,
			"maximum_flow_fraction_during_reheat" : 0.50000158126517003,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterBottom4ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterMidZn2 TU" : 
		{
			"air_inlet_node_name" : "Mid VAV Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "PerimeterMidZn2 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterMidZn2 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.100022181374592,
			"maximum_air_flow_rate" : 0.69055821836467202,
			"maximum_flow_fraction_during_reheat" : 0.499998633142201,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterMid2ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterMidZn3 TU" : 
		{
			"air_inlet_node_name" : "Mid VAV Zone Splitter Outlet Node 4",
			"air_outlet_node_name" : "PerimeterMidZn3 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterMidZn3 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.157991485822848,
			"maximum_air_flow_rate" : 0.72336328514150405,
			"maximum_flow_fraction_during_reheat" : 0.50000065243488701,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterMid3ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterMidZn4 TU" : 
		{
			"air_inlet_node_name" : "Mid VAV Zone Splitter Outlet Node 5",
			"air_outlet_node_name" : "PerimeterMidZn4 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterMidZn4 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.100015102162944,
			"maximum_air_flow_rate" : 0.73405761420441595,
			"maximum_flow_fraction_during_reheat" : 0.49999935707029802,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterMid4ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterTopZn2 TU" : 
		{
			"air_inlet_node_name" : "Top VAV Zone Splitter Outlet Node 3",
			"air_outlet_node_name" : "PerimeterTopZn2 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterTopZn2 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.100022181374592,
			"maximum_air_flow_rate" : 0.68754719367705597,
			"maximum_flow_fraction_during_reheat" : 0.49999862715622301,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterTop2ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterTopZn3 TU" : 
		{
			"air_inlet_node_name" : "Top VAV Zone Splitter Outlet Node 4",
			"air_outlet_node_name" : "PerimeterTopZn3 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterTopZn3 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.157991485822848,
			"maximum_air_flow_rate" : 0.75053801892095995,
			"maximum_flow_fraction_during_reheat" : 0.500000628812174,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterTop3ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"PerimeterTopZn4 TU" : 
		{
			"air_inlet_node_name" : "Top VAV Zone Splitter Outlet Node 5",
			"air_outlet_node_name" : "PerimeterTopZn4 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"convergence_tolerance" : 0.001,
			"damper_air_outlet_node_name" : "PerimeterTopZn4 TU Damper Outlet",
			"damper_heating_action" : "Reverse",
			"fixed_minimum_air_flow_rate" : 0.100015102162944,
			"maximum_air_flow_rate" : 0.77294608352409599,
			"maximum_flow_fraction_during_reheat" : 0.50000061058261802,
			"maximum_hot_water_or_steam_flow_rate" : "Autosize",
			"maximum_reheat_air_temperature" : 35.0,
			"minimum_hot_water_or_steam_flow_rate" : 0.0,
			"reheat_coil_name" : "PerimeterTop4ReheatCoil",
			"reheat_coil_object_type" : "Coil:Heating:Water",
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnAny",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 2" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnAny",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 3" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnAny",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "OfficeHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 2",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 2" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 3",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		}
	},
	"Boiler:HotWater" : 
	{
		"backup boiler" : 
		{
			"boiler_flow_mode" : "LeavingSetpointModulated",
			"boiler_water_inlet_node_name" : "AWHP Central Supply Outlet Node",
			"boiler_water_outlet_node_name" : "backup boiler Outlet Node",
			"design_water_flow_rate" : 0.0033822364653368501,
			"efficiency_curve_temperature_evaluation_variable" : "LeavingBoiler",
			"end_use_subcategory" : "General",
			"fuel_type" : "NaturalGas",
			"maximum_part_load_ratio" : 1.0,
			"minimum_part_load_ratio" : 0.0,
			"nominal_capacity" : 157086.093612311,
			"nominal_thermal_efficiency" : 0.83999999999999997,
			"normalized_boiler_efficiency_curve_name" : "BlrHWBlrFIRRatio_fQRatioSI",
			"off_cycle_parasitic_fuel_load" : 0.0,
			"on_cycle_parasitic_electric_load" : 46.874373105485603,
			"optimum_part_load_ratio" : 1.0,
			"sizing_factor" : 1.0,
			"water_outlet_upper_temperature_limit" : 99.0
		}
	},
	"Branch" : 
	{
		"BottomVAV Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "BottomVAV Supply Side (Return Air) Inlet Node",
					"component_name" : "BottomVAV Economizer OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "BottomVAV Economizer OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "BottomVAV Economizer OA System Mixed Air Node",
					"component_name" : "Bottom VAV CoilCooling CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "Bottom VAV CoilCooling Outlet Node"
				},
				{
					"component_inlet_node_name" : "Bottom VAV CoilCooling Outlet Node",
					"component_name" : "Bottom VAV CoilHeating",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Bottom VAV CoilHeating Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "Bottom VAV CoilHeating Air Outlet Node",
					"component_name" : "BottomVAV SupplyFan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "BottomVAV SupplyFan Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 1",
					"component_name" : "Bottom VAV CoilHeating",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Bottom VAV CoilHeating Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 10",
					"component_name" : "PerimeterMid1ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterMid1ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 11",
					"component_name" : "PerimeterMid2ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterMid2ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 12",
					"component_name" : "PerimeterMid3ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterMid3ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 13" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 13",
					"component_name" : "PerimeterMid4ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterMid4ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 14" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 14",
					"component_name" : "CoreTopReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "CoreTopReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 15" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 15",
					"component_name" : "PerimeterTop1ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterTop1ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 16" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 16",
					"component_name" : "PerimeterTop2ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterTop2ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 17" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 17",
					"component_name" : "PerimeterTop3ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterTop3ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 18" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 18",
					"component_name" : "PerimeterTop4ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterTop4ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 2",
					"component_name" : "Mid VAV CoilHeating",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Mid VAV CoilHeating Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 3",
					"component_name" : "Top VAV CoilHeating",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Top VAV CoilHeating Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 4",
					"component_name" : "CoreBottomReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "CoreBottomReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 5",
					"component_name" : "PerimeterBottom1ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterBottom1ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 6",
					"component_name" : "PerimeterBottom2ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterBottom2ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 7",
					"component_name" : "PerimeterBottom3ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterBottom3ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 8",
					"component_name" : "PerimeterBottom4ReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "PerimeterBottom4ReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 9",
					"component_name" : "CoreMidReheatCoil",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "CoreMidReheatCoil Water Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Bypass Pipe Inlet Node",
					"component_name" : "HotWater Loop Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HotWater Loop Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"HotWater Loop Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Inlet Node",
					"component_name" : "HotWater Loop Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HotWater Loop Demand Inlet Pipe Node"
				}
			]
		},
		"HotWater Loop Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Demand Outlet Pipe Node",
					"component_name" : "HotWater Loop Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HotWater Loop Demand Mixer Outlet Node"
				}
			]
		},
		"HotWater Loop Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Supply Splitter Outlet Node 1",
					"component_name" : "AWHP Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "AWHP Pump Outlet Node"
				},
				{
					"component_inlet_node_name" : "AWHP Pump Outlet Node",
					"component_name" : "AWHP Central",
					"component_object_type" : "HeatPump:PlantLoop:EIR:Heating",
					"component_outlet_node_name" : "AWHP Central Supply Outlet Node"
				},
				{
					"component_inlet_node_name" : "AWHP Central Supply Outlet Node",
					"component_name" : "backup boiler",
					"component_object_type" : "Boiler:HotWater",
					"component_outlet_node_name" : "backup boiler Outlet Node"
				}
			]
		},
		"HotWater Loop Supply Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Supply Splitter Outlet Node 2",
					"component_name" : "Pipe Adiabatic 1",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "Pipe Adiabatic 1 Outlet Node"
				}
			]
		},
		"HotWater Loop Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Supply Inlet Node",
					"component_name" : "HotWater Loop Supply Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HotWater Loop Supply Inlet Pipe Node"
				}
			]
		},
		"HotWater Loop Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "HotWater Loop Supply Outlet Pipe Node",
					"component_name" : "HotWater Loop Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "HotWater Loop Supply Mixer Outlet Node"
				}
			]
		},
		"Mid VAV Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Mid VAV Supply Side (Return Air) Inlet Node",
					"component_name" : "MidVAV OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "MidVAV OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "MidVAV OACtrl OA System Mixed Air Node",
					"component_name" : "Mid VAV CoilCooling CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "Mid VAV CoilCooling Outlet Node"
				},
				{
					"component_inlet_node_name" : "Mid VAV CoilCooling Outlet Node",
					"component_name" : "Mid VAV CoilHeating",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Mid VAV CoilHeating Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "Mid VAV CoilHeating Air Outlet Node",
					"component_name" : "MidVAV SupplyFan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "MidVAV SupplyFan Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 1",
					"component_name" : "Core_bottom Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Core_bottom Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 10" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 10",
					"component_name" : "Perimeter_mid_ZN_4 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_mid_ZN_4 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 11" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 11",
					"component_name" : "Core_top Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Core_top Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 12" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 12",
					"component_name" : "Perimeter_top_ZN_1 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_top_ZN_1 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 13" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 13",
					"component_name" : "Perimeter_top_ZN_2 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_top_ZN_2 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 14" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 14",
					"component_name" : "Perimeter_top_ZN_3 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_top_ZN_3 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 15" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 15",
					"component_name" : "Perimeter_top_ZN_4 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_top_ZN_4 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 2",
					"component_name" : "Perimeter_bot_ZN_1 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_bot_ZN_1 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 3" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 3",
					"component_name" : "Perimeter_bot_ZN_2 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_bot_ZN_2 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 4" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 4",
					"component_name" : "Perimeter_bot_ZN_3 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_bot_ZN_3 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 5" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 5",
					"component_name" : "Perimeter_bot_ZN_4 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_bot_ZN_4 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 6" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 6",
					"component_name" : "Core_mid Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Core_mid Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 7" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 7",
					"component_name" : "Perimeter_mid_ZN_1 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_mid_ZN_1 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 8" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 8",
					"component_name" : "Perimeter_mid_ZN_2 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_mid_ZN_2 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Branch 9" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 9",
					"component_name" : "Perimeter_mid_ZN_3 Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Perimeter_mid_ZN_3 Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Inlet Node",
					"component_name" : "SHWFluidSysElec Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Inlet Node",
					"component_name" : "SHWFluidSysElec Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Demand Inlet Pipe Node"
				}
			]
		},
		"SHWFluidSysElec Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Demand Outlet Pipe Node",
					"component_name" : "SHWFluidSysElec Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Demand Mixer Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Supply Splitter Outlet Node 1",
					"component_name" : "WaterHeaterElec",
					"component_object_type" : "WaterHeater:Mixed",
					"component_outlet_node_name" : "WaterHeaterElec Supply Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Supply Inlet Node",
					"component_name" : "SHWFluidSysElec Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "SHWFluidSysElec Pump Outlet Node"
				}
			]
		},
		"SHWFluidSysElec Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysElec Supply Outlet Pipe Node",
					"component_name" : "SHWFluidSysElec Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
				}
			]
		},
		"Top VAV Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Top VAV Supply Side (Return Air) Inlet Node",
					"component_name" : "Top VAV OACtrl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "Top VAV OACtrl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "Top VAV OACtrl OA System Mixed Air Node",
					"component_name" : "Top VAV CoilCooling CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "Top VAV CoilCooling Outlet Node"
				},
				{
					"component_inlet_node_name" : "Top VAV CoilCooling Outlet Node",
					"component_name" : "Top VAV CoilHeating",
					"component_object_type" : "Coil:Heating:Water",
					"component_outlet_node_name" : "Top VAV CoilHeating Air Outlet Node"
				},
				{
					"component_inlet_node_name" : "Top VAV CoilHeating Air Outlet Node",
					"component_name" : "TopVAV SupplyFan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "TopVAV SupplyFan Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"BottomVAV Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "BottomVAV Main Branch"
				}
			]
		},
		"HotWater Loop Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "HotWater Loop Demand Inlet Branch"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 1"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 2"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 3"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 4"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 5"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 6"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 7"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 8"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 9"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 10"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 11"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 12"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 13"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 14"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 15"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 16"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 17"
				},
				{
					"branch_name" : "HotWater Loop Demand Branch 18"
				},
				{
					"branch_name" : "HotWater Loop Demand Bypass Branch"
				},
				{
					"branch_name" : "HotWater Loop Demand Outlet Branch"
				}
			]
		},
		"HotWater Loop Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "HotWater Loop Supply Inlet Branch"
				},
				{
					"branch_name" : "HotWater Loop Supply Branch 1"
				},
				{
					"branch_name" : "HotWater Loop Supply Branch 2"
				},
				{
					"branch_name" : "HotWater Loop Supply Outlet Branch"
				}
			]
		},
		"Mid VAV Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Mid VAV Main Branch"
				}
			]
		},
		"SHWFluidSysElec Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "SHWFluidSysElec Demand Inlet Branch"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 1"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 2"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 3"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 4"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 5"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 6"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 7"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 8"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 9"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 10"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 11"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 12"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 13"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 14"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Branch 15"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Bypass Branch"
				},
				{
					"branch_name" : "SHWFluidSysElec Demand Outlet Branch"
				}
			]
		},
		"SHWFluidSysElec Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "SHWFluidSysElec Supply Inlet Branch"
				},
				{
					"branch_name" : "SHWFluidSysElec Supply Branch 1"
				},
				{
					"branch_name" : "SHWFluidSysElec Supply Outlet Branch"
				}
			]
		},
		"Top VAV Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Top VAV Main Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"OfficeMedium" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 0.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"Building_Roof" : 
		{
			"construction_name" : "Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 11.8872
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 11.8872
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 11.8872
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 11.8872
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Core_bot_ZN_5_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Core_bot_ZN_5_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_bottom Thermal Zone"
		},
		"Core_bot_ZN_5_Floor" : 
		{
			"construction_name" : "Core_bot_ZN_5_Floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_bottom Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_East" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_East Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_bottom Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_East Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_East",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_North" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_North Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_bottom Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_North Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_North",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_South" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_South Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_bottom Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_South Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_South",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_West" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_West Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_bottom Thermal Zone"
		},
		"Core_bot_ZN_5_Wall_West Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_bot_ZN_5_Wall_West",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Core_mid_ZN_5_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Core_mid_ZN_5_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_mid Thermal Zone"
		},
		"Core_mid_ZN_5_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_mid Thermal Zone"
		},
		"Core_mid_ZN_5_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_East" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_East Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_mid Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_East Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_East",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_North" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_North Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_mid Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_North Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_North",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_South" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_South Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_mid Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_South Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_South",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_West" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_West Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_mid Thermal Zone"
		},
		"Core_mid_ZN_5_Wall_West Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_mid_ZN_5_Wall_West",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Core_top_ZN_5_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Core_top_ZN_5_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_top Thermal Zone"
		},
		"Core_top_ZN_5_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_top Thermal Zone"
		},
		"Core_top_ZN_5_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Core_top_ZN_5_Wall_East" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_East Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_top Thermal Zone"
		},
		"Core_top_ZN_5_Wall_East Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_East",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Core_top_ZN_5_Wall_North" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_North Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_top Thermal Zone"
		},
		"Core_top_ZN_5_Wall_North Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_North",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Core_top_ZN_5_Wall_South" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_South Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_top Thermal Zone"
		},
		"Core_top_ZN_5_Wall_South Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_South",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Core_top_ZN_5_Wall_West" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_West Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Core_top Thermal Zone"
		},
		"Core_top_ZN_5_Wall_West Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Core_top_ZN_5_Wall_West",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Perimeter_bot_Plenum_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_Plenum_Wall_North" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_Plenum_Wall_South" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_Plenum_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_ZN_1_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_1_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_ZN_1_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_1_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_1_Floor" : 
		{
			"construction_name" : "Perimeter_bot_ZN_1_Floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_1_Wall_East" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_1_Wall_East Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_1_Wall_East Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_1_Wall_East",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_1_Wall_South" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_2_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_2_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_ZN_2_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_2_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_2_Floor" : 
		{
			"construction_name" : "Perimeter_bot_ZN_2_Floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_2_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_2_Wall_North" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_2_Wall_North Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_2_Wall_North Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_2_Wall_North",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_3_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_3_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_ZN_3_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_3_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_3_Floor" : 
		{
			"construction_name" : "Perimeter_bot_ZN_3_Floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_3_Wall_North" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_3_Wall_West" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_3_Wall_West Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_3_Wall_West Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_3_Wall_West",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_bot_ZN_4_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_4_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_ZN_4_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_4_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_bot_ZN_4_Floor" : 
		{
			"construction_name" : "Perimeter_bot_ZN_4_Floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_bot_ZN_4_Wall_South Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_4_Wall_South Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_4_Wall_South Reversed Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_bot_ZN_4_Wall_South Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_bot_ZN_4_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 2.7431999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 2.7431999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_Plenum_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_Plenum_Wall_North" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_Plenum_Wall_South" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_Plenum_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_1_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_1_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_1_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_1_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_1_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_1_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_1_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_1_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_1_Wall_East" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_1_Wall_East Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_1_Wall_East Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_1_Wall_East",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_1_Wall_South" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_2_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_2_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_2_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_2_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_2_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_2_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_2_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_2_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_2_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_2_Wall_North" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_2_Wall_North Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_2_Wall_North Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_2_Wall_North",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_3_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_3_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_3_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_3_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_3_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_3_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_3_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_3_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_3_Wall_North" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_3_Wall_West" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_3_Wall_West Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_3_Wall_West Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_3_Wall_West",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_4_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_4_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_4_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_4_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_4_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_4_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_4_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_4_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"Perimeter_mid_ZN_4_Wall_South Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_4_Wall_South Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_4_Wall_South Reversed Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_mid_ZN_4_Wall_South Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_4_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 6.7055999999999996
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.9624000000000001
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 6.7055999999999996
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_top_Plenum_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 11.8872
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 11.8872
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_Plenum_Wall_North" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 11.8872
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 11.8872
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_Plenum_Wall_South" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 11.8872
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 11.8872
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_Plenum_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 11.8872
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 11.8872
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_1_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_1_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_1_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_1_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_1_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_1_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_1_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_1_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_1_Wall_East" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_1_Wall_East Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_1_Wall_East Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_1_Wall_East",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_1_Wall_South" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_2_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_2_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_2_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_2_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_2_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_2_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_2_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_2_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_2_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_2_Wall_North" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_2_Wall_North Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_2_Wall_North Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_2_Wall_North",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_3_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_3_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_3_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_3_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_3_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_3_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_3_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_3_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 45.337476000000002,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_3_Wall_North" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 49.911000000000001,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_3_Wall_West" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_3_Wall_West Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_3_Wall_West Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_3_Wall_West",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_4_Ceiling Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_4_Ceiling Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "TopFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_4_Ceiling Reversed Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_4_Ceiling Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_4_Floor" : 
		{
			"construction_name" : "NACM_Interior Floor",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_4_Floor Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_4_Floor Reversed" : 
		{
			"construction_name" : "NACM_Interior Floor Reversed",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_4_Floor",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 28.700608079999999,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_top_ZN_4_Wall_South Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_4_Wall_South Reversed Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_4_Wall_South Reversed Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Perimeter_top_ZN_4_Wall_South Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 4.5731887200000001,
					"vertex_y_coordinate" : 4.5731887200000001,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_4_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 10.667999999999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 33.2737968,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 7.9248000000000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 10.667999999999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Perimeter_top_ZN_4 Thermal Zone"
		}
	},
	"Coil:Cooling:DX:TwoSpeed" : 
	{
		"Bottom VAV CoilCooling" : 
		{
			"air_inlet_node_name" : "BottomVAV Economizer OA System Mixed Air Node",
			"air_outlet_node_name" : "Bottom VAV CoilCooling Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXDblEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"high_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"high_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"high_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"high_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"high_speed_gross_rated_total_cooling_capacity" : 136709.155174307,
			"high_speed_rated_air_flow_rate" : 5.4170599477939199,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"high_speed_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI 1",
			"low_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"low_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"low_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"low_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"low_speed_gross_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_gross_rated_total_cooling_capacity" : 68354.577587153297,
			"low_speed_rated_air_flow_rate" : 2.7085299738969599,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"low_speed_total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI 1",
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXDblQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"unit_internal_static_air_pressure" : 773.29999999999995
		},
		"Mid VAV CoilCooling" : 
		{
			"air_inlet_node_name" : "MidVAV OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "Mid VAV CoilCooling Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXDblEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"high_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"high_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"high_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"high_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"high_speed_gross_rated_total_cooling_capacity" : 143477.04539779399,
			"high_speed_rated_air_flow_rate" : 5.7181624165555203,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"high_speed_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI 2",
			"low_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"low_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"low_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"low_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"low_speed_gross_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_gross_rated_total_cooling_capacity" : 71738.522698896893,
			"low_speed_rated_air_flow_rate" : 2.8590812082777601,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"low_speed_total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI 2",
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXDblQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"unit_internal_static_air_pressure" : 773.29999999999995
		},
		"Top VAV CoilCooling" : 
		{
			"air_inlet_node_name" : "Top VAV OACtrl OA System Mixed Air Node",
			"air_outlet_node_name" : "Top VAV CoilCooling Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXDblEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"high_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"high_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"high_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"high_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"high_speed_gross_rated_total_cooling_capacity" : 149121.30113824099,
			"high_speed_rated_air_flow_rate" : 6.0354526826188799,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"high_speed_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI 3",
			"low_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"low_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"low_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"low_speed_gross_rated_cooling_cop" : 3.4223486209646201,
			"low_speed_gross_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_gross_rated_total_cooling_capacity" : 74560.650569120306,
			"low_speed_rated_air_flow_rate" : 3.01772634130944,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"low_speed_total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI 3",
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXDblQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"unit_internal_static_air_pressure" : 773.29999999999995
		}
	},
	"Coil:Heating:Water" : 
	{
		"Bottom VAV CoilHeating" : 
		{
			"air_inlet_node_name" : "Bottom VAV CoilCooling Outlet Node",
			"air_outlet_node_name" : "Bottom VAV CoilHeating Air Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 18407.266389591001,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 1",
			"water_outlet_node_name" : "Bottom VAV CoilHeating Water Outlet Node"
		},
		"CoreBottomReheatCoil" : 
		{
			"air_inlet_node_name" : "CoreBottomZn TU Damper Outlet",
			"air_outlet_node_name" : "CoreBottomZn TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 37639.996755428998,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 4",
			"water_outlet_node_name" : "CoreBottomReheatCoil Water Outlet Node"
		},
		"CoreMidReheatCoil" : 
		{
			"air_inlet_node_name" : "CoreMidZn TU Damper Outlet",
			"air_outlet_node_name" : "CoreMidZn TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 39538.511148004698,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 9",
			"water_outlet_node_name" : "CoreMidReheatCoil Water Outlet Node"
		},
		"CoreTopReheatCoil" : 
		{
			"air_inlet_node_name" : "Core Top Zn TU Damper Outlet",
			"air_outlet_node_name" : "Core Top Zn TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 40820.990151078302,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 14",
			"water_outlet_node_name" : "CoreTopReheatCoil Water Outlet Node"
		},
		"Mid VAV CoilHeating" : 
		{
			"air_inlet_node_name" : "Mid VAV CoilCooling Outlet Node",
			"air_outlet_node_name" : "Mid VAV CoilHeating Air Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 19430.4068026692,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 2",
			"water_outlet_node_name" : "Mid VAV CoilHeating Water Outlet Node"
		},
		"PerimeterBottom1ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterBottomZn1 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterBottomZn1 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 10150.428594093901,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 5",
			"water_outlet_node_name" : "PerimeterBottom1ReheatCoil Water Outlet Node"
		},
		"PerimeterBottom2ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterBottomZn2 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterBottomZn2 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 6116.8914553135701,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 6",
			"water_outlet_node_name" : "PerimeterBottom2ReheatCoil Water Outlet Node"
		},
		"PerimeterBottom3ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterBottomZn3 TU Mixer Outlet",
			"air_outlet_node_name" : "PerimeterBottomZn3 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 3355.37068240177,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 7",
			"water_outlet_node_name" : "PerimeterBottom3ReheatCoil Water Outlet Node"
		},
		"PerimeterBottom4ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterBottomZn4 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterBottomZn4 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 6338.6290270058698,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 8",
			"water_outlet_node_name" : "PerimeterBottom4ReheatCoil Water Outlet Node"
		},
		"PerimeterMid1ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterMidZn1 TU Mixer Outlet",
			"air_outlet_node_name" : "PerimeterMidZn1 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 3355.37068240177,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 10",
			"water_outlet_node_name" : "PerimeterMid1ReheatCoil Water Outlet Node"
		},
		"PerimeterMid2ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterMidZn2 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterMidZn2 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 7332.8726325651396,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 11",
			"water_outlet_node_name" : "PerimeterMid2ReheatCoil Water Outlet Node"
		},
		"PerimeterMid3ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterMidZn3 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterMidZn3 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 7681.2462136788599,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 12",
			"water_outlet_node_name" : "PerimeterMid3ReheatCoil Water Outlet Node"
		},
		"PerimeterMid4ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterMidZn4 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterMidZn4 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 7794.8112533705898,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 13",
			"water_outlet_node_name" : "PerimeterMid4ReheatCoil Water Outlet Node"
		},
		"PerimeterTop1ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterTopZn1 TU Mixer Outlet",
			"air_outlet_node_name" : "PerimeterTopZn1 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 3355.37068240177,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 15",
			"water_outlet_node_name" : "PerimeterTop1ReheatCoil Water Outlet Node"
		},
		"PerimeterTop2ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterTopZn2 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterTopZn2 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 7300.8985788093496,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 16",
			"water_outlet_node_name" : "PerimeterTop2ReheatCoil Water Outlet Node"
		},
		"PerimeterTop3ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterTopZn3 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterTopZn3 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 7969.8332964774499,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 17",
			"water_outlet_node_name" : "PerimeterTop3ReheatCoil Water Outlet Node"
		},
		"PerimeterTop4ReheatCoil" : 
		{
			"air_inlet_node_name" : "PerimeterTopZn4 TU Damper Outlet",
			"air_outlet_node_name" : "PerimeterTopZn4 TU Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 8207.7776983502699,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 18",
			"water_outlet_node_name" : "PerimeterTop4ReheatCoil Water Outlet Node"
		},
		"Top VAV CoilHeating" : 
		{
			"air_inlet_node_name" : "Top VAV CoilCooling Outlet Node",
			"air_outlet_node_name" : "Top VAV CoilHeating Air Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"maximum_water_flow_rate" : "Autosize",
			"performance_input_method" : "NominalCapacity",
			"rated_capacity" : 20508.556655618799,
			"rated_inlet_air_temperature" : 16.600000000000001,
			"rated_inlet_water_temperature" : 54.4444444444445,
			"rated_outlet_air_temperature" : 32.200000000000003,
			"rated_outlet_water_temperature" : 43.3333333333333,
			"rated_ratio_for_air_and_water_convection" : 0.5,
			"u_factor_times_area_value" : "Autosize",
			"water_inlet_node_name" : "HotWater Loop Demand Splitter Outlet Node 3",
			"water_outlet_node_name" : "Top VAV CoilHeating Water Outlet Node"
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"Bottom VAV CoilCooling CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "Bottom VAV CoilCooling",
			"cooling_coil_object_type" : "Coil:Cooling:DX:TwoSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "BottomVAV Economizer OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "Bottom VAV CoilCooling Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "Bottom VAV CoilCooling Outlet Node"
		},
		"Mid VAV CoilCooling CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "Mid VAV CoilCooling",
			"cooling_coil_object_type" : "Coil:Cooling:DX:TwoSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "MidVAV OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "Mid VAV CoilCooling Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "Mid VAV CoilCooling Outlet Node"
		},
		"Top VAV CoilCooling CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "Top VAV CoilCooling",
			"cooling_coil_object_type" : "Coil:Cooling:DX:TwoSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "Top VAV OACtrl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "Top VAV CoilCooling Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "Top VAV CoilCooling Outlet Node"
		}
	},
	"Connector:Mixer" : 
	{
		"HotWater Loop Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 1"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 2"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 3"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 4"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 5"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 6"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 7"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 8"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 9"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 10"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 11"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 12"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 13"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 14"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 15"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 16"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 17"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Branch 18"
				},
				{
					"inlet_branch_name" : "HotWater Loop Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "HotWater Loop Demand Outlet Branch"
		},
		"HotWater Loop Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "HotWater Loop Supply Branch 1"
				},
				{
					"inlet_branch_name" : "HotWater Loop Supply Branch 2"
				}
			],
			"outlet_branch_name" : "HotWater Loop Supply Outlet Branch"
		},
		"SHWFluidSysElec Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 1"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 2"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 3"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 4"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 5"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 6"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 7"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 8"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 9"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 10"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 11"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 12"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 13"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 14"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Branch 15"
				},
				{
					"inlet_branch_name" : "SHWFluidSysElec Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "SHWFluidSysElec Demand Outlet Branch"
		},
		"SHWFluidSysElec Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "SHWFluidSysElec Supply Branch 1"
				}
			],
			"outlet_branch_name" : "SHWFluidSysElec Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"HotWater Loop Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 1"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 2"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 3"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 4"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 5"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 6"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 7"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 8"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 9"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 10"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 11"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 12"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 13"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 14"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 15"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 16"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 17"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Branch 18"
				},
				{
					"outlet_branch_name" : "HotWater Loop Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "HotWater Loop Demand Inlet Branch"
		},
		"HotWater Loop Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "HotWater Loop Supply Branch 1"
				},
				{
					"outlet_branch_name" : "HotWater Loop Supply Branch 2"
				}
			],
			"inlet_branch_name" : "HotWater Loop Supply Inlet Branch"
		},
		"SHWFluidSysElec Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 1"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 2"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 3"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 4"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 5"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 6"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 7"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 8"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 9"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 10"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 11"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 12"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 13"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 14"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Branch 15"
				},
				{
					"outlet_branch_name" : "SHWFluidSysElec Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "SHWFluidSysElec Demand Inlet Branch"
		},
		"SHWFluidSysElec Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "SHWFluidSysElec Supply Branch 1"
				}
			],
			"inlet_branch_name" : "SHWFluidSysElec Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"HotWater Loop Demand Connector List" : 
		{
			"connector_1_name" : "HotWater Loop Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "HotWater Loop Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"HotWater Loop Supply Connector List" : 
		{
			"connector_1_name" : "HotWater Loop Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "HotWater Loop Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"SHWFluidSysElec Demand Connector List" : 
		{
			"connector_1_name" : "SHWFluidSysElec Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "SHWFluidSysElec Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"SHWFluidSysElec Supply Connector List" : 
		{
			"connector_1_name" : "SHWFluidSysElec Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "SHWFluidSysElec Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"Base_AllCZ_FixedWindowU34" : 
		{
			"outside_layer" : "Base_AllCZ_FixedWindowU34 Material"
		},
		"Base_CZ12-FlatNonresWoodFramingAndOtherRoofU034" : 
		{
			"layer_2" : "Compliance Insulation R28.63",
			"outside_layer" : "Metal Standing Seam - 1/16 in."
		},
		"Base_CZ12-NonresMetalFrameWallU055" : 
		{
			"layer_2" : "Compliance Insulation R14.60",
			"layer_3" : "Compliance Insulation R1.41",
			"layer_4" : "Compliance Insulation R0.02",
			"layer_5" : "Compliance Insulation R0.02",
			"layer_6" : "Air - Metal Wall Framing - 16 or 24 in. OC",
			"layer_7" : "Gypsum Board - 1/2 in.",
			"outside_layer" : "Stucco - 7/8 in."
		},
		"NACM_Drop Ceiling" : 
		{
			"outside_layer" : "Acoustic Tile - 3/4 in."
		},
		"NACM_Interior Floor" : 
		{
			"layer_2" : "Concrete - 140 lb/ft3 - 4 in.",
			"layer_3" : "Carpet - 3/4 in.",
			"outside_layer" : "Metal Deck - 1/16 in."
		},
		"NACM_Interior Floor Reversed" : 
		{
			"layer_2" : "Concrete - 140 lb/ft3 - 4 in.",
			"layer_3" : "Metal Deck - 1/16 in.",
			"outside_layer" : "Carpet - 3/4 in."
		},
		"NACM_Interior Wall" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 1",
			"layer_3" : "Gypsum Board - 5/8 in.",
			"outside_layer" : "Gypsum Board - 5/8 in."
		}
	},
	"Construction:FfactorGroundFloor" : 
	{
		"Core_bot_ZN_5_Floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 983.53705411607405,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 0.0
		},
		"Perimeter_bot_ZN_1_Floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 207.33760048582801,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 49.911000000000001
		},
		"Perimeter_bot_ZN_2_Floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 131.262919868474,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 33.2737968
		},
		"Perimeter_bot_ZN_3_Floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 207.33760048582801,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 49.911000000000001
		},
		"Perimeter_bot_ZN_4_Floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 131.25329712859701,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 33.2737968
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"BottomVAV Economizer Mech Vent Controller" : 
		{
			"availability_schedule_name" : "BottomVAV Economizer Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Core_bottom Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Core_bottom Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_1 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_bot_ZN_1 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_2 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_bot_ZN_2 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_3 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_bot_ZN_3 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_4 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_bot_ZN_4 Thermal Zone"
				}
			]
		},
		"MidVAV OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "MidVAV OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Core_mid Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Core_mid Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_1 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_mid_ZN_1 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_2 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_mid_ZN_2 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_3 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_mid_ZN_3 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_mid_ZN_4 Thermal Zone"
				}
			]
		},
		"Top VAV OACtrl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "Top VAV OACtrl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Core_top Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Core_top Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_top_ZN_1 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_top_ZN_2 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_top_ZN_3 Thermal Zone"
				},
				{
					"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Perimeter_top_ZN_4 Thermal Zone"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"BottomVAV Economizer" : 
		{
			"actuator_node_name" : "BottomVAV Economizer OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 21.6666666666667,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_fraction_of_outdoor_air_schedule_name" : "BottomVAV Economizer Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "BottomVAV Economizer Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "BottomVAV Economizer Schedule",
			"mixed_air_node_name" : "BottomVAV Economizer OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "BottomVAV Economizer OA System Relief Node",
			"return_air_node_name" : "BottomVAV Supply Side (Return Air) Inlet Node"
		},
		"MidVAV OACtrl" : 
		{
			"actuator_node_name" : "MidVAV OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 21.6666666666667,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_fraction_of_outdoor_air_schedule_name" : "MidVAV OACtrl Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "MidVAV OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "MidVAV OACtrl Schedule",
			"mixed_air_node_name" : "MidVAV OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "MidVAV OACtrl OA System Relief Node",
			"return_air_node_name" : "Mid VAV Supply Side (Return Air) Inlet Node"
		},
		"Top VAV OACtrl" : 
		{
			"actuator_node_name" : "Top VAV OACtrl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "FixedDryBulb",
			"economizer_maximum_limit_dry_bulb_temperature" : 21.6666666666667,
			"economizer_maximum_limit_enthalpy" : 116300.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenWithinEconomizerLimits",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_fraction_of_outdoor_air_schedule_name" : "Top VAV OACtrl Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "Top VAV OACtrl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "Top VAV OACtrl Schedule",
			"mixed_air_node_name" : "Top VAV OACtrl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "Top VAV OACtrl OA System Relief Node",
			"return_air_node_name" : "Top VAV Supply Side (Return Air) Inlet Node"
		}
	},
	"Controller:WaterCoil" : 
	{
		"Controller Water Coil 1" : 
		{
			"action" : "Normal",
			"actuator_node_name" : "HotWater Loop Demand Splitter Outlet Node 1",
			"actuator_variable" : "Flow",
			"control_variable" : "Temperature",
			"controller_convergence_tolerance" : 0.10000000000000001,
			"maximum_actuated_flow" : 0.00049541087771027995,
			"minimum_actuated_flow" : 0.0,
			"sensor_node_name" : "Bottom VAV CoilHeating Air Outlet Node"
		},
		"Controller Water Coil 2" : 
		{
			"action" : "Normal",
			"actuator_node_name" : "HotWater Loop Demand Splitter Outlet Node 2",
			"actuator_variable" : "Flow",
			"control_variable" : "Temperature",
			"controller_convergence_tolerance" : 0.10000000000000001,
			"maximum_actuated_flow" : 0.00052294755150724098,
			"minimum_actuated_flow" : 0.0,
			"sensor_node_name" : "Mid VAV CoilHeating Air Outlet Node"
		},
		"Controller Water Coil 3" : 
		{
			"action" : "Normal",
			"actuator_node_name" : "HotWater Loop Demand Splitter Outlet Node 3",
			"actuator_variable" : "Flow",
			"control_variable" : "Temperature",
			"controller_convergence_tolerance" : 0.10000000000000001,
			"maximum_actuated_flow" : 0.00055196474252562102,
			"minimum_actuated_flow" : 0.0,
			"sensor_node_name" : "Top VAV CoilHeating Air Outlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXEIRRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXEIRRatio_fTwbToadbSI 2" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXEIRRatio_fTwbToadbSI 3" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI 2" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI 3" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"Curve Biquadratic 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"input_unit_type_for_x" : "Temperature",
			"input_unit_type_for_y" : "Temperature",
			"maximum_value_of_x" : 10.0,
			"maximum_value_of_y" : 35.0,
			"minimum_value_of_x" : 5.0,
			"minimum_value_of_y" : 24.0
		},
		"Curve Biquadratic 2" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"input_unit_type_for_x" : "Temperature",
			"input_unit_type_for_y" : "Temperature",
			"maximum_value_of_x" : 10.0,
			"maximum_value_of_y" : 35.0,
			"minimum_value_of_x" : 5.0,
			"minimum_value_of_y" : 24.0
		},
		"HtPumpHtgEIRRatio_fTlwTdbSI" : 
		{
			"coefficient1_constant" : 0.53073000000000004,
			"coefficient2_x" : 0.0065519999999999997,
			"coefficient3_x_2" : 0.00026400000000000002,
			"coefficient4_y" : -0.036207000000000003,
			"coefficient5_y_2" : 0.001266,
			"coefficient6_x_y" : -0.00079100000000000004,
			"maximum_curve_output" : 1.48,
			"maximum_value_of_x" : 70.0,
			"maximum_value_of_y" : 37.219999999999999,
			"minimum_curve_output" : 0.40000000000000002,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -17.0
		},
		"HtPumpHtgQRatio_fTlwTdbSI" : 
		{
			"coefficient1_constant" : 0.79490099999999997,
			"coefficient2_x" : 0.003885,
			"coefficient3_x_2" : -5.8e-05,
			"coefficient4_y" : 0.027810999999999999,
			"coefficient5_y_2" : 0.00031799999999999998,
			"coefficient6_x_y" : -0.00013100000000000001,
			"maximum_curve_output" : 1.55,
			"maximum_value_of_x" : 70.0,
			"maximum_value_of_y" : 37.219999999999999,
			"minimum_value_of_x" : 15.0,
			"minimum_value_of_y" : -17.0
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXDblEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.0079499999999999,
			"coefficient2_x" : 0.345441,
			"coefficient3_x_2" : -0.69228900000000004,
			"coefficient4_x_3" : 0.33889900000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXDblQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.47278599999999998,
			"coefficient2_x" : 1.2433399999999999,
			"coefficient3_x_2" : -1.03871,
			"coefficient4_x_3" : 0.32257799999999998,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.46999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.92000000000000004,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"FanVSDGoodSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.040759999999999998,
			"coefficient2_x" : 0.088044999999999998,
			"coefficient3_x_2" : -0.072926000000000005,
			"coefficient4_x_3" : 0.94374000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.34200000000000003
		},
		"HtPumpHtgEIRRatio_fPLR" : 
		{
			"coefficient1_constant" : 2.0148000000000001,
			"coefficient2_x" : -4.3005000000000004,
			"coefficient3_x_2" : 6.1264000000000003,
			"coefficient4_x_3" : -2.8328000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.10000000000000001
		},
		"PumpVSDRstEPPwrRatio_fGPMRatio" : 
		{
			"coefficient1_constant" : 0.027300000000000001,
			"coefficient2_x" : -0.13170000000000001,
			"coefficient3_x_2" : 0.66420000000000001,
			"coefficient4_x_3" : 0.44450000000000001,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.029999999999999999,
			"minimum_value_of_x" : 0.20000000000000001
		}
	},
	"Curve:Quadratic" : 
	{
		"BlrHWBlrFIRRatio_fQRatioSI" : 
		{
			"coefficient1_constant" : 0.62670000000000003,
			"coefficient2_x" : 0.67400000000000004,
			"coefficient3_x_2" : -0.30730000000000002,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.75,
			"minimum_value_of_x" : 0.0
		},
		"Curve Quadratic 1" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"HtPumpDefrostFreq_fTdbSI" : 
		{
			"coefficient1_constant" : 0.71582000000000001,
			"coefficient2_x" : -0.024822,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 10.606999999999999,
			"minimum_value_of_x" : -30.0
		},
		"HtPumpDefrostHIFrac_fTdbSI" : 
		{
			"coefficient1_constant" : 0.034322999999999999,
			"coefficient2_x" : -0.00072000000000000005,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 10.606999999999999,
			"minimum_value_of_x" : -30.0
		},
		"HtPumpDefrostHtLd_fTdbSI" : 
		{
			"coefficient1_constant" : 0.082860000000000003,
			"coefficient2_x" : -0.0078120000000000004,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 10.606999999999999,
			"minimum_value_of_x" : -30.0
		}
	},
	"Daylighting:Controls" : 
	{
		"Perimeter_bot_ZN_1 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 1",
					"fraction_of_lights_controlled_by_reference_point" : 0.53341400000000005,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 2",
					"fraction_of_lights_controlled_by_reference_point" : 0.46635599999999999,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 1",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_2 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 3",
					"fraction_of_lights_controlled_by_reference_point" : 0.54798899999999995,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 4",
					"fraction_of_lights_controlled_by_reference_point" : 0.45172600000000002,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 3",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_3 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 5",
					"fraction_of_lights_controlled_by_reference_point" : 0.53341400000000005,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 6",
					"fraction_of_lights_controlled_by_reference_point" : 0.46635599999999999,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 5",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_4 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 7",
					"fraction_of_lights_controlled_by_reference_point" : 0.54802899999999999,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 8",
					"fraction_of_lights_controlled_by_reference_point" : 0.45175900000000002,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 7",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_1 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 9",
					"fraction_of_lights_controlled_by_reference_point" : 0.53341400000000005,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 10",
					"fraction_of_lights_controlled_by_reference_point" : 0.46635599999999999,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 9",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_2 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 11",
					"fraction_of_lights_controlled_by_reference_point" : 0.54798899999999995,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 12",
					"fraction_of_lights_controlled_by_reference_point" : 0.45172600000000002,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 11",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_3 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 13",
					"fraction_of_lights_controlled_by_reference_point" : 0.53341400000000005,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 14",
					"fraction_of_lights_controlled_by_reference_point" : 0.46635599999999999,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 13",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_4 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 15",
					"fraction_of_lights_controlled_by_reference_point" : 0.54802899999999999,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 16",
					"fraction_of_lights_controlled_by_reference_point" : 0.45175900000000002,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 15",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_1 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 17",
					"fraction_of_lights_controlled_by_reference_point" : 0.53341400000000005,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 18",
					"fraction_of_lights_controlled_by_reference_point" : 0.46635599999999999,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 17",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_2 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 19",
					"fraction_of_lights_controlled_by_reference_point" : 0.54798899999999995,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 20",
					"fraction_of_lights_controlled_by_reference_point" : 0.45172600000000002,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 19",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_3 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 21",
					"fraction_of_lights_controlled_by_reference_point" : 0.53341400000000005,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 22",
					"fraction_of_lights_controlled_by_reference_point" : 0.46635599999999999,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 21",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_4 Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 23",
					"fraction_of_lights_controlled_by_reference_point" : 0.54802899999999999,
					"illuminance_setpoint_at_reference_point" : 287.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 24",
					"fraction_of_lights_controlled_by_reference_point" : 0.45175900000000002,
					"illuminance_setpoint_at_reference_point" : 1150.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 23",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Perimeter_top_ZN_4 Thermal Zone"
		}
	},
	"Daylighting:ReferencePoint" : 
	{
		"Daylighting Control 1" : 
		{
			"x_coordinate_of_reference_point" : 24.955042800000001,
			"y_coordinate_of_reference_point" : 2.329299888,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Daylighting Control 10" : 
		{
			"x_coordinate_of_reference_point" : 24.955073280000001,
			"y_coordinate_of_reference_point" : 4.4958,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Daylighting Control 11" : 
		{
			"x_coordinate_of_reference_point" : 47.5817184,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Daylighting Control 12" : 
		{
			"x_coordinate_of_reference_point" : 45.415199999999999,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Daylighting Control 13" : 
		{
			"x_coordinate_of_reference_point" : 24.955042800000001,
			"y_coordinate_of_reference_point" : 30.944515200000001,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Daylighting Control 14" : 
		{
			"x_coordinate_of_reference_point" : 24.955073280000001,
			"y_coordinate_of_reference_point" : 28.77821016,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Daylighting Control 15" : 
		{
			"x_coordinate_of_reference_point" : 2.3293120799999998,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Daylighting Control 16" : 
		{
			"x_coordinate_of_reference_point" : 4.4958,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Daylighting Control 17" : 
		{
			"x_coordinate_of_reference_point" : 24.955042800000001,
			"y_coordinate_of_reference_point" : 2.3293120799999998,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Daylighting Control 18" : 
		{
			"x_coordinate_of_reference_point" : 24.955073280000001,
			"y_coordinate_of_reference_point" : 4.4958,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Daylighting Control 19" : 
		{
			"x_coordinate_of_reference_point" : 47.5817184,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Daylighting Control 2" : 
		{
			"x_coordinate_of_reference_point" : 24.955073280000001,
			"y_coordinate_of_reference_point" : 4.4958,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Daylighting Control 20" : 
		{
			"x_coordinate_of_reference_point" : 45.415199999999999,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Daylighting Control 21" : 
		{
			"x_coordinate_of_reference_point" : 24.955042800000001,
			"y_coordinate_of_reference_point" : 30.944515200000001,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Daylighting Control 22" : 
		{
			"x_coordinate_of_reference_point" : 24.955073280000001,
			"y_coordinate_of_reference_point" : 28.77821016,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Daylighting Control 23" : 
		{
			"x_coordinate_of_reference_point" : 2.3293120799999998,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Daylighting Control 24" : 
		{
			"x_coordinate_of_reference_point" : 4.4958,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 8.6867999999999999,
			"zone_or_space_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Daylighting Control 3" : 
		{
			"x_coordinate_of_reference_point" : 47.5817184,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Daylighting Control 4" : 
		{
			"x_coordinate_of_reference_point" : 45.415199999999999,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Daylighting Control 5" : 
		{
			"x_coordinate_of_reference_point" : 24.955042800000001,
			"y_coordinate_of_reference_point" : 30.944515200000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Daylighting Control 6" : 
		{
			"x_coordinate_of_reference_point" : 24.955073280000001,
			"y_coordinate_of_reference_point" : 28.77821016,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Daylighting Control 7" : 
		{
			"x_coordinate_of_reference_point" : 2.329299888,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Daylighting Control 8" : 
		{
			"x_coordinate_of_reference_point" : 4.4958,
			"y_coordinate_of_reference_point" : 16.6368984,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Daylighting Control 9" : 
		{
			"x_coordinate_of_reference_point" : 24.955042800000001,
			"y_coordinate_of_reference_point" : 2.3293120799999998,
			"z_coordinate_of_reference_point" : 4.7244000000000002,
			"zone_or_space_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Core_bottom Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Core_mid Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Core_top Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_bot_ZN_1 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_bot_ZN_2 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_bot_ZN_3 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_bot_ZN_4 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_mid_ZN_1 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_mid_ZN_2 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_mid_ZN_3 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"Core_bottom Elevator" : 
		{
			"design_level" : 10000.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Internal Transport",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "OfficeElevator",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_bottom Thermal Zone"
		},
		"Core_bottom Escalator" : 
		{
			"design_level" : 3930.0,
			"design_level_calculation_method" : "EquipmentLevel",
			"end_use_subcategory" : "Internal Transport",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "OfficeEscalator",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_bottom Thermal Zone"
		},
		"Core_bottom Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_bottom Thermal Zone"
		},
		"Core_mid Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_mid Thermal Zone"
		},
		"Core_top Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_top Thermal Zone"
		},
		"Perimeter_bot_ZN_1 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_2 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_3 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_4 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_1 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_2 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_3 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_4 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_1 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_2 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_3 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_4 Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "OfficeReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_4 Thermal Zone"
		}
	},
	"Fan:ConstantVolume" : 
	{
		"Fan 4" : 
		{
			"air_inlet_node_name" : "Node 60",
			"air_outlet_node_name" : "PerimeterBottomZn3 TU Fan Outlet",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.32827956227827199,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 271.878043461
		},
		"Fan 5" : 
		{
			"air_inlet_node_name" : "Node 75",
			"air_outlet_node_name" : "PerimeterMidZn1 TU Fan Outlet",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.57590802598809598,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 271.878043461
		},
		"Fan 6" : 
		{
			"air_inlet_node_name" : "Node 100",
			"air_outlet_node_name" : "PerimeterTopZn1 TU Fan Outlet",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_total_efficiency" : 0.42749999999999999,
			"maximum_flow_rate" : 0.58988238978124796,
			"motor_efficiency" : 0.85499999999999998,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 271.878043461
		}
	},
	"Fan:VariableVolume" : 
	{
		"BottomVAV SupplyFan" : 
		{
			"air_inlet_node_name" : "Bottom VAV CoilHeating Air Outlet Node",
			"air_outlet_node_name" : "BottomVAV SupplyFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.040759999999999998,
			"fan_power_coefficient_2" : 0.088044999999999998,
			"fan_power_coefficient_3" : -0.072926000000000005,
			"fan_power_coefficient_4" : 0.94374000000000002,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 1.26547515472205,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 0.60060000000000002,
			"maximum_flow_rate" : 5.4170599477939199,
			"motor_efficiency" : 0.92400000000000004,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 1204.4619032830001
		},
		"MidVAV SupplyFan" : 
		{
			"air_inlet_node_name" : "Mid VAV CoilHeating Air Outlet Node",
			"air_outlet_node_name" : "MidVAV SupplyFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.040759999999999998,
			"fan_power_coefficient_2" : 0.088044999999999998,
			"fan_power_coefficient_3" : -0.072926000000000005,
			"fan_power_coefficient_4" : 0.94374000000000002,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 1.26547515472205,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 0.60060000000000002,
			"maximum_flow_rate" : 5.7181624165555203,
			"motor_efficiency" : 0.92400000000000004,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 1204.4619032830001
		},
		"TopVAV SupplyFan" : 
		{
			"air_inlet_node_name" : "Top VAV CoilHeating Air Outlet Node",
			"air_outlet_node_name" : "TopVAV SupplyFan Outlet Node",
			"availability_schedule_name" : "OfficeHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.040759999999999998,
			"fan_power_coefficient_2" : 0.088044999999999998,
			"fan_power_coefficient_3" : -0.072926000000000005,
			"fan_power_coefficient_4" : 0.94374000000000002,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 1.26547515472205,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 0.60450000000000004,
			"maximum_flow_rate" : 6.0354526826188799,
			"motor_efficiency" : 0.93000000000000005,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 1212.2832947429999
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"Perimeter_bot_ZN_1_Wall_South_Window" : 
		{
			"building_surface_name" : "Perimeter_bot_ZN_1_Wall_South",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 2.329299888,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 1.0212994559999999,
			"vertex_3_x_coordinate" : 49.910085600000002,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 1.0212994559999999,
			"vertex_4_x_coordinate" : 49.910085600000002,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 2.329299888
		},
		"Perimeter_bot_ZN_2_Wall_East_Window" : 
		{
			"building_surface_name" : "Perimeter_bot_ZN_2_Wall_East",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 49.911000000000001,
			"vertex_1_y_coordinate" : 0.0030479999999999999,
			"vertex_1_z_coordinate" : 2.329299888,
			"vertex_2_x_coordinate" : 49.911000000000001,
			"vertex_2_y_coordinate" : 0.0030479999999999999,
			"vertex_2_z_coordinate" : 1.0212994559999999,
			"vertex_3_x_coordinate" : 49.911000000000001,
			"vertex_3_y_coordinate" : 33.2707488,
			"vertex_3_z_coordinate" : 1.0212994559999999,
			"vertex_4_x_coordinate" : 49.911000000000001,
			"vertex_4_y_coordinate" : 33.2707488,
			"vertex_4_z_coordinate" : 2.329299888
		},
		"Perimeter_bot_ZN_3_Wall_North_Window" : 
		{
			"building_surface_name" : "Perimeter_bot_ZN_3_Wall_North",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 49.910085600000002,
			"vertex_1_y_coordinate" : 33.2737968,
			"vertex_1_z_coordinate" : 2.329299888,
			"vertex_2_x_coordinate" : 49.910085600000002,
			"vertex_2_y_coordinate" : 33.2737968,
			"vertex_2_z_coordinate" : 1.0212994559999999,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 33.2737968,
			"vertex_3_z_coordinate" : 1.0212994559999999,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 33.2737968,
			"vertex_4_z_coordinate" : 2.329299888
		},
		"Perimeter_bot_ZN_4_Wall_West_Window" : 
		{
			"building_surface_name" : "Perimeter_bot_ZN_4_Wall_West",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 33.2707488,
			"vertex_1_z_coordinate" : 2.329299888,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 33.2707488,
			"vertex_2_z_coordinate" : 1.0212994559999999,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 0.0030479999999999999,
			"vertex_3_z_coordinate" : 1.0212994559999999,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 0.0030479999999999999,
			"vertex_4_z_coordinate" : 2.329299888
		},
		"Perimeter_mid_ZN_1_Wall_South_Window" : 
		{
			"building_surface_name" : "Perimeter_mid_ZN_1_Wall_South",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 6.2917120799999999,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 4.9836933600000002,
			"vertex_3_x_coordinate" : 49.910085600000002,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 4.9836933600000002,
			"vertex_4_x_coordinate" : 49.910085600000002,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 6.2917120799999999
		},
		"Perimeter_mid_ZN_2_Wall_East_Window" : 
		{
			"building_surface_name" : "Perimeter_mid_ZN_2_Wall_East",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 49.911000000000001,
			"vertex_1_y_coordinate" : 0.0030479999999999999,
			"vertex_1_z_coordinate" : 6.2917120799999999,
			"vertex_2_x_coordinate" : 49.911000000000001,
			"vertex_2_y_coordinate" : 0.0030479999999999999,
			"vertex_2_z_coordinate" : 4.9836933600000002,
			"vertex_3_x_coordinate" : 49.911000000000001,
			"vertex_3_y_coordinate" : 33.2707488,
			"vertex_3_z_coordinate" : 4.9836933600000002,
			"vertex_4_x_coordinate" : 49.911000000000001,
			"vertex_4_y_coordinate" : 33.2707488,
			"vertex_4_z_coordinate" : 6.2917120799999999
		},
		"Perimeter_mid_ZN_3_Wall_North_Window" : 
		{
			"building_surface_name" : "Perimeter_mid_ZN_3_Wall_North",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 49.910085600000002,
			"vertex_1_y_coordinate" : 33.2737968,
			"vertex_1_z_coordinate" : 6.2917120799999999,
			"vertex_2_x_coordinate" : 49.910085600000002,
			"vertex_2_y_coordinate" : 33.2737968,
			"vertex_2_z_coordinate" : 4.9836933600000002,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 33.2737968,
			"vertex_3_z_coordinate" : 4.9836933600000002,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 33.2737968,
			"vertex_4_z_coordinate" : 6.2917120799999999
		},
		"Perimeter_mid_ZN_4_Wall_West_Window" : 
		{
			"building_surface_name" : "Perimeter_mid_ZN_4_Wall_West",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 33.2707488,
			"vertex_1_z_coordinate" : 6.2917120799999999,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 33.2707488,
			"vertex_2_z_coordinate" : 4.9836933600000002,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 0.0030479999999999999,
			"vertex_3_z_coordinate" : 4.9836933600000002,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 0.0030479999999999999,
			"vertex_4_z_coordinate" : 6.2917120799999999
		},
		"Perimeter_top_ZN_1_Wall_South_Window" : 
		{
			"building_surface_name" : "Perimeter_top_ZN_1_Wall_South",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 10.254112080000001,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 8.9460933600000008,
			"vertex_3_x_coordinate" : 49.910085600000002,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 8.9460933600000008,
			"vertex_4_x_coordinate" : 49.910085600000002,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 10.254112080000001
		},
		"Perimeter_top_ZN_2_Wall_East_Window" : 
		{
			"building_surface_name" : "Perimeter_top_ZN_2_Wall_East",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 49.911000000000001,
			"vertex_1_y_coordinate" : 0.0030479999999999999,
			"vertex_1_z_coordinate" : 10.254112080000001,
			"vertex_2_x_coordinate" : 49.911000000000001,
			"vertex_2_y_coordinate" : 0.0030479999999999999,
			"vertex_2_z_coordinate" : 8.9460933600000008,
			"vertex_3_x_coordinate" : 49.911000000000001,
			"vertex_3_y_coordinate" : 33.2707488,
			"vertex_3_z_coordinate" : 8.9460933600000008,
			"vertex_4_x_coordinate" : 49.911000000000001,
			"vertex_4_y_coordinate" : 33.2707488,
			"vertex_4_z_coordinate" : 10.254112080000001
		},
		"Perimeter_top_ZN_3_Wall_North_Window" : 
		{
			"building_surface_name" : "Perimeter_top_ZN_3_Wall_North",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 49.910085600000002,
			"vertex_1_y_coordinate" : 33.2737968,
			"vertex_1_z_coordinate" : 10.254112080000001,
			"vertex_2_x_coordinate" : 49.910085600000002,
			"vertex_2_y_coordinate" : 33.2737968,
			"vertex_2_z_coordinate" : 8.9460933600000008,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 33.2737968,
			"vertex_3_z_coordinate" : 8.9460933600000008,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 33.2737968,
			"vertex_4_z_coordinate" : 10.254112080000001
		},
		"Perimeter_top_ZN_4_Wall_West_Window" : 
		{
			"building_surface_name" : "Perimeter_top_ZN_4_Wall_West",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 33.2707488,
			"vertex_1_z_coordinate" : 10.254112080000001,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 33.2707488,
			"vertex_2_z_coordinate" : 8.9460933600000008,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 0.0030479999999999999,
			"vertex_3_z_coordinate" : 8.9460933600000008,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 0.0030479999999999999,
			"vertex_4_z_coordinate" : 10.254112080000001
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"HeatPump:PlantLoop:EIR:Heating" : 
	{
		"AWHP Central" : 
		{
			"capacity_modifier_function_of_temperature_curve_name" : "HtPumpHtgQRatio_fTlwTdbSI",
			"condenser_type" : "AirSource",
			"control_type" : "Load",
			"electric_input_to_output_ratio_modifier_function_of_part_load_ratio_curve_name" : "HtPumpHtgEIRRatio_fPLR",
			"electric_input_to_output_ratio_modifier_function_of_temperature_curve_name" : "HtPumpHtgEIRRatio_fTlwTdbSI",
			"flow_mode" : "VariableSpeedPumping",
			"heat_pump_defrost_control" : "Timed",
			"heat_pump_defrost_time_period_fraction" : 0.058333000000000003,
			"heat_pump_sizing_method" : "CoolingCapacity",
			"heating_to_cooling_capacity_sizing_ratio" : 1.0,
			"load_side_inlet_node_name" : "AWHP Pump Outlet Node",
			"load_side_outlet_node_name" : "AWHP Central Supply Outlet Node",
			"load_side_reference_flow_rate" : "Autosize",
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 10.000000000000099,
			"maximum_source_inlet_temperature" : 100.0,
			"minimum_heat_recovery_outlet_temperature" : 4.5,
			"minimum_part_load_ratio" : 0.20000000000000001,
			"minimum_source_inlet_temperature" : -8.3333333333333108,
			"reference_capacity" : 155909.99940771001,
			"reference_coefficient_of_performance" : 3.6936300000000002,
			"sizing_factor" : 1.0,
			"source_side_inlet_node_name" : "AWHP Central Inlet Node For Source Side",
			"source_side_outlet_node_name" : "AWHP Central Outlet Node For Source Side",
			"source_side_reference_flow_rate" : "Autosize",
			"timed_empirical_defrost_frequency_curve_name" : "HtPumpDefrostFreq_fTdbSI",
			"timed_empirical_defrost_heat_input_energy_fraction_curve_name" : "HtPumpDefrostHIFrac_fTdbSI",
			"timed_empirical_defrost_heat_load_penalty_curve_name" : "HtPumpDefrostHtLd_fTdbSI"
		}
	},
	"Lights" : 
	{
		"Core_bottom Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_bottom Thermal Zone"
		},
		"Core_mid Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_mid Thermal Zone"
		},
		"Core_top Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_top Thermal Zone"
		},
		"Perimeter_bot_ZN_1 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_2 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_3 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_4 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_1 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_2 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_3 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_4 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_1 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_2 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_3 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_4 Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "OfficeLights",
			"watts_per_floor_area" : 6.4583462500258202,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_4 Thermal Zone"
		}
	},
	"Material" : 
	{
		"Acoustic Tile - 3/4 in." : 
		{
			"conductivity" : 0.057633464390167199,
			"density" : 288.33234073128199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 795.49199999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC 1" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Carpet - 3/4 in." : 
		{
			"conductivity" : 0.045518321725567502,
			"density" : 288.33234073128199,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1381.644,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Compliance Insulation R0.02" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 8.1076799999999996e-05,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R1.41" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0057159144,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R14.60" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.059186063999999997,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R28.63" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.11606149,
			"visible_absorptance" : 0.80000000000000004
		},
		"Concrete - 140 lb/ft3 - 4 in." : 
		{
			"conductivity" : 1.95140333633374,
			"density" : 2239.0608104121502,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 921.096,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.1016,
			"visible_absorptance" : 0.69999999999999996
		},
		"Gypsum Board - 1/2 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 5/8 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Metal Deck - 1/16 in." : 
		{
			"conductivity" : 45.345248258930297,
			"density" : 7820.53418843482,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Metal Standing Seam - 1/16 in." : 
		{
			"conductivity" : 2.21534037295537,
			"density" : 7820.53418843482,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.37,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.75,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.75
		},
		"Stucco - 7/8 in." : 
		{
			"conductivity" : 0.70094753988041203,
			"density" : 1855.0982433383199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.022352,
			"visible_absorptance" : 0.80000000000000004
		}
	},
	"NodeList" : 
	{
		"BottomVAV Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BottomVAV Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"BottomVAV Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "BottomVAV SupplyFan Outlet Node"
				}
			]
		},
		"Core_bottom Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreBottomZn TU Outlet Node"
				}
			]
		},
		"Core_bottom Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Core_bottom Thermal Zone Return Air Node"
				}
			]
		},
		"Core_mid Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "CoreMidZn TU Outlet Node"
				}
			]
		},
		"Core_mid Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Core_mid Thermal Zone Return Air Node"
				}
			]
		},
		"Core_top Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Core Top Zn TU Outlet Node"
				}
			]
		},
		"Core_top Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Core_top Thermal Zone Return Air Node"
				}
			]
		},
		"Mid VAV Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Mid VAV Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Mid VAV Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "MidVAV SupplyFan Outlet Node"
				}
			]
		},
		"Perimeter_bot_ZN_1 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterBottomZn1 TU Outlet Node"
				}
			]
		},
		"Perimeter_bot_ZN_1 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_bot_ZN_1 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_bot_ZN_2 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterBottomZn2 TU Outlet Node"
				}
			]
		},
		"Perimeter_bot_ZN_2 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_bot_ZN_2 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_bot_ZN_3 Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Node 60"
				}
			]
		},
		"Perimeter_bot_ZN_3 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterBottomZn3 TU Outlet Node"
				}
			]
		},
		"Perimeter_bot_ZN_3 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_bot_ZN_3 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_bot_ZN_4 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterBottomZn4 TU Outlet Node"
				}
			]
		},
		"Perimeter_bot_ZN_4 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_bot_ZN_4 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_mid_ZN_1 Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Node 75"
				}
			]
		},
		"Perimeter_mid_ZN_1 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterMidZn1 TU Outlet Node"
				}
			]
		},
		"Perimeter_mid_ZN_1 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_mid_ZN_1 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_mid_ZN_2 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterMidZn2 TU Outlet Node"
				}
			]
		},
		"Perimeter_mid_ZN_2 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_mid_ZN_2 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_mid_ZN_3 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterMidZn3 TU Outlet Node"
				}
			]
		},
		"Perimeter_mid_ZN_3 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_mid_ZN_3 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_mid_ZN_4 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterMidZn4 TU Outlet Node"
				}
			]
		},
		"Perimeter_mid_ZN_4 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_mid_ZN_4 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_top_ZN_1 Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Node 100"
				}
			]
		},
		"Perimeter_top_ZN_1 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterTopZn1 TU Outlet Node"
				}
			]
		},
		"Perimeter_top_ZN_1 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_top_ZN_1 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_top_ZN_2 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterTopZn2 TU Outlet Node"
				}
			]
		},
		"Perimeter_top_ZN_2 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_top_ZN_2 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_top_ZN_3 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterTopZn3 TU Outlet Node"
				}
			]
		},
		"Perimeter_top_ZN_3 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_top_ZN_3 Thermal Zone Return Air Node"
				}
			]
		},
		"Perimeter_top_ZN_4 Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "PerimeterTopZn4 TU Outlet Node"
				}
			]
		},
		"Perimeter_top_ZN_4 Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Perimeter_top_ZN_4 Thermal Zone Return Air Node"
				}
			]
		},
		"Top VAV Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Top VAV Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Top VAV Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "TopVAV SupplyFan Outlet Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"BottomVAV Economizer OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "BottomVAV Economizer OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "BottomVAV Economizer OA System OA Node",
			"relief_air_stream_node_name" : "BottomVAV Economizer OA System Relief Node",
			"return_air_stream_node_name" : "BottomVAV Supply Side (Return Air) Inlet Node"
		},
		"MidVAV OACtrl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "MidVAV OACtrl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "MidVAV OACtrl OA System OA Node",
			"relief_air_stream_node_name" : "MidVAV OACtrl OA System Relief Node",
			"return_air_stream_node_name" : "Mid VAV Supply Side (Return Air) Inlet Node"
		},
		"Top VAV OACtrl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "Top VAV OACtrl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "Top VAV OACtrl OA System OA Node",
			"relief_air_stream_node_name" : "Top VAV OACtrl OA System Relief Node",
			"return_air_stream_node_name" : "Top VAV Supply Side (Return Air) Inlet Node"
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"OutdoorAir:NodeList" : 
	{
		"OutdoorAir:NodeList 1" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "BottomVAV Economizer OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 2" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "MidVAV OACtrl OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 3" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "Top VAV OACtrl OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 4" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "AWHP Central Inlet Node For Source Side"
				}
			]
		}
	},
	"Output:Meter:MeterFileOnly" : 
	{
		"Output:Meter:MeterFileOnly 1" : 
		{
			"key_name" : "Chillers:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 10" : 
		{
			"key_name" : "Cogeneration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 11" : 
		{
			"key_name" : "ComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 12" : 
		{
			"key_name" : "Cooling:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 13" : 
		{
			"key_name" : "Cooling:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 14" : 
		{
			"key_name" : "Cooling:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 15" : 
		{
			"key_name" : "Cooling:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 16" : 
		{
			"key_name" : "Cooling:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 17" : 
		{
			"key_name" : "ExteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 18" : 
		{
			"key_name" : "ExteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 19" : 
		{
			"key_name" : "ExteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 2" : 
		{
			"key_name" : "Chillers:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 20" : 
		{
			"key_name" : "ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 21" : 
		{
			"key_name" : "ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 22" : 
		{
			"key_name" : "ExteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 23" : 
		{
			"key_name" : "ExteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 24" : 
		{
			"key_name" : "ExteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 25" : 
		{
			"key_name" : "ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 26" : 
		{
			"key_name" : "ExteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 27" : 
		{
			"key_name" : "Fans:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 28" : 
		{
			"key_name" : "Fans:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 29" : 
		{
			"key_name" : "Fans:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 3" : 
		{
			"key_name" : "Chillers:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 30" : 
		{
			"key_name" : "Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 31" : 
		{
			"key_name" : "Fans:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 32" : 
		{
			"key_name" : "Heating:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 33" : 
		{
			"key_name" : "Heating:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 34" : 
		{
			"key_name" : "Heating:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 35" : 
		{
			"key_name" : "Heating:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 36" : 
		{
			"key_name" : "Heating:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 37" : 
		{
			"key_name" : "HeatRecovery:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 38" : 
		{
			"key_name" : "HeatRecovery:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 39" : 
		{
			"key_name" : "HeatRecovery:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 4" : 
		{
			"key_name" : "Chillers:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 40" : 
		{
			"key_name" : "HeatRecovery:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 41" : 
		{
			"key_name" : "HeatRecovery:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 42" : 
		{
			"key_name" : "HeatRejection:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 43" : 
		{
			"key_name" : "HeatRejection:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 44" : 
		{
			"key_name" : "HeatRejection:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 45" : 
		{
			"key_name" : "HeatRejection:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 46" : 
		{
			"key_name" : "HeatRejection:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 47" : 
		{
			"key_name" : "Humidifier:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 48" : 
		{
			"key_name" : "Humidifier:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 49" : 
		{
			"key_name" : "Humidifier:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 5" : 
		{
			"key_name" : "Chillers:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 50" : 
		{
			"key_name" : "Humidifier:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 51" : 
		{
			"key_name" : "Humidifier:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 52" : 
		{
			"key_name" : "InteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 53" : 
		{
			"key_name" : "InteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 54" : 
		{
			"key_name" : "InteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 55" : 
		{
			"key_name" : "InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 56" : 
		{
			"key_name" : "InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 57" : 
		{
			"key_name" : "InteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 58" : 
		{
			"key_name" : "InteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 59" : 
		{
			"key_name" : "InteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 6" : 
		{
			"key_name" : "Cogeneration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 60" : 
		{
			"key_name" : "InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 61" : 
		{
			"key_name" : "InteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 62" : 
		{
			"key_name" : "Internal Transport:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 63" : 
		{
			"key_name" : "NonComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 64" : 
		{
			"key_name" : "NonReg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 65" : 
		{
			"key_name" : "Process:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 66" : 
		{
			"key_name" : "Process:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 67" : 
		{
			"key_name" : "Process:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 68" : 
		{
			"key_name" : "Process:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 69" : 
		{
			"key_name" : "Pumps:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 7" : 
		{
			"key_name" : "Cogeneration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 70" : 
		{
			"key_name" : "Pumps:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 71" : 
		{
			"key_name" : "Pumps:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 72" : 
		{
			"key_name" : "Pumps:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 73" : 
		{
			"key_name" : "Pumps:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 74" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 75" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 76" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 77" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 78" : 
		{
			"key_name" : "Refrig:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 79" : 
		{
			"key_name" : "Refrig:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 8" : 
		{
			"key_name" : "Cogeneration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 80" : 
		{
			"key_name" : "Refrigeration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 81" : 
		{
			"key_name" : "Refrigeration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 82" : 
		{
			"key_name" : "Refrigeration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 83" : 
		{
			"key_name" : "Refrigeration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 84" : 
		{
			"key_name" : "Refrigeration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 85" : 
		{
			"key_name" : "Reg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 86" : 
		{
			"key_name" : "WaterSystems:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 87" : 
		{
			"key_name" : "WaterSystems:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 88" : 
		{
			"key_name" : "WaterSystems:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 89" : 
		{
			"key_name" : "WaterSystems:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 9" : 
		{
			"key_name" : "Cogeneration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 90" : 
		{
			"key_name" : "WaterSystems:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 91" : 
		{
			"key_name" : "Coal:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 92" : 
		{
			"key_name" : "DistrictCooling:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 93" : 
		{
			"key_name" : "DistrictHeatingWater:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 94" : 
		{
			"key_name" : "Electricity:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 95" : 
		{
			"key_name" : "NaturalGas:Facility",
			"reporting_frequency" : "Hourly"
		}
	},
	"Output:SQLite" : 
	{
		"Output:SQLite 1" : 
		{
			"option_type" : "SimpleAndTabular"
		}
	},
	"Output:Table:SummaryReports" : 
	{
		"Output:Table:SummaryReports 1" : 
		{
			"reports" : 
			[
				{
					"report_name" : "AllSummary"
				}
			]
		}
	},
	"Output:Variable" : 
	{
		"Output:Variable 1" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Timestep",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		},
		"Output:Variable 2" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		}
	},
	"Output:VariableDictionary" : 
	{
		"Output:VariableDictionary 1" : 
		{
			"key_field" : "IDF",
			"sort_option" : "Unsorted"
		}
	},
	"OutputControl:ReportingTolerances" : 
	{
		"OutputControl:ReportingTolerances 1" : 
		{
			"tolerance_for_time_cooling_setpoint_not_met" : 0.56000000000000005,
			"tolerance_for_time_heating_setpoint_not_met" : 0.56000000000000005
		}
	},
	"OutputControl:Table:Style" : 
	{
		"OutputControl:Table:Style 1" : 
		{
			"column_separator" : "HTML",
			"unit_conversion" : "InchPound"
		}
	},
	"People" : 
	{
		"Core_bottom People" : 
		{
			"activity_level_schedule_name" : "Core_bottom People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_bottom Thermal Zone"
		},
		"Core_mid People" : 
		{
			"activity_level_schedule_name" : "Core_mid People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_mid Thermal Zone"
		},
		"Core_top People" : 
		{
			"activity_level_schedule_name" : "Core_top People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_top Thermal Zone"
		},
		"Perimeter_bot_ZN_1 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_bot_ZN_1 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_2 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_bot_ZN_2 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_3 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_bot_ZN_3 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_4 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_bot_ZN_4 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_1 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_mid_ZN_1 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_2 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_mid_ZN_2 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_3 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_mid_ZN_3 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_4 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_mid_ZN_4 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_1 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_top_ZN_1 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_2 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_top_ZN_2 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_3 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_top_ZN_3 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_4 People" : 
		{
			"activity_level_schedule_name" : "Perimeter_top_ZN_4 People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "OfficeOccupancy",
			"people_per_floor_area" : 0.053819552083548598,
			"sensible_heat_fraction" : 0.55555555555555602,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_4 Thermal Zone"
		}
	},
	"Pipe:Adiabatic" : 
	{
		"HotWater Loop Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "HotWater Loop Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "HotWater Loop Demand Bypass Pipe Outlet Node"
		},
		"HotWater Loop Demand Inlet Pipe" : 
		{
			"inlet_node_name" : "HotWater Loop Demand Inlet Node",
			"outlet_node_name" : "HotWater Loop Demand Inlet Pipe Node"
		},
		"HotWater Loop Demand Outlet Pipe" : 
		{
			"inlet_node_name" : "HotWater Loop Demand Outlet Pipe Node",
			"outlet_node_name" : "HotWater Loop Demand Mixer Outlet Node"
		},
		"HotWater Loop Supply Inlet Pipe" : 
		{
			"inlet_node_name" : "HotWater Loop Supply Inlet Node",
			"outlet_node_name" : "HotWater Loop Supply Inlet Pipe Node"
		},
		"HotWater Loop Supply Outlet Pipe" : 
		{
			"inlet_node_name" : "HotWater Loop Supply Outlet Pipe Node",
			"outlet_node_name" : "HotWater Loop Supply Mixer Outlet Node"
		},
		"Pipe Adiabatic 1" : 
		{
			"inlet_node_name" : "HotWater Loop Supply Splitter Outlet Node 2",
			"outlet_node_name" : "Pipe Adiabatic 1 Outlet Node"
		},
		"SHWFluidSysElec Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "SHWFluidSysElec Demand Bypass Pipe Outlet Node"
		},
		"SHWFluidSysElec Demand Inlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Demand Inlet Node",
			"outlet_node_name" : "SHWFluidSysElec Demand Inlet Pipe Node"
		},
		"SHWFluidSysElec Demand Outlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Demand Outlet Pipe Node",
			"outlet_node_name" : "SHWFluidSysElec Demand Mixer Outlet Node"
		},
		"SHWFluidSysElec Supply Outlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysElec Supply Outlet Pipe Node",
			"outlet_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
		}
	},
	"PlantEquipmentList" : 
	{
		"HotWater Loop Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "AWHP Central",
					"equipment_object_type" : "HeatPump:PlantLoop:EIR:Heating"
				},
				{
					"equipment_name" : "backup boiler",
					"equipment_object_type" : "Boiler:HotWater"
				}
			]
		},
		"SHWFluidSysElec Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "WaterHeaterElec",
					"equipment_object_type" : "WaterHeater:Mixed"
				}
			]
		}
	},
	"PlantEquipmentOperation:HeatingLoad" : 
	{
		"HotWater Loop Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "HotWater Loop Heating Equipment List"
		},
		"SHWFluidSysElec Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "SHWFluidSysElec Heating Equipment List"
		}
	},
	"PlantEquipmentOperationSchemes" : 
	{
		"HotWater Loop Operation Schemes" : 
		{
			"control_scheme_1_name" : "HotWater Loop Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		},
		"SHWFluidSysElec Operation Schemes" : 
		{
			"control_scheme_1_name" : "SHWFluidSysElec Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		}
	},
	"PlantLoop" : 
	{
		"HotWater Loop" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "HotWater Loop Demand Branches",
			"demand_side_connector_list_name" : "HotWater Loop Demand Connector List",
			"demand_side_inlet_node_name" : "HotWater Loop Demand Inlet Node",
			"demand_side_outlet_node_name" : "HotWater Loop Demand Mixer Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "HotWater Loop Supply Mixer Outlet Node",
			"maximum_loop_flow_rate" : 0.014258384386286399,
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 0.0,
			"plant_equipment_operation_scheme_name" : "HotWater Loop Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "HotWater Loop Supply Branches",
			"plant_side_connector_list_name" : "HotWater Loop Supply Connector List",
			"plant_side_inlet_node_name" : "HotWater Loop Supply Inlet Node",
			"plant_side_outlet_node_name" : "HotWater Loop Supply Mixer Outlet Node"
		},
		"SHWFluidSysElec" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "SHWFluidSysElec Demand Branches",
			"demand_side_connector_list_name" : "SHWFluidSysElec Demand Connector List",
			"demand_side_inlet_node_name" : "SHWFluidSysElec Demand Inlet Node",
			"demand_side_outlet_node_name" : "SHWFluidSysElec Demand Mixer Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node",
			"maximum_loop_flow_rate" : "Autosize",
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 0.0,
			"plant_equipment_operation_scheme_name" : "SHWFluidSysElec Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "SHWFluidSysElec Supply Branches",
			"plant_side_connector_list_name" : "SHWFluidSysElec Supply Connector List",
			"plant_side_inlet_node_name" : "SHWFluidSysElec Supply Inlet Node",
			"plant_side_outlet_node_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
		}
	},
	"Pump:VariableSpeed" : 
	{
		"AWHP Pump" : 
		{
			"coefficient_1_of_the_part_load_performance_curve" : 0.027300000000000001,
			"coefficient_2_of_the_part_load_performance_curve" : -0.13170000000000001,
			"coefficient_3_of_the_part_load_performance_curve" : 0.66420000000000001,
			"coefficient_4_of_the_part_load_performance_curve" : 0.44450000000000001,
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_maximum_flow_rate" : 0.014258384386286399,
			"design_minimum_flow_rate" : 0.0,
			"design_minimum_flow_rate_fraction" : 0.0,
			"design_power_consumption" : 4295.6300000000001,
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 193691.5416,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "HotWater Loop Supply Splitter Outlet Node 1",
			"motor_efficiency" : 0.91700000000000004,
			"outlet_node_name" : "AWHP Pump Outlet Node",
			"pump_control_type" : "Intermittent",
			"skin_loss_radiative_fraction" : 0.5
		},
		"SHWFluidSysElec Pump" : 
		{
			"coefficient_1_of_the_part_load_performance_curve" : 0.0,
			"coefficient_2_of_the_part_load_performance_curve" : 1.0,
			"coefficient_3_of_the_part_load_performance_curve" : 0.0,
			"coefficient_4_of_the_part_load_performance_curve" : 0.0,
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_maximum_flow_rate" : "Autosize",
			"design_minimum_flow_rate" : 0.0,
			"design_minimum_flow_rate_fraction" : 0.0,
			"design_power_consumption" : "Autosize",
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 0.0,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "SHWFluidSysElec Supply Inlet Node",
			"motor_efficiency" : 0.90000000000000002,
			"outlet_node_name" : "SHWFluidSysElec Pump Outlet Node",
			"pump_control_type" : "Intermittent",
			"skin_loss_radiative_fraction" : 0.5
		}
	},
	"RunPeriod" : 
	{
		"CA_Title24_2025_LOS-ANGELES-USC" : 
		{
			"apply_weekend_holiday_rule" : "Yes",
			"begin_day_of_month" : 1,
			"begin_month" : 1,
			"begin_year" : 2009.0,
			"day_of_week_for_start_day" : "Thursday",
			"end_day_of_month" : 31,
			"end_month" : 12,
			"end_year" : 2009.0,
			"use_weather_file_daylight_saving_period" : "No",
			"use_weather_file_holidays_and_special_days" : "No",
			"use_weather_file_rain_indicators" : "Yes",
			"use_weather_file_snow_indicators" : "Yes"
		}
	},
	"RunPeriodControl:SpecialDays" : 
	{
		"Christmas Day" : 
		{
			"start_date" : "12/25"
		},
		"Columbus Day" : 
		{
			"start_date" : "2nd Monday in October"
		},
		"Independence Day" : 
		{
			"start_date" : "7/4"
		},
		"Labor Day" : 
		{
			"start_date" : "1st Monday in September"
		},
		"Martin Luther King Day" : 
		{
			"start_date" : "3rd Monday in January"
		},
		"Memorial Day" : 
		{
			"start_date" : "Last Monday in May"
		},
		"New Year's Day" : 
		{
			"start_date" : "1/1"
		},
		"Presidents Day" : 
		{
			"start_date" : "3rd Monday in February"
		},
		"Thanksgiving Day" : 
		{
			"start_date" : "4th Thursday in November"
		},
		"Veterans Day" : 
		{
			"start_date" : "11/11"
		}
	},
	"Schedule:Compact" : 
	{
		"Core_bottom Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Core_bottom Thermal Zone Thermostat Schedule Type Limits"
		},
		"Core_mid Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Core_mid Thermal Zone Thermostat Schedule Type Limits"
		},
		"Core_top Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Core_top Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_bot_ZN_1 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_bot_ZN_1 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_bot_ZN_2 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_bot_ZN_2 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_bot_ZN_3 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_bot_ZN_3 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_bot_ZN_4 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_bot_ZN_4 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_mid_ZN_1 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_mid_ZN_1 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_mid_ZN_2 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_mid_ZN_2 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_mid_ZN_3 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_mid_ZN_3 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule Type Limits"
		},
		"Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule Type Limits"
		}
	},
	"Schedule:Constant" : 
	{
		"Always Off Discrete" : 
		{
			"hourly_value" : 0.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Always On Continuous" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "Fractional 1"
		},
		"Always On Discrete" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		}
	},
	"Schedule:Day:Interval" : 
	{
		"AllOnHVACAvailDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Max OA Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"BottomVAV Economizer Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"BottomVAV Economizer Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Core_bottom People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Core_bottom Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Core_mid People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Core_mid Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Core_top People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Core_top Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"HotWater Loop Supply Temp Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 54.4444444444445
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"MidVAV OACtrl Max OA Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"MidVAV OACtrl Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"MidVAV OACtrl Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OffDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 29.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeElevatorSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.16
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.17999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.13
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeElevatorSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeElevatorWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.68999999999999995
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.42999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.37
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.42999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.57999999999999996
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.47999999999999998
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.37
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.37
				},
				{
					"time" : "17:00",
