					"value_until_time" : 0.46000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.62
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.12
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeEscalatorSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeEscalatorSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeEscalatorWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"OfficeHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 15.5555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"OfficeInfiltrationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeInfiltrationWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.94999999999999996
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.11
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.23000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.12
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.14000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.089999999999999997
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.059999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.040000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.040000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OfficeServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.070000000000000007
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.19
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.38
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.39000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.46999999999999997
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.56999999999999995
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.54000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.34000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.33000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.44
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.26000000000000001
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.20999999999999999
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.17000000000000001
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.080000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.050000000000000003
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OnDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"Perimeter_bot_ZN_1 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_bot_ZN_1 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_bot_ZN_2 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_bot_ZN_2 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_bot_ZN_3 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_bot_ZN_3 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_bot_ZN_4 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_bot_ZN_4 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_mid_ZN_1 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_mid_ZN_1 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_mid_ZN_2 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_mid_ZN_2 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_mid_ZN_3 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_mid_ZN_3 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_mid_ZN_4 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_mid_ZN_4 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_top_ZN_1 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_top_ZN_1 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_top_ZN_2 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_top_ZN_2 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_top_ZN_3 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_top_ZN_3 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"Perimeter_top_ZN_4 People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 131.8819815775
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Perimeter_top_ZN_4 Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"SHWFluidSysElec Supply Temp Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"Top VAV OACtrl Max OA Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Top VAV OACtrl Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Top VAV OACtrl Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"WaterHeaterElec Ambient Temperature Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterHeaterElec Setpoint Temp Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Apr" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.8333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Aug" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 17.7222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Dec" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.6111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Feb" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.2222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jan" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jul" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Mar" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09May" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.9444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Nov" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Oct" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Sep" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{53870a27-693e-4eb2-ae4c-79d3837ce448}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 22.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		}
	},
	"Schedule:Week:Daily" : 
	{
		"BottomVAV Economizer Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "BottomVAV Economizer Max OA Schedule Day Schedule"
		},
		"BottomVAV Economizer Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "BottomVAV Economizer Schedule Week 1 Winter"
		},
		"Core_bottom People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"customday2_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"friday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"holiday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"monday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"saturday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"sunday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"thursday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Core_bottom People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Core_bottom People Activity Level Default Day"
		},
		"Core_bottom Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Core_bottom Target SHW Temp Default Day"
		},
		"Core_mid People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"customday2_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"friday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"holiday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"monday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"saturday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"sunday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"thursday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Core_mid People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Core_mid People Activity Level Default Day"
		},
		"Core_mid Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Core_mid Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Core_mid Target SHW Temp Default Day"
		},
		"Core_top People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_top People Activity Level Default Day",
			"customday2_schedule_day_name" : "Core_top People Activity Level Default Day",
			"friday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"holiday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"monday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"saturday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"sunday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"thursday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Core_top People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Core_top People Activity Level Default Day"
		},
		"Core_top Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Core_top Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Core_top Target SHW Temp Default Day"
		},
		"HotWater Loop Supply Temp Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"customday2_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"friday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"holiday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"monday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"saturday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"sunday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"thursday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"tuesday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"wednesday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "HotWater Loop Supply Temp Schedule Day Schedule"
		},
		"MidVAV OACtrl Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "MidVAV OACtrl Max OA Schedule Day Schedule"
		},
		"MidVAV OACtrl Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "MidVAV OACtrl Schedule Week 1 Winter"
		},
		"OfficeClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeClgSetptSun",
			"customday2_schedule_day_name" : "OfficeClgSetptSun",
			"friday_schedule_day_name" : "OfficeClgSetptWD",
			"holiday_schedule_day_name" : "OfficeClgSetptSun",
			"monday_schedule_day_name" : "OfficeClgSetptWD",
			"saturday_schedule_day_name" : "OfficeClgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeClgSetptWD",
			"sunday_schedule_day_name" : "OfficeClgSetptSun",
			"thursday_schedule_day_name" : "OfficeClgSetptWD",
			"tuesday_schedule_day_name" : "OfficeClgSetptWD",
			"wednesday_schedule_day_name" : "OfficeClgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeClgSetptWD"
		},
		"OfficeElevatorWk" : 
		{
			"customday1_schedule_day_name" : "OfficeElevatorSun",
			"customday2_schedule_day_name" : "OfficeElevatorSun",
			"friday_schedule_day_name" : "OfficeElevatorWD",
			"holiday_schedule_day_name" : "OfficeElevatorSun",
			"monday_schedule_day_name" : "OfficeElevatorWD",
			"saturday_schedule_day_name" : "OfficeElevatorSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeElevatorSun",
			"thursday_schedule_day_name" : "OfficeElevatorWD",
			"tuesday_schedule_day_name" : "OfficeElevatorWD",
			"wednesday_schedule_day_name" : "OfficeElevatorWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeEscalatorWk" : 
		{
			"customday1_schedule_day_name" : "OfficeEscalatorSun",
			"customday2_schedule_day_name" : "OfficeEscalatorSun",
			"friday_schedule_day_name" : "OfficeEscalatorWD",
			"holiday_schedule_day_name" : "OfficeEscalatorSun",
			"monday_schedule_day_name" : "OfficeEscalatorWD",
			"saturday_schedule_day_name" : "OfficeEscalatorSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeEscalatorSun",
			"thursday_schedule_day_name" : "OfficeEscalatorWD",
			"tuesday_schedule_day_name" : "OfficeEscalatorWD",
			"wednesday_schedule_day_name" : "OfficeEscalatorWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "OfficeGasEquipSun",
			"customday2_schedule_day_name" : "OfficeGasEquipSun",
			"friday_schedule_day_name" : "OfficeGasEquipWD",
			"holiday_schedule_day_name" : "OfficeGasEquipSun",
			"monday_schedule_day_name" : "OfficeGasEquipWD",
			"saturday_schedule_day_name" : "OfficeGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeGasEquipSun",
			"thursday_schedule_day_name" : "OfficeGasEquipWD",
			"tuesday_schedule_day_name" : "OfficeGasEquipWD",
			"wednesday_schedule_day_name" : "OfficeGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHVACAvailSun",
			"customday2_schedule_day_name" : "OfficeHVACAvailSun",
			"friday_schedule_day_name" : "OfficeHVACAvailWD",
			"holiday_schedule_day_name" : "OfficeHVACAvailSun",
			"monday_schedule_day_name" : "OfficeHVACAvailWD",
			"saturday_schedule_day_name" : "OfficeHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "OfficeHVACAvailSun",
			"thursday_schedule_day_name" : "OfficeHVACAvailWD",
			"tuesday_schedule_day_name" : "OfficeHVACAvailWD",
			"wednesday_schedule_day_name" : "OfficeHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"OfficeHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "OfficeHtgSetptSun",
			"customday2_schedule_day_name" : "OfficeHtgSetptSun",
			"friday_schedule_day_name" : "OfficeHtgSetptWD",
			"holiday_schedule_day_name" : "OfficeHtgSetptSun",
			"monday_schedule_day_name" : "OfficeHtgSetptWD",
			"saturday_schedule_day_name" : "OfficeHtgSetptSat",
			"summerdesignday_schedule_day_name" : "OfficeHtgSetptWD",
			"sunday_schedule_day_name" : "OfficeHtgSetptSun",
			"thursday_schedule_day_name" : "OfficeHtgSetptWD",
			"tuesday_schedule_day_name" : "OfficeHtgSetptWD",
			"wednesday_schedule_day_name" : "OfficeHtgSetptWD",
			"winterdesignday_schedule_day_name" : "OfficeHtgSetptWD"
		},
		"OfficeInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "OfficeInfiltrationSun",
			"customday2_schedule_day_name" : "OfficeInfiltrationSun",
			"friday_schedule_day_name" : "OfficeInfiltrationWD",
			"holiday_schedule_day_name" : "OfficeInfiltrationSun",
			"monday_schedule_day_name" : "OfficeInfiltrationWD",
			"saturday_schedule_day_name" : "OfficeInfiltrationSat",
			"summerdesignday_schedule_day_name" : "OfficeInfiltrationWD",
			"sunday_schedule_day_name" : "OfficeInfiltrationSun",
			"thursday_schedule_day_name" : "OfficeInfiltrationWD",
			"tuesday_schedule_day_name" : "OfficeInfiltrationWD",
			"wednesday_schedule_day_name" : "OfficeInfiltrationWD",
			"winterdesignday_schedule_day_name" : "OfficeInfiltrationWD"
		},
		"OfficeLightsWk" : 
		{
			"customday1_schedule_day_name" : "OfficeLightsSun",
			"customday2_schedule_day_name" : "OfficeLightsSun",
			"friday_schedule_day_name" : "OfficeLightsWD",
			"holiday_schedule_day_name" : "OfficeLightsSun",
			"monday_schedule_day_name" : "OfficeLightsWD",
			"saturday_schedule_day_name" : "OfficeLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeLightsSun",
			"thursday_schedule_day_name" : "OfficeLightsWD",
			"tuesday_schedule_day_name" : "OfficeLightsWD",
			"wednesday_schedule_day_name" : "OfficeLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "OfficeOccupancySun",
			"customday2_schedule_day_name" : "OfficeOccupancySun",
			"friday_schedule_day_name" : "OfficeOccupancyWD",
			"holiday_schedule_day_name" : "OfficeOccupancySun",
			"monday_schedule_day_name" : "OfficeOccupancyWD",
			"saturday_schedule_day_name" : "OfficeOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeOccupancySun",
			"thursday_schedule_day_name" : "OfficeOccupancyWD",
			"tuesday_schedule_day_name" : "OfficeOccupancyWD",
			"wednesday_schedule_day_name" : "OfficeOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeReceptacleWk" : 
		{
			"customday1_schedule_day_name" : "OfficeReceptacleSun",
			"customday2_schedule_day_name" : "OfficeReceptacleSun",
			"friday_schedule_day_name" : "OfficeReceptacleWD",
			"holiday_schedule_day_name" : "OfficeReceptacleSun",
			"monday_schedule_day_name" : "OfficeReceptacleWD",
			"saturday_schedule_day_name" : "OfficeReceptacleSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeReceptacleSun",
			"thursday_schedule_day_name" : "OfficeReceptacleWD",
			"tuesday_schedule_day_name" : "OfficeReceptacleWD",
			"wednesday_schedule_day_name" : "OfficeReceptacleWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OfficeServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "OfficeServiceHotWaterSun",
			"customday2_schedule_day_name" : "OfficeServiceHotWaterSun",
			"friday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"holiday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"monday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"saturday_schedule_day_name" : "OfficeServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OfficeServiceHotWaterSun",
			"thursday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"tuesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"wednesday_schedule_day_name" : "OfficeServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"OnWk" : 
		{
			"customday1_schedule_day_name" : "OnDay",
			"customday2_schedule_day_name" : "OnDay",
			"friday_schedule_day_name" : "OnDay",
			"holiday_schedule_day_name" : "OnDay",
			"monday_schedule_day_name" : "OnDay",
			"saturday_schedule_day_name" : "OnDay",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OnDay",
			"thursday_schedule_day_name" : "OnDay",
			"tuesday_schedule_day_name" : "OnDay",
			"wednesday_schedule_day_name" : "OnDay",
			"winterdesignday_schedule_day_name" : "OnDay"
		},
		"Perimeter_bot_ZN_1 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_1 People Activity Level Default Day"
		},
		"Perimeter_bot_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_1 Target SHW Temp Default Day"
		},
		"Perimeter_bot_ZN_2 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_2 People Activity Level Default Day"
		},
		"Perimeter_bot_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_2 Target SHW Temp Default Day"
		},
		"Perimeter_bot_ZN_3 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_3 People Activity Level Default Day"
		},
		"Perimeter_bot_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_3 Target SHW Temp Default Day"
		},
		"Perimeter_bot_ZN_4 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_4 People Activity Level Default Day"
		},
		"Perimeter_bot_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_bot_ZN_4 Target SHW Temp Default Day"
		},
		"Perimeter_mid_ZN_1 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_1 People Activity Level Default Day"
		},
		"Perimeter_mid_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_1 Target SHW Temp Default Day"
		},
		"Perimeter_mid_ZN_2 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_2 People Activity Level Default Day"
		},
		"Perimeter_mid_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_2 Target SHW Temp Default Day"
		},
		"Perimeter_mid_ZN_3 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_3 People Activity Level Default Day"
		},
		"Perimeter_mid_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_3 Target SHW Temp Default Day"
		},
		"Perimeter_mid_ZN_4 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_4 People Activity Level Default Day"
		},
		"Perimeter_mid_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_mid_ZN_4 Target SHW Temp Default Day"
		},
		"Perimeter_top_ZN_1 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_1 People Activity Level Default Day"
		},
		"Perimeter_top_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_1 Target SHW Temp Default Day"
		},
		"Perimeter_top_ZN_2 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_2 People Activity Level Default Day"
		},
		"Perimeter_top_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_2 Target SHW Temp Default Day"
		},
		"Perimeter_top_ZN_3 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_3 People Activity Level Default Day"
		},
		"Perimeter_top_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_3 Target SHW Temp Default Day"
		},
		"Perimeter_top_ZN_4 People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_4 People Activity Level Default Day"
		},
		"Perimeter_top_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Perimeter_top_ZN_4 Target SHW Temp Default Day"
		},
		"SHWFluidSysElec Supply Temp Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"customday2_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"friday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"holiday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"monday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"saturday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"sunday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"thursday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"tuesday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"wednesday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "SHWFluidSysElec Supply Temp Schedule Day Schedule"
		},
		"Top VAV OACtrl Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "Top VAV OACtrl Max OA Schedule Day Schedule"
		},
		"Top VAV OACtrl Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "Top VAV OACtrl Schedule Week 1 Winter"
		},
		"WaterHeaterElec Ambient Temperature Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"customday2_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"friday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"holiday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"monday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"saturday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"summerdesignday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"sunday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"thursday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"tuesday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"wednesday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule",
			"winterdesignday_schedule_day_name" : "WaterHeaterElec Ambient Temperature Day Schedule"
		},
		"WaterHeaterElec Setpoint Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"customday2_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"friday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"holiday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"monday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"saturday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"summerdesignday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"sunday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"thursday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"tuesday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"wednesday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule",
			"winterdesignday_schedule_day_name" : "WaterHeaterElec Setpoint Temp Day Schedule"
		},
		"WaterMainCZ09AprWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Apr",
			"customday2_schedule_day_name" : "WaterMainCZ09Apr",
			"friday_schedule_day_name" : "WaterMainCZ09Apr",
			"holiday_schedule_day_name" : "WaterMainCZ09Apr",
			"monday_schedule_day_name" : "WaterMainCZ09Apr",
			"saturday_schedule_day_name" : "WaterMainCZ09Apr",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Apr",
			"sunday_schedule_day_name" : "WaterMainCZ09Apr",
			"thursday_schedule_day_name" : "WaterMainCZ09Apr",
			"tuesday_schedule_day_name" : "WaterMainCZ09Apr",
			"wednesday_schedule_day_name" : "WaterMainCZ09Apr",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Apr"
		},
		"WaterMainCZ09AugWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Aug",
			"customday2_schedule_day_name" : "WaterMainCZ09Aug",
			"friday_schedule_day_name" : "WaterMainCZ09Aug",
			"holiday_schedule_day_name" : "WaterMainCZ09Aug",
			"monday_schedule_day_name" : "WaterMainCZ09Aug",
			"saturday_schedule_day_name" : "WaterMainCZ09Aug",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Aug",
			"sunday_schedule_day_name" : "WaterMainCZ09Aug",
			"thursday_schedule_day_name" : "WaterMainCZ09Aug",
			"tuesday_schedule_day_name" : "WaterMainCZ09Aug",
			"wednesday_schedule_day_name" : "WaterMainCZ09Aug",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Aug"
		},
		"WaterMainCZ09DecWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Dec",
			"customday2_schedule_day_name" : "WaterMainCZ09Dec",
			"friday_schedule_day_name" : "WaterMainCZ09Dec",
			"holiday_schedule_day_name" : "WaterMainCZ09Dec",
			"monday_schedule_day_name" : "WaterMainCZ09Dec",
			"saturday_schedule_day_name" : "WaterMainCZ09Dec",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Dec",
			"sunday_schedule_day_name" : "WaterMainCZ09Dec",
			"thursday_schedule_day_name" : "WaterMainCZ09Dec",
			"tuesday_schedule_day_name" : "WaterMainCZ09Dec",
			"wednesday_schedule_day_name" : "WaterMainCZ09Dec",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Dec"
		},
		"WaterMainCZ09FebWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Feb",
			"customday2_schedule_day_name" : "WaterMainCZ09Feb",
			"friday_schedule_day_name" : "WaterMainCZ09Feb",
			"holiday_schedule_day_name" : "WaterMainCZ09Feb",
			"monday_schedule_day_name" : "WaterMainCZ09Feb",
			"saturday_schedule_day_name" : "WaterMainCZ09Feb",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Feb",
			"sunday_schedule_day_name" : "WaterMainCZ09Feb",
			"thursday_schedule_day_name" : "WaterMainCZ09Feb",
			"tuesday_schedule_day_name" : "WaterMainCZ09Feb",
			"wednesday_schedule_day_name" : "WaterMainCZ09Feb",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Feb"
		},
		"WaterMainCZ09JanWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jan",
			"customday2_schedule_day_name" : "WaterMainCZ09Jan",
			"friday_schedule_day_name" : "WaterMainCZ09Jan",
			"holiday_schedule_day_name" : "WaterMainCZ09Jan",
			"monday_schedule_day_name" : "WaterMainCZ09Jan",
			"saturday_schedule_day_name" : "WaterMainCZ09Jan",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jan",
			"sunday_schedule_day_name" : "WaterMainCZ09Jan",
			"thursday_schedule_day_name" : "WaterMainCZ09Jan",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jan",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jan",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jan"
		},
		"WaterMainCZ09JulWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jul",
			"customday2_schedule_day_name" : "WaterMainCZ09Jul",
			"friday_schedule_day_name" : "WaterMainCZ09Jul",
			"holiday_schedule_day_name" : "WaterMainCZ09Jul",
			"monday_schedule_day_name" : "WaterMainCZ09Jul",
			"saturday_schedule_day_name" : "WaterMainCZ09Jul",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jul",
			"sunday_schedule_day_name" : "WaterMainCZ09Jul",
			"thursday_schedule_day_name" : "WaterMainCZ09Jul",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jul",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jul",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jul"
		},
		"WaterMainCZ09JunWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jun",
			"customday2_schedule_day_name" : "WaterMainCZ09Jun",
			"friday_schedule_day_name" : "WaterMainCZ09Jun",
			"holiday_schedule_day_name" : "WaterMainCZ09Jun",
			"monday_schedule_day_name" : "WaterMainCZ09Jun",
			"saturday_schedule_day_name" : "WaterMainCZ09Jun",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jun",
			"sunday_schedule_day_name" : "WaterMainCZ09Jun",
			"thursday_schedule_day_name" : "WaterMainCZ09Jun",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jun",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jun",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jun"
		},
		"WaterMainCZ09MarWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Mar",
			"customday2_schedule_day_name" : "WaterMainCZ09Mar",
			"friday_schedule_day_name" : "WaterMainCZ09Mar",
			"holiday_schedule_day_name" : "WaterMainCZ09Mar",
			"monday_schedule_day_name" : "WaterMainCZ09Mar",
			"saturday_schedule_day_name" : "WaterMainCZ09Mar",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Mar",
			"sunday_schedule_day_name" : "WaterMainCZ09Mar",
			"thursday_schedule_day_name" : "WaterMainCZ09Mar",
			"tuesday_schedule_day_name" : "WaterMainCZ09Mar",
			"wednesday_schedule_day_name" : "WaterMainCZ09Mar",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Mar"
		},
		"WaterMainCZ09MayWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09May",
			"customday2_schedule_day_name" : "WaterMainCZ09May",
			"friday_schedule_day_name" : "WaterMainCZ09May",
			"holiday_schedule_day_name" : "WaterMainCZ09May",
			"monday_schedule_day_name" : "WaterMainCZ09May",
			"saturday_schedule_day_name" : "WaterMainCZ09May",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09May",
			"sunday_schedule_day_name" : "WaterMainCZ09May",
			"thursday_schedule_day_name" : "WaterMainCZ09May",
			"tuesday_schedule_day_name" : "WaterMainCZ09May",
			"wednesday_schedule_day_name" : "WaterMainCZ09May",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09May"
		},
		"WaterMainCZ09NovWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Nov",
			"customday2_schedule_day_name" : "WaterMainCZ09Nov",
			"friday_schedule_day_name" : "WaterMainCZ09Nov",
			"holiday_schedule_day_name" : "WaterMainCZ09Nov",
			"monday_schedule_day_name" : "WaterMainCZ09Nov",
			"saturday_schedule_day_name" : "WaterMainCZ09Nov",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Nov",
			"sunday_schedule_day_name" : "WaterMainCZ09Nov",
			"thursday_schedule_day_name" : "WaterMainCZ09Nov",
			"tuesday_schedule_day_name" : "WaterMainCZ09Nov",
			"wednesday_schedule_day_name" : "WaterMainCZ09Nov",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Nov"
		},
		"WaterMainCZ09OctWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Oct",
			"customday2_schedule_day_name" : "WaterMainCZ09Oct",
			"friday_schedule_day_name" : "WaterMainCZ09Oct",
			"holiday_schedule_day_name" : "WaterMainCZ09Oct",
			"monday_schedule_day_name" : "WaterMainCZ09Oct",
			"saturday_schedule_day_name" : "WaterMainCZ09Oct",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Oct",
			"sunday_schedule_day_name" : "WaterMainCZ09Oct",
			"thursday_schedule_day_name" : "WaterMainCZ09Oct",
			"tuesday_schedule_day_name" : "WaterMainCZ09Oct",
			"wednesday_schedule_day_name" : "WaterMainCZ09Oct",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Oct"
		},
		"WaterMainCZ09SepWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Sep",
			"customday2_schedule_day_name" : "WaterMainCZ09Sep",
			"friday_schedule_day_name" : "WaterMainCZ09Sep",
			"holiday_schedule_day_name" : "WaterMainCZ09Sep",
			"monday_schedule_day_name" : "WaterMainCZ09Sep",
			"saturday_schedule_day_name" : "WaterMainCZ09Sep",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Sep",
			"sunday_schedule_day_name" : "WaterMainCZ09Sep",
			"thursday_schedule_day_name" : "WaterMainCZ09Sep",
			"tuesday_schedule_day_name" : "WaterMainCZ09Sep",
			"wednesday_schedule_day_name" : "WaterMainCZ09Sep",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Sep"
		},
		"{4044a616-bd56-4210-b72e-7301d76dcc74} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"customday2_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"friday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"holiday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"monday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"saturday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"summerdesignday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"sunday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"thursday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"tuesday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"wednesday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}",
			"winterdesignday_schedule_day_name" : "{0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}"
		},
		"{7d04874e-fd46-4e05-94f6-97dc08a2d36a} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"customday2_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"friday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"holiday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"monday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"saturday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"summerdesignday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"sunday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"thursday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"tuesday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"wednesday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}",
			"winterdesignday_schedule_day_name" : "{53870a27-693e-4eb2-ae4c-79d3837ce448}"
		}
	},
	"Schedule:Year" : 
	{
		"BottomVAV Economizer Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BottomVAV Economizer Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"BottomVAV Economizer Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "BottomVAV Economizer Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_bottom People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_bottom People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_bottom Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_bottom Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_mid People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_mid People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_mid Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_mid Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_top People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_top People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Core_top Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Core_top Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"HotWater Loop Supply Temp Schedule" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "HotWater Loop Supply Temp Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"MidVAV OACtrl Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "MidVAV OACtrl Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"MidVAV OACtrl Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "MidVAV OACtrl Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeElevator" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeElevatorWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeEscalator" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeEscalatorWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeReceptacleWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"OfficeServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OfficeServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"On" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OnWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_1 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_1 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_1 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_2 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_2 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_2 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_3 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_3 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_3 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_4 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_4 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_bot_ZN_4 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_bot_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_1 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_1 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_1 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_2 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_2 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_2 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_3 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_3 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_3 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_4 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_4 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_mid_ZN_4 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_mid_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_1 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_1 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_1 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_1 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_2 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_2 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_2 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_2 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_3 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_3 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_3 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_3 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_4 People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_4 People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Perimeter_top_ZN_4 Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Perimeter_top_ZN_4 Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"SHWFluidSysElec Supply Temp Schedule" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SHWFluidSysElec Supply Temp Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Top VAV OACtrl Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Top VAV OACtrl Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Top VAV OACtrl Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Top VAV OACtrl Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterHeaterElec Ambient Temperature" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterHeaterElec Ambient Temperature Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterHeaterElec Setpoint Temp" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterHeaterElec Setpoint Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterMainCZ09" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "WaterMainCZ09JanWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "WaterMainCZ09FebWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "WaterMainCZ09MarWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "WaterMainCZ09AprWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "WaterMainCZ09MayWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "WaterMainCZ09JunWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "WaterMainCZ09JulWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "WaterMainCZ09AugWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "WaterMainCZ09SepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "WaterMainCZ09OctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "WaterMainCZ09NovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterMainCZ09DecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"{4044a616-bd56-4210-b72e-7301d76dcc74}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{4044a616-bd56-4210-b72e-7301d76dcc74} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{7d04874e-fd46-4e05-94f6-97dc08a2d36a}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{7d04874e-fd46-4e05-94f6-97dc08a2d36a} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		}
	},
	"ScheduleTypeLimits" : 
	{
		"ActivityLevel" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "ActivityLevel"
		},
		"Core_bottom Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Core_mid Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Core_top Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Fraction" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "Dimensionless",
			"upper_limit_value" : 1.0
		},
		"Fractional" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"Fractional 1" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"On Off Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 1.0
		},
		"OnOff" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"Perimeter_bot_ZN_1 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_bot_ZN_2 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_bot_ZN_3 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_bot_ZN_4 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_mid_ZN_1 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_mid_ZN_2 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_mid_ZN_3 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Temperature" : 
		{
			"unit_type" : "Temperature"
		}
	},
	"SetpointManager:MixedAir" : 
	{
		"Bottom VAV CoilCooling Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Bottom VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "BottomVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "BottomVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Bottom VAV CoilCooling Outlet Node"
		},
		"Bottom VAV CoilHeating Air Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Bottom VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "BottomVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "BottomVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Bottom VAV CoilHeating Air Outlet Node"
		},
		"BottomVAV Economizer OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Bottom VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "BottomVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "BottomVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "BottomVAV Economizer OA System Mixed Air Node"
		},
		"Mid VAV CoilCooling Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Mid VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "MidVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "MidVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Mid VAV CoilCooling Outlet Node"
		},
		"Mid VAV CoilHeating Air Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Mid VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "MidVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "MidVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Mid VAV CoilHeating Air Outlet Node"
		},
		"MidVAV OACtrl OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Mid VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "MidVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "MidVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "MidVAV OACtrl OA System Mixed Air Node"
		},
		"Top VAV CoilCooling Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Top VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "TopVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "TopVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Top VAV CoilCooling Outlet Node"
		},
		"Top VAV CoilHeating Air Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Top VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "TopVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "TopVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Top VAV CoilHeating Air Outlet Node"
		},
		"Top VAV OACtrl OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Top VAV CoilHeating Air Outlet Node",
			"fan_outlet_node_name" : "TopVAV SupplyFan Outlet Node",
			"reference_setpoint_node_name" : "TopVAV SupplyFan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Top VAV OACtrl OA System Mixed Air Node"
		}
	},
	"SetpointManager:Scheduled" : 
	{
		"Setpoint Manager Scheduled 1" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "HotWater Loop Supply Temp Schedule",
			"setpoint_node_or_nodelist_name" : "HotWater Loop Supply Mixer Outlet Node"
		},
		"{3ad0a785-8019-4e25-b7e4-b007a98cb323}" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "SHWFluidSysElec Supply Temp Schedule",
			"setpoint_node_or_nodelist_name" : "SHWFluidSysElec Supply Mixer Outlet Node"
		}
	},
	"SetpointManager:Warmest" : 
	{
		"Setpoint Manager Warmest 1" : 
		{
			"control_variable" : "Temperature",
			"hvac_air_loop_name" : "BottomVAV",
			"maximum_setpoint_temperature" : 15.5555555555556,
			"minimum_setpoint_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "BottomVAV SupplyFan Outlet Node",
			"strategy" : "MaximumTemperature"
		},
		"Setpoint Manager Warmest 2" : 
		{
			"control_variable" : "Temperature",
			"hvac_air_loop_name" : "Mid VAV",
			"maximum_setpoint_temperature" : 15.5555555555556,
			"minimum_setpoint_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "MidVAV SupplyFan Outlet Node",
			"strategy" : "MaximumTemperature"
		},
		"Setpoint Manager Warmest 3" : 
		{
			"control_variable" : "Temperature",
			"hvac_air_loop_name" : "Top VAV",
			"maximum_setpoint_temperature" : 15.5555555555556,
			"minimum_setpoint_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "TopVAV SupplyFan Outlet Node",
			"strategy" : "MaximumTemperature"
		}
	},
	"SimulationControl" : 
	{
		"SimulationControl 1" : 
		{
			"do_plant_sizing_calculation" : "Yes",
			"do_system_sizing_calculation" : "Yes",
			"do_zone_sizing_calculation" : "Yes",
			"run_simulation_for_sizing_periods" : "No",
			"run_simulation_for_weather_file_run_periods" : "Yes"
		}
	},
	"Site:Location" : 
	{
		"LOS ANGELES USC" : 
		{
			"elevation" : 54.559199999999997,
			"latitude" : 33.950000000000003,
			"longitude" : -118.40000000000001,
			"time_zone" : -8.0
		}
	},
	"Site:WaterMainsTemperature" : 
	{
		"Site:WaterMainsTemperature 1" : 
		{
			"calculation_method" : "Schedule",
			"temperature_schedule_name" : "WaterMainCZ09"
		}
	},
	"Sizing:Parameters" : 
	{
		"Sizing:Parameters 1" : 
		{
			"cooling_sizing_factor" : 1.0,
			"heating_sizing_factor" : 1.0
		}
	},
	"Sizing:Plant" : 
	{
		"Sizing:Plant 1" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 54.4444444444445,
			"loop_design_temperature_difference" : 11.1111111111111,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "HotWater Loop",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		},
		"Sizing:Plant 2" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 57.2222222222223,
			"loop_design_temperature_difference" : 44.4444444444444,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "SHWFluidSysElec",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		}
	},
	"Sizing:System" : 
	{
		"Sizing:System 1" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "BottomVAV",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 15.5555555555556,
			"central_heating_maximum_system_air_flow_ratio" : 0.44813999999999998,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "Coincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 2" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "Mid VAV",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 15.5555555555556,
			"central_heating_maximum_system_air_flow_ratio" : 0.41799999999999998,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "Coincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 3" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "Top VAV",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 15.5555555555556,
			"central_heating_maximum_system_air_flow_ratio" : 0.41846800000000001,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "Coincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		}
	},
	"Sizing:Zone" : 
	{
		"Sizing:Zone 1" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Core_bottom Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 8.3333333333333304,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Core_bottom Thermal Zone"
		},
		"Sizing:Zone 10" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_3 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.50000100000000003,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Sizing:Zone 11" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Sizing:Zone 12" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Sizing:Zone 13" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Sizing:Zone 14" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.50000100000000003,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Sizing:Zone 15" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.50000100000000003,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"Sizing:Zone 2" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Core_mid Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 8.3333333333333304,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Core_mid Thermal Zone"
		},
		"Sizing:Zone 3" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Core_top Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 8.3333333333333304,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Core_top Thermal Zone"
		},
		"Sizing:Zone 4" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_1 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Sizing:Zone 5" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_2 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Sizing:Zone 6" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_3 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Sizing:Zone 7" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_bot_ZN_4 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.50000199999999995,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Sizing:Zone 8" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_1 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Sizing:Zone 9" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Perimeter_mid_ZN_2 Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		}
	},
	"SizingPeriod:DesignDay" : 
	{
		"LOS ANGELES USC  August .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38300000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4329999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.5999999999999996,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.700000000000003,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.199999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  July .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40200000000000002,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4009999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.799999999999997,
			"month" : 7,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 22.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  June .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40500000000000003,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3239999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 8.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 32.299999999999997,
			"month" : 6,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.699999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  November .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.32500000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.5579999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 10.4,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 31.899999999999999,
			"month" : 11,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 15.4,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  October .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3969999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.9000000000000004,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 35.200000000000003,
			"month" : 10,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 16.800000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  September .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36899999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4649999999999999,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.8000000000000007,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 36.299999999999997,
			"month" : 9,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC Ann Htg 99.6ondns DB" : 
		{
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 0.0,
			"day_of_month" : 21,
			"day_type" : "WinterDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 6.2000000000000002,
			"month" : 12,
			"rain_indicator" : "No",
			"sky_clearness" : 0.0,
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAEClearSky",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 6.2000000000000002,
			"wind_direction" : 20.0,
			"wind_speed" : 0.59999999999999998
		}
	},
	"ThermostatSetpoint:DualSetpoint" : 
	{
		"Core_bottom Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Core_mid Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Core_top Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_bot_ZN_1 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_bot_ZN_2 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_bot_ZN_3 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_bot_ZN_4 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_mid_ZN_1 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_mid_ZN_2 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_mid_ZN_3 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_mid_ZN_4 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_top_ZN_1 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_top_ZN_2 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_top_ZN_3 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		},
		"Perimeter_top_ZN_4 Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "OfficeClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "OfficeHtgSetpt"
		}
	},
	"Timestep" : 
	{
		"Timestep 1" : 
		{
			"number_of_timesteps_per_hour" : 4
		}
	},
	"Version" : 
	{
		"Version 1" : 
		{
			"version_identifier" : "25.1"
		}
	},
	"WaterHeater:Mixed" : 
	{
		"WaterHeaterElec" : 
		{
			"ambient_temperature_indicator" : "Schedule",
			"ambient_temperature_schedule_name" : "WaterHeaterElec Ambient Temperature",
			"deadband_temperature_difference" : 2.0,
			"end_use_subcategory" : "General",
			"heater_control_type" : "Cycle",
			"heater_fuel_type" : "Electricity",
			"heater_ignition_delay" : 0.0,
			"heater_ignition_minimum_flow_rate" : 0.0,
			"heater_maximum_capacity" : 8743.9805283373698,
			"heater_thermal_efficiency" : 0.98999999999999999,
			"indirect_water_heating_recovery_time" : 1.5,
			"maximum_temperature_limit" : 82.219999999999999,
			"off_cycle_loss_coefficient_to_ambient_temperature" : 0.28497818250000001,
			"off_cycle_loss_fraction_to_zone" : 1.0,
			"off_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"off_cycle_parasitic_fuel_type" : "NaturalGas",
			"off_cycle_parasitic_heat_fraction_to_tank" : 0.80000000000000004,
			"on_cycle_loss_coefficient_to_ambient_temperature" : 0.28497818250000001,
			"on_cycle_loss_fraction_to_zone" : 1.0,
			"on_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"on_cycle_parasitic_fuel_type" : "NaturalGas",
			"on_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"setpoint_temperature_schedule_name" : "WaterHeaterElec Setpoint Temp",
			"source_side_design_flow_rate" : "Autosize",
			"source_side_effectiveness" : 1.0,
			"source_side_flow_control_mode" : "IndirectHeatPrimarySetpoint",
			"tank_volume" : 0.11356235351909599,
			"use_side_design_flow_rate" : "Autosize",
			"use_side_effectiveness" : 1.0,
			"use_side_inlet_node_name" : "SHWFluidSysElec Supply Splitter Outlet Node 1",
			"use_side_outlet_node_name" : "WaterHeaterElec Supply Outlet Node"
		}
	},
	"WaterHeater:Sizing" : 
	{
		"WaterHeater:Sizing 1" : 
		{
			"design_mode" : "PeakDraw",
			"nominal_tank_volume_for_autosizing_plant_connections" : 1.0,
			"time_for_tank_recovery" : 0.0,
			"time_storage_can_meet_peak_draw" : 0.53850299999999995,
			"waterheater_name" : "WaterHeaterElec"
		}
	},
	"WaterUse:Connections" : 
	{
		"Core_bottom Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Core_bottom Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 1",
			"outlet_node_name" : "Core_bottom Water Use Connection Outlet Node"
		},
		"Core_mid Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Core_mid Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 6",
			"outlet_node_name" : "Core_mid Water Use Connection Outlet Node"
		},
		"Core_top Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Core_top Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 11",
			"outlet_node_name" : "Core_top Water Use Connection Outlet Node"
		},
		"Perimeter_bot_ZN_1 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_bot_ZN_1 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 2",
			"outlet_node_name" : "Perimeter_bot_ZN_1 Water Use Connection Outlet Node"
		},
		"Perimeter_bot_ZN_2 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_bot_ZN_2 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 3",
			"outlet_node_name" : "Perimeter_bot_ZN_2 Water Use Connection Outlet Node"
		},
		"Perimeter_bot_ZN_3 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_bot_ZN_3 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 4",
			"outlet_node_name" : "Perimeter_bot_ZN_3 Water Use Connection Outlet Node"
		},
		"Perimeter_bot_ZN_4 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_bot_ZN_4 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 5",
			"outlet_node_name" : "Perimeter_bot_ZN_4 Water Use Connection Outlet Node"
		},
		"Perimeter_mid_ZN_1 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_mid_ZN_1 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 7",
			"outlet_node_name" : "Perimeter_mid_ZN_1 Water Use Connection Outlet Node"
		},
		"Perimeter_mid_ZN_2 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_mid_ZN_2 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 8",
			"outlet_node_name" : "Perimeter_mid_ZN_2 Water Use Connection Outlet Node"
		},
		"Perimeter_mid_ZN_3 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_mid_ZN_3 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 9",
			"outlet_node_name" : "Perimeter_mid_ZN_3 Water Use Connection Outlet Node"
		},
		"Perimeter_mid_ZN_4 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_mid_ZN_4 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 10",
			"outlet_node_name" : "Perimeter_mid_ZN_4 Water Use Connection Outlet Node"
		},
		"Perimeter_top_ZN_1 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_top_ZN_1 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 12",
			"outlet_node_name" : "Perimeter_top_ZN_1 Water Use Connection Outlet Node"
		},
		"Perimeter_top_ZN_2 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_top_ZN_2 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 13",
			"outlet_node_name" : "Perimeter_top_ZN_2 Water Use Connection Outlet Node"
		},
		"Perimeter_top_ZN_3 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_top_ZN_3 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 14",
			"outlet_node_name" : "Perimeter_top_ZN_3 Water Use Connection Outlet Node"
		},
		"Perimeter_top_ZN_4 Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Perimeter_top_ZN_4 Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysElec Demand Splitter Outlet Node 15",
			"outlet_node_name" : "Perimeter_top_ZN_4 Water Use Connection Outlet Node"
		}
	},
	"WaterUse:Equipment" : 
	{
		"Core_bottom Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.00187547333384e-05,
			"target_temperature_schedule_name" : "Core_bottom Target SHW Temp"
		},
		"Core_mid Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.00187547333384e-05,
			"target_temperature_schedule_name" : "Core_mid Target SHW Temp"
		},
		"Core_top Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.00187547333384e-05,
			"target_temperature_schedule_name" : "Core_top Target SHW Temp"
		},
		"Perimeter_bot_ZN_1 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 2.1120389597677801e-06,
			"target_temperature_schedule_name" : "Perimeter_bot_ZN_1 Target SHW Temp"
		},
		"Perimeter_bot_ZN_2 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.33710207739275e-06,
			"target_temperature_schedule_name" : "Perimeter_bot_ZN_2 Target SHW Temp"
		},
		"Perimeter_bot_ZN_3 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 2.1120389597677801e-06,
			"target_temperature_schedule_name" : "Perimeter_bot_ZN_3 Target SHW Temp"
		},
		"Perimeter_bot_ZN_4 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.3370074420981499e-06,
			"target_temperature_schedule_name" : "Perimeter_bot_ZN_4 Target SHW Temp"
		},
		"Perimeter_mid_ZN_1 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 2.1120389597677801e-06,
			"target_temperature_schedule_name" : "Perimeter_mid_ZN_1 Target SHW Temp"
		},
		"Perimeter_mid_ZN_2 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.33710207739275e-06,
			"target_temperature_schedule_name" : "Perimeter_mid_ZN_2 Target SHW Temp"
		},
		"Perimeter_mid_ZN_3 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 2.1120389597677801e-06,
			"target_temperature_schedule_name" : "Perimeter_mid_ZN_3 Target SHW Temp"
		},
		"Perimeter_mid_ZN_4 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.3370074420981499e-06,
			"target_temperature_schedule_name" : "Perimeter_mid_ZN_4 Target SHW Temp"
		},
		"Perimeter_top_ZN_1 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 2.1120389597677801e-06,
			"target_temperature_schedule_name" : "Perimeter_top_ZN_1 Target SHW Temp"
		},
		"Perimeter_top_ZN_2 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.33710207739275e-06,
			"target_temperature_schedule_name" : "Perimeter_top_ZN_2 Target SHW Temp"
		},
		"Perimeter_top_ZN_3 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 2.1120389597677801e-06,
			"target_temperature_schedule_name" : "Perimeter_top_ZN_3 Target SHW Temp"
		},
		"Perimeter_top_ZN_4 Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "OfficeServiceHotWater",
			"peak_flow_rate" : 1.3370074420981499e-06,
			"target_temperature_schedule_name" : "Perimeter_top_ZN_4 Target SHW Temp"
		}
	},
	"WindowMaterial:SimpleGlazingSystem" : 
	{
		"Base_AllCZ_FixedWindowU34 Material" : 
		{
			"solar_heat_gain_coefficient" : 0.22,
			"u_factor" : 1.93060953597858,
			"visible_transmittance" : 0.41999999999999998
		}
	},
	"Zone" : 
	{
		"Core_bottom Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Core_mid Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Core_top Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"FirstFloor_Plenum Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"MidFloor_Plenum Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_bot_ZN_1 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_bot_ZN_2 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_bot_ZN_3 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_bot_ZN_4 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_mid_ZN_1 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_mid_ZN_2 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_mid_ZN_3 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_mid_ZN_4 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_top_ZN_1 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_top_ZN_2 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_top_ZN_3 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Perimeter_top_ZN_4 Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"TopFloor_Plenum Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		}
	},
	"ZoneControl:Thermostat" : 
	{
		"Core_bottom Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Core_bottom Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Core_bottom Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Core_bottom Thermal Zone"
		},
		"Core_mid Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Core_mid Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Core_mid Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Core_mid Thermal Zone"
		},
		"Core_top Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Core_top Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Core_top Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Core_top Thermal Zone"
		},
		"Perimeter_bot_ZN_1 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_bot_ZN_1 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_bot_ZN_1 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_2 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_bot_ZN_2 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_bot_ZN_2 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_3 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_bot_ZN_3 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_bot_ZN_3 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_4 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_bot_ZN_4 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_bot_ZN_4 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_1 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_mid_ZN_1 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_mid_ZN_1 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_2 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_mid_ZN_2 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_mid_ZN_2 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_3 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_mid_ZN_3 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_mid_ZN_3 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_4 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_mid_ZN_4 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_mid_ZN_4 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_1 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_top_ZN_1 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_top_ZN_1 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_2 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_top_ZN_2 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_top_ZN_2 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_3 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_top_ZN_3 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_top_ZN_3 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_4 Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Perimeter_top_ZN_4 Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Perimeter_top_ZN_4 Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Perimeter_top_ZN_4 Thermal Zone"
		}
	},
	"ZoneHVAC:AirDistributionUnit" : 
	{
		"ADU Core Top Zn TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "Core Top Zn TU Outlet Node",
			"air_terminal_name" : "Core Top Zn TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU CoreBottomZn TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "CoreBottomZn TU Outlet Node",
			"air_terminal_name" : "CoreBottomZn TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU CoreMidZn TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "CoreMidZn TU Outlet Node",
			"air_terminal_name" : "CoreMidZn TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterBottomZn1 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterBottomZn1 TU Outlet Node",
			"air_terminal_name" : "PerimeterBottomZn1 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterBottomZn2 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterBottomZn2 TU Outlet Node",
			"air_terminal_name" : "PerimeterBottomZn2 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterBottomZn4 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterBottomZn4 TU Outlet Node",
			"air_terminal_name" : "PerimeterBottomZn4 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterMidZn2 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterMidZn2 TU Outlet Node",
			"air_terminal_name" : "PerimeterMidZn2 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterMidZn3 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterMidZn3 TU Outlet Node",
			"air_terminal_name" : "PerimeterMidZn3 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterMidZn4 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterMidZn4 TU Outlet Node",
			"air_terminal_name" : "PerimeterMidZn4 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterTopZn2 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterTopZn2 TU Outlet Node",
			"air_terminal_name" : "PerimeterTopZn2 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterTopZn3 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterTopZn3 TU Outlet Node",
			"air_terminal_name" : "PerimeterTopZn3 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"ADU PerimeterTopZn4 TU" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterTopZn4 TU Outlet Node",
			"air_terminal_name" : "PerimeterTopZn4 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:Reheat"
		},
		"PerimeterBottomZn3 TU Air Distribution Unit" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterBottomZn3 TU Outlet Node",
			"air_terminal_name" : "PerimeterBottomZn3 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ParallelPIU:Reheat"
		},
		"PerimeterMidZn1 TU Air Distribution Unit" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterMidZn1 TU Outlet Node",
			"air_terminal_name" : "PerimeterMidZn1 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ParallelPIU:Reheat"
		},
		"PerimeterTopZn1 TU Air Distribution Unit" : 
		{
			"air_distribution_unit_outlet_node_name" : "PerimeterTopZn1 TU Outlet Node",
			"air_terminal_name" : "PerimeterTopZn1 TU",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:ParallelPIU:Reheat"
		}
	},
	"ZoneHVAC:EquipmentConnections" : 
	{
		"ZoneHVAC:EquipmentConnections 1" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Core_bottom Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Core_bottom Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Core_bottom Thermal Zone Equipment List",
			"zone_name" : "Core_bottom Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Core_bottom Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 10" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_mid_ZN_3 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_mid_ZN_3 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_mid_ZN_3 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_mid_ZN_3 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_mid_ZN_3 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 11" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_mid_ZN_4 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_mid_ZN_4 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_mid_ZN_4 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_mid_ZN_4 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_mid_ZN_4 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 12" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Perimeter_top_ZN_1 Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_top_ZN_1 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_top_ZN_1 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_top_ZN_1 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_top_ZN_1 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_top_ZN_1 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 13" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_top_ZN_2 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_top_ZN_2 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_top_ZN_2 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_top_ZN_2 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_top_ZN_2 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 14" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_top_ZN_3 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_top_ZN_3 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_top_ZN_3 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_top_ZN_3 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_top_ZN_3 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 15" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_top_ZN_4 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_top_ZN_4 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_top_ZN_4 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_top_ZN_4 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_top_ZN_4 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 2" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Core_mid Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Core_mid Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Core_mid Thermal Zone Equipment List",
			"zone_name" : "Core_mid Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Core_mid Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 3" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Core_top Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Core_top Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Core_top Thermal Zone Equipment List",
			"zone_name" : "Core_top Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Core_top Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 4" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_bot_ZN_1 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_bot_ZN_1 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_bot_ZN_1 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_bot_ZN_1 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_bot_ZN_1 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 5" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_bot_ZN_2 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_bot_ZN_2 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_bot_ZN_2 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_bot_ZN_2 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_bot_ZN_2 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 6" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Perimeter_bot_ZN_3 Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_bot_ZN_3 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_bot_ZN_3 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_bot_ZN_3 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_bot_ZN_3 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_bot_ZN_3 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 7" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_bot_ZN_4 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_bot_ZN_4 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_bot_ZN_4 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_bot_ZN_4 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_bot_ZN_4 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 8" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Perimeter_mid_ZN_1 Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_mid_ZN_1 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_mid_ZN_1 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_mid_ZN_1 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_mid_ZN_1 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_mid_ZN_1 Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 9" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Perimeter_mid_ZN_2 Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Perimeter_mid_ZN_2 Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Perimeter_mid_ZN_2 Thermal Zone Equipment List",
			"zone_name" : "Perimeter_mid_ZN_2 Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Perimeter_mid_ZN_2 Thermal Zone Return Node List"
		}
	},
	"ZoneHVAC:EquipmentList" : 
	{
		"Core_bottom Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU CoreBottomZn TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Core_mid Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU CoreMidZn TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Core_top Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Core Top Zn TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_bot_ZN_1 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterBottomZn1 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_bot_ZN_2 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterBottomZn2 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_bot_ZN_3 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "PerimeterBottomZn3 TU Air Distribution Unit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_bot_ZN_4 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterBottomZn4 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_mid_ZN_1 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "PerimeterMidZn1 TU Air Distribution Unit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_mid_ZN_2 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterMidZn2 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_mid_ZN_3 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterMidZn3 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_mid_ZN_4 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterMidZn4 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_top_ZN_1 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "PerimeterTopZn1 TU Air Distribution Unit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_top_ZN_2 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterTopZn2 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_top_ZN_3 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterTopZn3 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Perimeter_top_ZN_4 Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU PerimeterTopZn4 TU",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		}
	},
	"ZoneInfiltration:DesignFlowRate" : 
	{
		"Core_bottom Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_bottom Thermal Zone"
		},
		"Core_mid Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_mid Thermal Zone"
		},
		"Core_top Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Core_top Thermal Zone"
		},
		"FirstFloor_Plenum Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "FirstFloor_Plenum Thermal Zone"
		},
		"MidFloor_Plenum Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "MidFloor_Plenum Thermal Zone"
		},
		"Perimeter_bot_ZN_1 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_1 Thermal Zone"
		},
		"Perimeter_bot_ZN_2 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_2 Thermal Zone"
		},
		"Perimeter_bot_ZN_3 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_3 Thermal Zone"
		},
		"Perimeter_bot_ZN_4 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_bot_ZN_4 Thermal Zone"
		},
		"Perimeter_mid_ZN_1 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_1 Thermal Zone"
		},
		"Perimeter_mid_ZN_2 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_2 Thermal Zone"
		},
		"Perimeter_mid_ZN_3 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_3 Thermal Zone"
		},
		"Perimeter_mid_ZN_4 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_mid_ZN_4 Thermal Zone"
		},
		"Perimeter_top_ZN_1 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_1 Thermal Zone"
		},
		"Perimeter_top_ZN_2 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_2 Thermal Zone"
		},
		"Perimeter_top_ZN_3 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_3 Thermal Zone"
		},
		"Perimeter_top_ZN_4 Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "OfficeInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Perimeter_top_ZN_4 Thermal Zone"
		},
		"TopFloor_Plenum Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "TopFloor_Plenum Thermal Zone"
		}
	}
}
