  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {50053b17-70bf-44c8-8aea-5d890c09c3ea}, !- Handle
  {17063940-5f76-4112-9bad-2073c5b5eba3}, !- Name
  {197f92b2-c8ad-4fd5-98f0-2e5f66aeb4d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b2206db-82ff-4007-aaae-923d5423c80a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {af95db80-e389-4716-90ba-0b19876f9832}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03d1cb86-71a7-499e-a2de-73777457ef1f}, !- Zone Air Inlet Port List
  {353410fe-a856-4d4f-a1e6-b52cc4f07f63}, !- Zone Air Exhaust Port List
  {cb92161d-3c5c-404f-b695-82cceedf547c}, !- Zone Air Node Name
  {f7d5a055-3090-461a-92dc-4cbd074ba543}, !- Zone Return Air Port List
  {93401636-1049-40fa-9639-48ebe4bc023d}, !- Primary Daylighting Control Name
  0.547989,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {fa3145be-a656-4497-9ac7-cb7e23b0d96c}, !- Secondary Daylighting Control Name
  0.451726,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1054802b-c0d6-45f7-b2fc-4eca6c63bc70}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72caf80d-8705-4ec6-aea7-36ddb6a9f308}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Room Air Node, !- Name
  {cb92161d-3c5c-404f-b695-82cceedf547c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb92161d-3c5c-404f-b695-82cceedf547c}, !- Handle
  {af95db80-e389-4716-90ba-0b19876f9832}, !- Source Object
  11,                                     !- Outlet Port
  {72caf80d-8705-4ec6-aea7-36ddb6a9f308}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03d1cb86-71a7-499e-a2de-73777457ef1f}, !- Handle
  {af95db80-e389-4716-90ba-0b19876f9832}, !- HVAC Component
  {8b1a116b-20e0-431d-8f9d-ee1639238fbb}; !- Port 1

OS:PortList,
  {353410fe-a856-4d4f-a1e6-b52cc4f07f63}, !- Handle
  {af95db80-e389-4716-90ba-0b19876f9832}; !- HVAC Component

OS:PortList,
  {f7d5a055-3090-461a-92dc-4cbd074ba543}, !- Handle
  {af95db80-e389-4716-90ba-0b19876f9832}, !- HVAC Component
  {0f54f313-75d2-41f5-9936-e3868bd5d69e}; !- Port 1

OS:Sizing:Zone,
  {54757669-8398-45b2-96f1-471a2d841e6d}, !- Handle
  {af95db80-e389-4716-90ba-0b19876f9832}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f347450d-fa60-473a-ac51-5397c783c9b8}, !- Handle
  {65f507d1-2b68-47f2-91fe-3d5187fd7d96}, !- Name
  {af95db80-e389-4716-90ba-0b19876f9832}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a6015dd-bd8f-4e74-a2a9-086110e16a44}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a5775ecc-1264-4d2b-8818-ba08ffe6333a}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64921004-d400-4537-b2d0-4f47663fb31d}, !- Zone Air Inlet Port List
  {cfb5efd7-b7f4-4cb2-8fb4-f4760c0ebbc7}, !- Zone Air Exhaust Port List
  {fd5ca8c5-507b-4515-a352-25e155513f96}, !- Zone Air Node Name
  {fcc02b85-3db0-417d-a869-84a6efba8f3f}, !- Zone Return Air Port List
  {312a2cbc-ee09-4180-8f39-f22b63759b21}, !- Primary Daylighting Control Name
  0.533414,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {be684eda-65d2-4570-aa39-4b18f76213b5}, !- Secondary Daylighting Control Name
  0.466356,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {009944f4-a2c5-410f-ae04-e907a3bc9435}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5ed893d-0528-45f3-8c1c-edc025fc4d4e}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Room Air Node, !- Name
  {fd5ca8c5-507b-4515-a352-25e155513f96}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd5ca8c5-507b-4515-a352-25e155513f96}, !- Handle
  {a5775ecc-1264-4d2b-8818-ba08ffe6333a}, !- Source Object
  11,                                     !- Outlet Port
  {e5ed893d-0528-45f3-8c1c-edc025fc4d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64921004-d400-4537-b2d0-4f47663fb31d}, !- Handle
  {a5775ecc-1264-4d2b-8818-ba08ffe6333a}, !- HVAC Component
  {b9b4471c-87a2-4c16-b219-7d5c32da6122}; !- Port 1

OS:PortList,
  {cfb5efd7-b7f4-4cb2-8fb4-f4760c0ebbc7}, !- Handle
  {a5775ecc-1264-4d2b-8818-ba08ffe6333a}; !- HVAC Component

OS:PortList,
  {fcc02b85-3db0-417d-a869-84a6efba8f3f}, !- Handle
  {a5775ecc-1264-4d2b-8818-ba08ffe6333a}, !- HVAC Component
  {49e08ff0-2b08-4ec2-b7fc-81b24f994655}; !- Port 1

OS:Sizing:Zone,
  {b817253b-14dd-4005-84d6-3566c6a0d270}, !- Handle
  {a5775ecc-1264-4d2b-8818-ba08ffe6333a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.500001,                               !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c0d0dffb-33d5-4388-809a-c7ea48345f4a}, !- Handle
  {dbccfb14-15f5-46a6-887a-c46111f00a8a}, !- Name
  {a5775ecc-1264-4d2b-8818-ba08ffe6333a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdfeacda-b12a-458f-9c06-6b3f94f98241}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1acba12c-444f-4a51-8f82-0b0b6c6edd63}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone,        !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b651336-ad77-49a6-8a2c-8da3c047bc5d}, !- Zone Air Inlet Port List
  {e6730ae9-da45-40ee-8316-1060c4e89d09}, !- Zone Air Exhaust Port List
  {46cd1f4f-cd08-428e-8fb9-6efafdebc681}, !- Zone Air Node Name
  {eb711102-bb37-408d-9263-1311f5516863}, !- Zone Return Air Port List
  {d4cfe766-ddf5-4acd-8773-ff25c639107f}, !- Primary Daylighting Control Name
  0.548029,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {81ef8156-056f-447d-a065-c049df138c14}, !- Secondary Daylighting Control Name
  0.451759,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c4067076-23fd-4e99-b97d-76fecd9e23dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3065f22-193a-4895-bb08-cfbf6a4c1082}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Room Air Node, !- Name
  {46cd1f4f-cd08-428e-8fb9-6efafdebc681}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46cd1f4f-cd08-428e-8fb9-6efafdebc681}, !- Handle
  {1acba12c-444f-4a51-8f82-0b0b6c6edd63}, !- Source Object
  11,                                     !- Outlet Port
  {c3065f22-193a-4895-bb08-cfbf6a4c1082}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b651336-ad77-49a6-8a2c-8da3c047bc5d}, !- Handle
  {1acba12c-444f-4a51-8f82-0b0b6c6edd63}, !- HVAC Component
  {9496d70c-9842-4f37-93c3-26923dce1eab}; !- Port 1

OS:PortList,
  {e6730ae9-da45-40ee-8316-1060c4e89d09}, !- Handle
  {1acba12c-444f-4a51-8f82-0b0b6c6edd63}; !- HVAC Component

OS:PortList,
  {eb711102-bb37-408d-9263-1311f5516863}, !- Handle
  {1acba12c-444f-4a51-8f82-0b0b6c6edd63}, !- HVAC Component
  {7bb7d14e-5aca-46c2-ae27-c6813bc4c07d}; !- Port 1

OS:Sizing:Zone,
  {dba85066-62a4-4712-89ff-7a7113b9ed43}, !- Handle
  {1acba12c-444f-4a51-8f82-0b0b6c6edd63}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.500001,                               !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {580570a0-09d9-45ca-84b3-8395f7feb961}, !- Handle
  {65662a51-d93e-4cea-8dce-004f1d301b44}, !- Name
  {1acba12c-444f-4a51-8f82-0b0b6c6edd63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86321e3a-2fa0-421b-a8b8-78fa99806b3e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {320e4778-2b8c-48c2-997c-f4cc5f719025}, !- Handle
  TopFloor_Plenum Thermal Zone,           !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {668bbbe4-8e91-4fd0-9e40-deca355f58ba}, !- Zone Air Inlet Port List
  {39c52fbc-ef3d-412d-820a-3178c6e939a4}, !- Zone Air Exhaust Port List
  {419e6050-5702-4eea-9d57-548ece8a3b97}, !- Zone Air Node Name
  {85eb6fb2-350d-4fd9-9d3d-db5cf2dd54a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {eb9b4979-533f-495f-bfd2-ef821e1ebba9}, !- Handle
  TopFloor_Plenum Thermal Zone Room Air Node, !- Name
  {419e6050-5702-4eea-9d57-548ece8a3b97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {419e6050-5702-4eea-9d57-548ece8a3b97}, !- Handle
  {320e4778-2b8c-48c2-997c-f4cc5f719025}, !- Source Object
  11,                                     !- Outlet Port
  {eb9b4979-533f-495f-bfd2-ef821e1ebba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {668bbbe4-8e91-4fd0-9e40-deca355f58ba}, !- Handle
  {320e4778-2b8c-48c2-997c-f4cc5f719025}; !- HVAC Component

OS:PortList,
  {39c52fbc-ef3d-412d-820a-3178c6e939a4}, !- Handle
  {320e4778-2b8c-48c2-997c-f4cc5f719025}; !- HVAC Component

OS:PortList,
  {85eb6fb2-350d-4fd9-9d3d-db5cf2dd54a9}, !- Handle
  {320e4778-2b8c-48c2-997c-f4cc5f719025}; !- HVAC Component

OS:Sizing:Zone,
  {26221a6d-1db2-44bf-94eb-5d2ffe7eb9e2}, !- Handle
  {320e4778-2b8c-48c2-997c-f4cc5f719025}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f638263a-6637-4089-8a92-e85d07999187}, !- Handle
  {a8ad851f-2b34-4f84-9668-b6a6921e0e4e}, !- Name
  {320e4778-2b8c-48c2-997c-f4cc5f719025}; !- Thermal Zone

OS:BuildingStory,
  {ae36bb24-440a-4561-a4a7-1757ff9a322c}, !- Handle
  BottomFlr,                              !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {f691cdf6-57ff-45d3-9dba-cbbc15a58935}, !- Handle
  Core_bottom People Definition,          !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {d0f51ca2-b73e-456b-a949-25b365178c33}, !- Handle
  Core_bottom People,                     !- Name
  {f691cdf6-57ff-45d3-9dba-cbbc15a58935}, !- People Definition Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {7f3e2856-c417-4569-b792-6d1393e05197}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {7f3e2856-c417-4569-b792-6d1393e05197}, !- Handle
  Core_bottom People Activity Level,      !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {ee3c0b68-80ba-4790-a6aa-1c1154790c62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee3c0b68-80ba-4790-a6aa-1c1154790c62}, !- Handle
  Core_bottom People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {590b6ab6-c3aa-4053-8101-44a967caf649}, !- Handle
  Core_bottom Space Infiltration Design Flow Rate 1, !- Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e309aecb-172b-4b5b-9302-7d417ff307d2}, !- Handle
  Core_bottom Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6c89da67-eee3-4c9c-bfd7-516f056e9412}, !- Handle
  Core_bottom Regulated Lights,           !- Name
  {e309aecb-172b-4b5b-9302-7d417ff307d2}, !- Lights Definition Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dd13b4d9-ab6d-49c2-a572-e4b25c97b017}, !- Handle
  Core_bottom Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5d0e51a1-26c0-4d5f-8924-c07ca666a289}, !- Handle
  Core_bottom Recepticle Loads,           !- Name
  {dd13b4d9-ab6d-49c2-a572-e4b25c97b017}, !- Electric Equipment Definition Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bbb68fed-b2a1-474c-892a-bbc0f91d6084}, !- Handle
  Core_bottom Elevator Definition,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  10000,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {057ec3aa-2a2c-4b09-9cb0-262a3f889b36}, !- Handle
  Core_bottom Elevator,                   !- Name
  {bbb68fed-b2a1-474c-892a-bbc0f91d6084}, !- Electric Equipment Definition Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space or SpaceType Name
  {5fbbf47b-a9ea-4f62-874f-ddfeb05aa849}, !- Schedule Name
  ,                                       !- Multiplier
  Internal Transport;                     !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bdacaf5b-deb3-403b-b4db-feaf06f9cc49}, !- Handle
  Core_bottom Escalator Definition,       !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  3930,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48067046-3944-4732-ad69-b0bc7a90cbd7}, !- Handle
  Core_bottom Escalator,                  !- Name
  {bdacaf5b-deb3-403b-b4db-feaf06f9cc49}, !- Electric Equipment Definition Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space or SpaceType Name
  {43c6e6b1-87d3-4ecb-b44a-17df574cb504}, !- Schedule Name
  ,                                       !- Multiplier
  Internal Transport;                     !- End-Use Subcategory

OS:Surface,
  {e8661419-3757-40d3-9169-a7eac7551826}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {31f1b54d-38cf-4941-9c38-c60de661fefe}, !- Construction Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 0;             !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {31f1b54d-38cf-4941-9c38-c60de661fefe}, !- Handle
  Core_bot_ZN_5_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  983.537054116074,                       !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Surface,
  {18b9eade-e421-427a-8904-d938a101faa3}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52a236b1-d382-4585-be2a-42107ff72eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52a236b1-d382-4585-be2a-42107ff72eba}, !- Handle
  Core_bot_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b9eade-e421-427a-8904-d938a101faa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {802ab56e-f36b-41df-bd0e-bc8bfec946f8}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8dbe070-7e7d-4ce6-b051-acdcb4e134e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8dbe070-7e7d-4ce6-b051-acdcb4e134e9}, !- Handle
  Core_bot_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {802ab56e-f36b-41df-bd0e-bc8bfec946f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be0a55d5-dcf0-4398-be2e-2549eb2c0689}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ede66038-b35c-4a7f-b031-071323c6f1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ede66038-b35c-4a7f-b031-071323c6f1c8}, !- Handle
  Core_bot_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be0a55d5-dcf0-4398-be2e-2549eb2c0689}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fe3e577-8266-432b-9ff8-fc01e289a1b5}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2436b2-1fd7-4d29-8670-ca325bddc507}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2436b2-1fd7-4d29-8670-ca325bddc507}, !- Handle
  Core_bot_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe3e577-8266-432b-9ff8-fc01e289a1b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a34ddd58-5a06-425c-9d68-0352d301f063}, !- Handle
  Core_bottom ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}; !- Space Name

OS:PlantLoop,
  {f64cc585-f744-49da-8082-2dff92dce4a6}, !- Handle
  SHWFluidSysElec,                        !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {544813f2-dc87-434c-97e9-4e31d4b20853}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4a4f041e-2d36-414c-b018-2bf8d1d82226}, !- Plant Side Inlet Node Name
  {d844bbf7-bbd2-4012-867e-23836db29e7f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7061d653-2950-423e-8805-0028bb19f038}, !- Demand Side Inlet Node Name
  {a91f0e44-319a-466f-be1c-dce027efd26e}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5faf2cf9-5a67-4db2-8f2b-4836bfa49d9e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Demand Mixer Name
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Demand Splitter Name
  {f85fe576-bf72-4562-b964-3a8ae0c6a986}, !- Supply Mixer Name
  {51c9c21e-5754-4d75-9bac-787e387f995d}; !- Supply Splitter Name

OS:Node,
  {53fd5b71-ff49-48e0-ba4d-02751576a328}, !- Handle
  SHWFluidSysElec Supply Inlet Node,      !- Name
  {4a4f041e-2d36-414c-b018-2bf8d1d82226}, !- Inlet Port
  {d3251b25-b742-48a5-83e4-511e1bf30e1e}; !- Outlet Port

OS:Node,
  {544813f2-dc87-434c-97e9-4e31d4b20853}, !- Handle
  SHWFluidSysElec Supply Mixer Outlet Node, !- Name
  {2fcfaaf7-d7fe-4300-a32c-3c2307e72534}, !- Inlet Port
  {d844bbf7-bbd2-4012-867e-23836db29e7f}; !- Outlet Port

OS:Node,
  {665f8b9e-5048-4769-9caf-4a864b71338d}, !- Handle
  SHWFluidSysElec Supply Splitter Outlet Node 1, !- Name
  {16d0132b-6b48-47df-8cb4-f06301ab7c29}, !- Inlet Port
  {60da1454-e207-4d9c-929e-ff5b4f743682}; !- Outlet Port

OS:Connector:Mixer,
  {f85fe576-bf72-4562-b964-3a8ae0c6a986}, !- Handle
  SHWFluidSysElec Supply Mixer,           !- Name
  {2fcfaaf7-d7fe-4300-a32c-3c2307e72534}, !- Outlet Branch Name
  {a68f1bb9-7b8f-4922-a937-9889babcee8c}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {51c9c21e-5754-4d75-9bac-787e387f995d}, !- Handle
  SHWFluidSysElec Supply Splitter,        !- Name
  {9b0151ec-df57-4565-93fb-8560ccbcada7}, !- Inlet Branch Name
  {16d0132b-6b48-47df-8cb4-f06301ab7c29}; !- Outlet Branch Name 1

OS:Connection,
  {4a4f041e-2d36-414c-b018-2bf8d1d82226}, !- Handle
  {f64cc585-f744-49da-8082-2dff92dce4a6}, !- Source Object
  14,                                     !- Outlet Port
  {53fd5b71-ff49-48e0-ba4d-02751576a328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d0132b-6b48-47df-8cb4-f06301ab7c29}, !- Handle
  {51c9c21e-5754-4d75-9bac-787e387f995d}, !- Source Object
  3,                                      !- Outlet Port
  {665f8b9e-5048-4769-9caf-4a864b71338d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fcfaaf7-d7fe-4300-a32c-3c2307e72534}, !- Handle
  {f85fe576-bf72-4562-b964-3a8ae0c6a986}, !- Source Object
  2,                                      !- Outlet Port
  {544813f2-dc87-434c-97e9-4e31d4b20853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d844bbf7-bbd2-4012-867e-23836db29e7f}, !- Handle
  {544813f2-dc87-434c-97e9-4e31d4b20853}, !- Source Object
  3,                                      !- Outlet Port
  {f64cc585-f744-49da-8082-2dff92dce4a6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a84538cc-1a80-4c0d-96cc-e514be5d2d43}, !- Handle
  SHWFluidSysElec Demand Inlet Node,      !- Name
  {7061d653-2950-423e-8805-0028bb19f038}, !- Inlet Port
  {2794cd43-27bf-4a46-8e21-b8701aee8026}; !- Outlet Port

OS:Node,
  {c96be320-88ac-477d-bf1a-3d39e9112688}, !- Handle
  SHWFluidSysElec Demand Mixer Outlet Node, !- Name
  {e3508dbd-a621-419a-8c09-402051b85909}, !- Inlet Port
  {a91f0e44-319a-466f-be1c-dce027efd26e}; !- Outlet Port

OS:Node,
  {e5e2a563-f6bb-4eb5-bb6e-b213e5ee8f5a}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 1, !- Name
  {322034d7-1d03-4929-b451-b49b4ef9491e}, !- Inlet Port
  {02689ef9-9d97-4d36-ad7a-7879a7ac5079}; !- Outlet Port

OS:Connector:Mixer,
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Handle
  SHWFluidSysElec Demand Mixer,           !- Name
  {e3508dbd-a621-419a-8c09-402051b85909}, !- Outlet Branch Name
  {93f4dfac-91cb-47e6-9f47-3b692676f2a0}, !- Inlet Branch Name 1
  {1b68f6b6-f21a-4293-8d3a-3f998a567914}, !- Inlet Branch Name 2
  {28ae138d-5fed-42b3-ad53-f005d264c1e3}, !- Inlet Branch Name 3
  {2fda6f19-2507-44fb-859c-c3dbbc986a87}, !- Inlet Branch Name 4
  {80cbc326-2e45-4d91-a5d1-3b9c261af0ca}, !- Inlet Branch Name 5
  {228a13a0-4e73-4f78-b8e3-04cbe54841d5}, !- Inlet Branch Name 6
  {e74c286b-7bf4-4747-8378-53ef2c6876f1}, !- Inlet Branch Name 7
  {854ff3d7-b89a-481c-866a-64d538501496}, !- Inlet Branch Name 8
  {df32cae1-372e-430b-89ef-ea4d2b37ffd8}, !- Inlet Branch Name 9
  {1e3874d1-4375-438a-95ba-e82c0f180472}, !- Inlet Branch Name 10
  {b2dae3ec-3a1a-458a-9de9-89f027c2e189}, !- Inlet Branch Name 11
  {8c461665-11df-4f98-8040-55482b2601ba}, !- Inlet Branch Name 12
  {811eacac-f08b-4ab5-923b-33d3e3ed50e0}, !- Inlet Branch Name 13
  {24f9dfab-9b05-4946-8186-b448cff8b5e7}, !- Inlet Branch Name 14
  {0af98f47-81d2-4916-b013-283a4e392eb3}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Handle
  SHWFluidSysElec Demand Splitter,        !- Name
  {2794cd43-27bf-4a46-8e21-b8701aee8026}, !- Inlet Branch Name
  {322034d7-1d03-4929-b451-b49b4ef9491e}, !- Outlet Branch Name 1
  {41860487-011a-4c69-8bb9-a3c02e4ef1a6}, !- Outlet Branch Name 2
  {1261d876-4f41-40c7-be1b-00131281edec}, !- Outlet Branch Name 3
  {b2494230-e62b-4d5f-bae6-83853cb95094}, !- Outlet Branch Name 4
  {241bab08-bdc2-4c5b-a8be-2896ef50be44}, !- Outlet Branch Name 5
  {cb8ba63c-5b2b-4bbf-a3d7-05b2e6c96443}, !- Outlet Branch Name 6
  {acc3de2e-c1f7-4892-a991-68f14d34980a}, !- Outlet Branch Name 7
  {d4b23150-0247-42f1-914b-8e625381156f}, !- Outlet Branch Name 8
  {c2b0b296-675c-4bcf-951c-5de8ddbbcce4}, !- Outlet Branch Name 9
  {4fdaebb2-5223-4192-afc0-4e6c3de58384}, !- Outlet Branch Name 10
  {23f2c873-52fc-44ce-96cb-67541e5b6a0b}, !- Outlet Branch Name 11
  {d87daaec-4b58-425a-8f44-997117e0e874}, !- Outlet Branch Name 12
  {c5e55136-a738-49e7-9aca-2b688cf2ff1e}, !- Outlet Branch Name 13
  {1605aeb9-e08b-4145-b415-cb4831c065e8}, !- Outlet Branch Name 14
  {0ecec9dd-d74a-4bb3-85ec-4aa24172d5e7}; !- Outlet Branch Name 15

OS:Connection,
  {7061d653-2950-423e-8805-0028bb19f038}, !- Handle
  {f64cc585-f744-49da-8082-2dff92dce4a6}, !- Source Object
  17,                                     !- Outlet Port
  {a84538cc-1a80-4c0d-96cc-e514be5d2d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2794cd43-27bf-4a46-8e21-b8701aee8026}, !- Handle
  {a84538cc-1a80-4c0d-96cc-e514be5d2d43}, !- Source Object
  3,                                      !- Outlet Port
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322034d7-1d03-4929-b451-b49b4ef9491e}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  3,                                      !- Outlet Port
  {e5e2a563-f6bb-4eb5-bb6e-b213e5ee8f5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3508dbd-a621-419a-8c09-402051b85909}, !- Handle
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Source Object
  2,                                      !- Outlet Port
  {c96be320-88ac-477d-bf1a-3d39e9112688}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a91f0e44-319a-466f-be1c-dce027efd26e}, !- Handle
  {c96be320-88ac-477d-bf1a-3d39e9112688}, !- Source Object
  3,                                      !- Outlet Port
  {f64cc585-f744-49da-8082-2dff92dce4a6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {05387a09-4f77-40b1-8d95-1abb8945a14e}, !- Handle
  {f64cc585-f744-49da-8082-2dff92dce4a6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5faf2cf9-5a67-4db2-8f2b-4836bfa49d9e}, !- Handle
  {9c3a92e7-8529-4ec9-93dc-7e4629404d72} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {bfafee2d-59e2-4652-b4ca-ad90120170d9}, !- Handle
  WaterHeaterElec Ambient Temperature,    !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  {ee3bede4-2e99-474c-83bf-99e20d70669e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee3bede4-2e99-474c-83bf-99e20d70669e}, !- Handle
  WaterHeaterElec Ambient Temperature Day Schedule, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {11dfe446-fefa-4c48-ad79-f20568224fc6}, !- Handle
  WaterHeaterElec,                        !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  {01c449c7-c0b9-4b24-89a8-6980b0857df4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  8743.98052833737,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.99,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {bfafee2d-59e2-4652-b4ca-ad90120170d9}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.2849781825,                           !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.2849781825,                           !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {60da1454-e207-4d9c-929e-ff5b4f743682}, !- Use Side Inlet Node Name
  {b48957f7-8576-4cd3-abb8-09291df2b9f5}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0306190a-1746-4233-905b-9546099a35a8}, !- Handle
  {7d04874e-fd46-4e05-94f6-97dc08a2d36a}, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  {3f38c1fd-ecf7-468b-aa7d-293d96289837}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f38c1fd-ecf7-468b-aa7d-293d96289837}, !- Handle
  {53870a27-693e-4eb2-ae4c-79d3837ce448}, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fd5cc4d-48b9-4223-9518-1ae1259196b2}, !- Handle
  {4044a616-bd56-4210-b72e-7301d76dcc74}, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  {a84fc3ee-5d50-45e8-b8ea-9f53d09317ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a84fc3ee-5d50-45e8-b8ea-9f53d09317ec}, !- Handle
  {0f36f0f0-42b4-4432-8fc1-e5f68a71fcf5}, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a2666f1b-ec5b-410c-9017-286cd1988ca6}, !- Handle
  {11dfe446-fefa-4c48-ad79-f20568224fc6}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {01c449c7-c0b9-4b24-89a8-6980b0857df4}, !- Handle
  WaterHeaterElec Setpoint Temp,          !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  {1c665947-702b-4231-ad6c-71ffa1e74607}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c665947-702b-4231-ad6c-71ffa1e74607}, !- Handle
  WaterHeaterElec Setpoint Temp Day Schedule, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {5f9422ea-2e92-4ac0-8a8b-c1155a705a38}, !- Handle
  WaterHeaterElec Supply Outlet Node,     !- Name
  {b48957f7-8576-4cd3-abb8-09291df2b9f5}, !- Inlet Port
  {a68f1bb9-7b8f-4922-a937-9889babcee8c}; !- Outlet Port

OS:Connection,
  {60da1454-e207-4d9c-929e-ff5b4f743682}, !- Handle
  {665f8b9e-5048-4769-9caf-4a864b71338d}, !- Source Object
  3,                                      !- Outlet Port
  {11dfe446-fefa-4c48-ad79-f20568224fc6}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {b48957f7-8576-4cd3-abb8-09291df2b9f5}, !- Handle
  {11dfe446-fefa-4c48-ad79-f20568224fc6}, !- Source Object
  32,                                     !- Outlet Port
  {5f9422ea-2e92-4ac0-8a8b-c1155a705a38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a68f1bb9-7b8f-4922-a937-9889babcee8c}, !- Handle
  {5f9422ea-2e92-4ac0-8a8b-c1155a705a38}, !- Source Object
  3,                                      !- Outlet Port
  {f85fe576-bf72-4562-b964-3a8ae0c6a986}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7ac883e6-fa10-4c4c-b082-5374f436c718}, !- Handle
  SHWFluidSysElec Pump,                   !- Name
  {d3251b25-b742-48a5-83e4-511e1bf30e1e}, !- Inlet Node Name
  {93d4aed5-50ce-409e-8589-5819265688ba}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {960f4119-6558-4fbe-99b6-ae55b2c2a231}, !- Handle
  SHWFluidSysElec Pump Outlet Node,       !- Name
  {93d4aed5-50ce-409e-8589-5819265688ba}, !- Inlet Port
  {9b0151ec-df57-4565-93fb-8560ccbcada7}; !- Outlet Port

OS:Connection,
  {d3251b25-b742-48a5-83e4-511e1bf30e1e}, !- Handle
  {53fd5b71-ff49-48e0-ba4d-02751576a328}, !- Source Object
  3,                                      !- Outlet Port
  {7ac883e6-fa10-4c4c-b082-5374f436c718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d4aed5-50ce-409e-8589-5819265688ba}, !- Handle
  {7ac883e6-fa10-4c4c-b082-5374f436c718}, !- Source Object
  3,                                      !- Outlet Port
  {960f4119-6558-4fbe-99b6-ae55b2c2a231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0151ec-df57-4565-93fb-8560ccbcada7}, !- Handle
  {960f4119-6558-4fbe-99b6-ae55b2c2a231}, !- Source Object
  3,                                      !- Outlet Port
  {51c9c21e-5754-4d75-9bac-787e387f995d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5dee6d28-2d03-4293-bc4c-d58be115850c}, !- Handle
  SHWFluidSysElec Supply Temp Schedule,   !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  {0b8e7763-3f4f-4064-aad3-1ead2c211736}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b8e7763-3f4f-4064-aad3-1ead2c211736}, !- Handle
  SHWFluidSysElec Supply Temp Schedule Day Schedule, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {56dfa6fe-b6cc-4e65-abdc-760fa6af35c8}, !- Handle
  {3ad0a785-8019-4e25-b7e4-b007a98cb323}, !- Name
  Temperature,                            !- Control Variable
  {5dee6d28-2d03-4293-bc4c-d58be115850c}, !- Schedule Name
  {544813f2-dc87-434c-97e9-4e31d4b20853}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {3e28d130-08c8-47f8-a98d-0f4d6d7a5d44}, !- Handle
  Core_bottom Water Use Connection,       !- Name
  {02689ef9-9d97-4d36-ad7a-7879a7ac5079}, !- Inlet Node Name
  {db9ef231-4637-48c5-be9c-d26530189619}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {12685290-6d2b-4f3f-af94-81cd3147c8c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a864632-8a42-4acf-a4f8-df81a5afe6a7}, !- Handle
  Core_bottom Water Use Definition,       !- Name
  ,                                       !- End-Use Subcategory
  1.00187547333384e-05,                   !- Peak Flow Rate {m3/s}
  {ef6fbc9b-e58d-4b4e-8a4b-fa74b6d7b2a2}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ef6fbc9b-e58d-4b4e-8a4b-fa74b6d7b2a2}, !- Handle
  Core_bottom Target SHW Temp,            !- Name
  ,                                       !- Schedule Type Limits Name
  {d762c392-4792-4bc7-8b44-2e0863ead814}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d762c392-4792-4bc7-8b44-2e0863ead814}, !- Handle
  Core_bottom Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {12685290-6d2b-4f3f-af94-81cd3147c8c2}, !- Handle
  Core_bottom Water Use Equipment,        !- Name
  {3a864632-8a42-4acf-a4f8-df81a5afe6a7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Handle
  Always On Discrete,                     !- Name
  {62320b40-63bb-4cb0-a8de-46e2489ef1ab}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {62320b40-63bb-4cb0-a8de-46e2489ef1ab}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {39d1002c-e2cc-4b1d-bb9a-24d6a1cfc4bd}, !- Handle
  Core_bottom Water Use Connection Outlet Node, !- Name
  {db9ef231-4637-48c5-be9c-d26530189619}, !- Inlet Port
  {93f4dfac-91cb-47e6-9f47-3b692676f2a0}; !- Outlet Port

OS:Connection,
  {02689ef9-9d97-4d36-ad7a-7879a7ac5079}, !- Handle
  {e5e2a563-f6bb-4eb5-bb6e-b213e5ee8f5a}, !- Source Object
  3,                                      !- Outlet Port
  {3e28d130-08c8-47f8-a98d-0f4d6d7a5d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9ef231-4637-48c5-be9c-d26530189619}, !- Handle
  {3e28d130-08c8-47f8-a98d-0f4d6d7a5d44}, !- Source Object
  3,                                      !- Outlet Port
  {39d1002c-e2cc-4b1d-bb9a-24d6a1cfc4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f4dfac-91cb-47e6-9f47-3b692676f2a0}, !- Handle
  {39d1002c-e2cc-4b1d-bb9a-24d6a1cfc4bd}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {dd116f2e-28aa-44c8-8201-91d051a7eba3}, !- Handle
  Perimeter_bot_ZN_1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {caca6cdc-dfca-4d10-9398-e75a279decb5}, !- Handle
  Perimeter_bot_ZN_1 People,              !- Name
  {dd116f2e-28aa-44c8-8201-91d051a7eba3}, !- People Definition Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {6a09f536-644c-41d5-87c6-61f068bea224}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6a09f536-644c-41d5-87c6-61f068bea224}, !- Handle
  Perimeter_bot_ZN_1 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {dead6539-8263-43c1-9da1-62c6b421c011}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dead6539-8263-43c1-9da1-62c6b421c011}, !- Handle
  Perimeter_bot_ZN_1 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f4ddeab0-7643-4f7d-b78d-1a1a06de6001}, !- Handle
  Perimeter_bot_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {c92db7e2-c72e-4668-9039-87b4ebb40c5c}, !- Handle
  Perimeter_bot_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {93f7f8ab-2c55-440f-ae14-0ade99ed57ec}, !- Handle
  Perimeter_bot_ZN_1 Regulated Lights,    !- Name
  {c92db7e2-c72e-4668-9039-87b4ebb40c5c}, !- Lights Definition Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {7a2376e3-4379-452d-b832-5500a068c812}, !- Handle
  Perimeter_bot_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {25a5c2a1-5ca0-46fc-8940-8a953f300d3e}, !- Handle
  Perimeter_bot_ZN_1 Recepticle Loads,    !- Name
  {7a2376e3-4379-452d-b832-5500a068c812}, !- Electric Equipment Definition Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {9e00d4be-da3c-41e2-8cb3-1d395a2af2c8}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4457b668-ec6a-43da-b7b1-022691bfe0e9}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {9e00d4be-da3c-41e2-8cb3-1d395a2af2c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 2.329299888,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 1.021299456,                      !- X,Y,Z Vertex 2 {m}
  49.9100856, 0, 1.021299456,             !- X,Y,Z Vertex 3 {m}
  49.9100856, 0, 2.329299888;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c7dd00-8c26-4831-9595-08f565cb72b9}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {5da6beb0-11d4-4945-a84b-fad6edbf50b9}, !- Construction Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {5da6beb0-11d4-4945-a84b-fad6edbf50b9}, !- Handle
  Perimeter_bot_ZN_1_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  207.337600485828,                       !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:Surface,
  {d21f3b9b-0a7c-40bf-99fe-14b0b832dd54}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329c8506-7dad-4009-ba48-2a11d9884255}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329c8506-7dad-4009-ba48-2a11d9884255}, !- Handle
  Perimeter_bot_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d21f3b9b-0a7c-40bf-99fe-14b0b832dd54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3efe0a2a-7b77-4838-9578-feca3bca7b9a}, !- Handle
  Perimeter_bot_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6676527b-c1f3-44af-af82-78621ce221b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 2.7432,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6676527b-c1f3-44af-af82-78621ce221b3}, !- Handle
  Perimeter_bot_ZN_4_Wall_South Reversed Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3efe0a2a-7b77-4838-9578-feca3bca7b9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {4c2cdc11-8c3c-4b0d-9462-07002fa5a808}, !- Handle
  Perimeter_bot_ZN_1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}; !- Space Name

OS:WaterUse:Connections,
  {a0ab9092-1bab-422d-bc03-1c9bf1a613f1}, !- Handle
  Perimeter_bot_ZN_1 Water Use Connection, !- Name
  {524ada2d-e3cb-4e54-a0aa-f462e9bd1d6d}, !- Inlet Node Name
  {f4d08619-d811-4320-9038-bf8e53f33b32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19b18f8b-dc10-4385-b019-432c9bd9e0f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5b751e7-1c8f-42c4-a296-9cbdd1f88b15}, !- Handle
  Perimeter_bot_ZN_1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  {bebf7ff2-a428-4bdb-8ed7-ed65c6eeb895}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {bebf7ff2-a428-4bdb-8ed7-ed65c6eeb895}, !- Handle
  Perimeter_bot_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {19db81d6-3f99-4a4b-abd7-7c36dab5c983}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19db81d6-3f99-4a4b-abd7-7c36dab5c983}, !- Handle
  Perimeter_bot_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {19b18f8b-dc10-4385-b019-432c9bd9e0f8}, !- Handle
  Perimeter_bot_ZN_1 Water Use Equipment, !- Name
  {e5b751e7-1c8f-42c4-a296-9cbdd1f88b15}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5553231-44b8-4c4a-a4cc-20e0ffcec879}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 2, !- Name
  {41860487-011a-4c69-8bb9-a3c02e4ef1a6}, !- Inlet Port
  {524ada2d-e3cb-4e54-a0aa-f462e9bd1d6d}; !- Outlet Port

OS:Connection,
  {41860487-011a-4c69-8bb9-a3c02e4ef1a6}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  4,                                      !- Outlet Port
  {c5553231-44b8-4c4a-a4cc-20e0ffcec879}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3f9101dc-0249-4b5f-9284-160be12d0628}, !- Handle
  Perimeter_bot_ZN_1 Water Use Connection Outlet Node, !- Name
  {f4d08619-d811-4320-9038-bf8e53f33b32}, !- Inlet Port
  {1b68f6b6-f21a-4293-8d3a-3f998a567914}; !- Outlet Port

OS:Connection,
  {524ada2d-e3cb-4e54-a0aa-f462e9bd1d6d}, !- Handle
  {c5553231-44b8-4c4a-a4cc-20e0ffcec879}, !- Source Object
  3,                                      !- Outlet Port
  {a0ab9092-1bab-422d-bc03-1c9bf1a613f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d08619-d811-4320-9038-bf8e53f33b32}, !- Handle
  {a0ab9092-1bab-422d-bc03-1c9bf1a613f1}, !- Source Object
  3,                                      !- Outlet Port
  {3f9101dc-0249-4b5f-9284-160be12d0628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b68f6b6-f21a-4293-8d3a-3f998a567914}, !- Handle
  {3f9101dc-0249-4b5f-9284-160be12d0628}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  4;                                      !- Inlet Port

OS:People:Definition,
  {eeb9d1bf-c80f-4f2e-a77b-08d031f902ab}, !- Handle
  Perimeter_bot_ZN_2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {66bf26fa-ca84-4e33-83f8-47601fd760eb}, !- Handle
  Perimeter_bot_ZN_2 People,              !- Name
  {eeb9d1bf-c80f-4f2e-a77b-08d031f902ab}, !- People Definition Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {17aec702-e688-4cad-982b-b5e881c8ecee}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {17aec702-e688-4cad-982b-b5e881c8ecee}, !- Handle
  Perimeter_bot_ZN_2 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {64e92514-8d8d-4b29-8a3e-611070c94666}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64e92514-8d8d-4b29-8a3e-611070c94666}, !- Handle
  Perimeter_bot_ZN_2 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {abe871a1-0e9f-4e84-b7b4-070b61e0ab5e}, !- Handle
  Perimeter_bot_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {886d67ba-9cba-4733-ab3e-5d118269578f}, !- Handle
  Perimeter_bot_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {08a7b8e9-3bbb-44b4-a215-a1bb8fc8dc91}, !- Handle
  Perimeter_bot_ZN_2 Regulated Lights,    !- Name
  {886d67ba-9cba-4733-ab3e-5d118269578f}, !- Lights Definition Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d2e5103c-35c1-49b6-bcbb-2ea7823d1cd6}, !- Handle
  Perimeter_bot_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ae4a069-5f37-408b-86c8-15ff8f0f15b8}, !- Handle
  Perimeter_bot_ZN_2 Recepticle Loads,    !- Name
  {d2e5103c-35c1-49b6-bcbb-2ea7823d1cd6}, !- Electric Equipment Definition Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0e7b3797-3d25-4be9-9660-2c2d6215a42d}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 0,                  !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f8d7a61-3ed9-4c76-9019-2a256bcdd648}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {0e7b3797-3d25-4be9-9660-2c2d6215a42d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.003048, 2.329299888,          !- X,Y,Z Vertex 1 {m}
  49.911, 0.003048, 1.021299456,          !- X,Y,Z Vertex 2 {m}
  49.911, 33.2707488, 1.021299456,        !- X,Y,Z Vertex 3 {m}
  49.911, 33.2707488, 2.329299888;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {708cafa3-9fb0-4afa-bd95-95853743c17c}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {f87a61db-0314-451b-ae84-8e5828c33022}, !- Construction Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 0,                  !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 0,               !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 0;              !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {f87a61db-0314-451b-ae84-8e5828c33022}, !- Handle
  Perimeter_bot_ZN_2_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  131.262919868474,                       !- Area {m2}
  33.2737968;                             !- PerimeterExposed {m}

OS:Surface,
  {55005b89-858f-41b4-a4f6-d2a9cc0ab8bb}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {995827d6-2a57-4455-afe6-99fbe7ae0b1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 0,                  !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {995827d6-2a57-4455-afe6-99fbe7ae0b1b}, !- Handle
  Perimeter_bot_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55005b89-858f-41b4-a4f6-d2a9cc0ab8bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 0,                  !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 2.7432;             !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {a47ca4ee-b881-4862-985a-87db20579ff0}, !- Handle
  Perimeter_bot_ZN_2 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}; !- Space Name

OS:WaterUse:Connections,
  {4fd3af26-1922-4571-8be9-80578650aae9}, !- Handle
  Perimeter_bot_ZN_2 Water Use Connection, !- Name
  {18d2a7f1-c073-443a-8f96-025b23e153b8}, !- Inlet Node Name
  {4fdac5e2-6181-4fce-97c4-f171a89827f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {467ee947-9599-4659-99b5-bb548e31943b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05238a10-f660-477e-88f9-4c869ff07da6}, !- Handle
  Perimeter_bot_ZN_2 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.33710207739275e-06,                   !- Peak Flow Rate {m3/s}
  {ec8f12f5-376b-458a-bef4-a4d9c12325e6}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {ec8f12f5-376b-458a-bef4-a4d9c12325e6}, !- Handle
  Perimeter_bot_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {f1bc4abb-6f4a-43c5-90f7-a94a04df1159}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1bc4abb-6f4a-43c5-90f7-a94a04df1159}, !- Handle
  Perimeter_bot_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {467ee947-9599-4659-99b5-bb548e31943b}, !- Handle
  Perimeter_bot_ZN_2 Water Use Equipment, !- Name
  {05238a10-f660-477e-88f9-4c869ff07da6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {68fb1aa8-40f1-4099-8645-2d18b2b23bc0}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 3, !- Name
  {1261d876-4f41-40c7-be1b-00131281edec}, !- Inlet Port
  {18d2a7f1-c073-443a-8f96-025b23e153b8}; !- Outlet Port

OS:Connection,
  {1261d876-4f41-40c7-be1b-00131281edec}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  5,                                      !- Outlet Port
  {68fb1aa8-40f1-4099-8645-2d18b2b23bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43a410c8-fc11-436c-ba2e-af753a82a5a5}, !- Handle
  Perimeter_bot_ZN_2 Water Use Connection Outlet Node, !- Name
  {4fdac5e2-6181-4fce-97c4-f171a89827f3}, !- Inlet Port
  {28ae138d-5fed-42b3-ad53-f005d264c1e3}; !- Outlet Port

OS:Connection,
  {18d2a7f1-c073-443a-8f96-025b23e153b8}, !- Handle
  {68fb1aa8-40f1-4099-8645-2d18b2b23bc0}, !- Source Object
  3,                                      !- Outlet Port
  {4fd3af26-1922-4571-8be9-80578650aae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdac5e2-6181-4fce-97c4-f171a89827f3}, !- Handle
  {4fd3af26-1922-4571-8be9-80578650aae9}, !- Source Object
  3,                                      !- Outlet Port
  {43a410c8-fc11-436c-ba2e-af753a82a5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28ae138d-5fed-42b3-ad53-f005d264c1e3}, !- Handle
  {43a410c8-fc11-436c-ba2e-af753a82a5a5}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  5;                                      !- Inlet Port

OS:People:Definition,
  {b51744b4-7916-4c81-9fe2-1822d95ee586}, !- Handle
  Perimeter_bot_ZN_3 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {a7b22fe8-2075-4fbb-9ad3-37d7ea98b988}, !- Handle
  Perimeter_bot_ZN_3 People,              !- Name
  {b51744b4-7916-4c81-9fe2-1822d95ee586}, !- People Definition Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {d08166a5-d2c9-426a-96b2-d29ad3b7ffd0}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {d08166a5-d2c9-426a-96b2-d29ad3b7ffd0}, !- Handle
  Perimeter_bot_ZN_3 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {4b8348ba-fdfb-4f9e-b2a2-eb4f021bf057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b8348ba-fdfb-4f9e-b2a2-eb4f021bf057}, !- Handle
  Perimeter_bot_ZN_3 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {4e0e341b-815d-4eba-9c2b-d67542fd9da3}, !- Handle
  Perimeter_bot_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {bbb7ea33-684d-476f-89d2-ccb63eeafd50}, !- Handle
  Perimeter_bot_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3154e900-7225-4c1a-879b-9c9f88f906b7}, !- Handle
  Perimeter_bot_ZN_3 Regulated Lights,    !- Name
  {bbb7ea33-684d-476f-89d2-ccb63eeafd50}, !- Lights Definition Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {9f5f584a-cf8e-449a-b380-29131fd31e30}, !- Handle
  Perimeter_bot_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {688ae25c-8ff5-4d49-9a3c-e47ebeb4340d}, !- Handle
  Perimeter_bot_ZN_3 Recepticle Loads,    !- Name
  {9f5f584a-cf8e-449a-b380-29131fd31e30}, !- Electric Equipment Definition Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {0d57b347-9a0b-449b-ab8e-3ab71bd5545a}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c224a1e-7758-44fb-aa9b-7934cc7cc6a8}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {0d57b347-9a0b-449b-ab8e-3ab71bd5545a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9100856, 33.2737968, 2.329299888,    !- X,Y,Z Vertex 1 {m}
  49.9100856, 33.2737968, 1.021299456,    !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 1.021299456,             !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 2.329299888;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c607ee4-45af-48d6-989e-b95145bddc60}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {a0234d8f-1ba4-4579-8ace-b58fd1f4bb33}, !- Construction Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 0,                  !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 0,              !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {a0234d8f-1ba4-4579-8ace-b58fd1f4bb33}, !- Handle
  Perimeter_bot_ZN_3_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  207.337600485828,                       !- Area {m2}
  49.911;                                 !- PerimeterExposed {m}

OS:Surface,
  {2708197a-02a5-4bab-bc4e-a67394e6f00d}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a787505d-8cd3-46cb-b0f4-1575d4ae600c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 0,                       !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a787505d-8cd3-46cb-b0f4-1575d4ae600c}, !- Handle
  Perimeter_bot_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2708197a-02a5-4bab-bc4e-a67394e6f00d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 2.7432,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0a03ca18-2574-4f6d-816d-f8379cfabea9}, !- Handle
  Perimeter_bot_ZN_3 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {259e6c1d-f7ce-412a-8f3f-035616578c92}; !- Space Name

OS:WaterUse:Connections,
  {82b5d722-3a02-4dbd-8e5f-af8e06485b38}, !- Handle
  Perimeter_bot_ZN_3 Water Use Connection, !- Name
  {55119d30-32d2-4a32-bf9e-ee6095d27e6a}, !- Inlet Node Name
  {fc4e3a91-d167-4d45-b5ee-8c244daa52b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dfa1917-97db-462a-8dfa-1dc62dfe4231}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea6d6e68-0f8c-4bff-b4bb-fb6a9ae6d82e}, !- Handle
  Perimeter_bot_ZN_3 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  {a469a8e3-633e-4878-a388-07ddd4896703}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {a469a8e3-633e-4878-a388-07ddd4896703}, !- Handle
  Perimeter_bot_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {77b6986d-bf3e-47fb-93f6-5c1df1ded8e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77b6986d-bf3e-47fb-93f6-5c1df1ded8e7}, !- Handle
  Perimeter_bot_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5dfa1917-97db-462a-8dfa-1dc62dfe4231}, !- Handle
  Perimeter_bot_ZN_3 Water Use Equipment, !- Name
  {ea6d6e68-0f8c-4bff-b4bb-fb6a9ae6d82e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1a138911-7ee9-4ca3-8bd8-b28038512d90}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 4, !- Name
  {b2494230-e62b-4d5f-bae6-83853cb95094}, !- Inlet Port
  {55119d30-32d2-4a32-bf9e-ee6095d27e6a}; !- Outlet Port

OS:Connection,
  {b2494230-e62b-4d5f-bae6-83853cb95094}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  6,                                      !- Outlet Port
  {1a138911-7ee9-4ca3-8bd8-b28038512d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5d65868-5f0b-45ec-ae25-50eea754b393}, !- Handle
  Perimeter_bot_ZN_3 Water Use Connection Outlet Node, !- Name
  {fc4e3a91-d167-4d45-b5ee-8c244daa52b8}, !- Inlet Port
  {2fda6f19-2507-44fb-859c-c3dbbc986a87}; !- Outlet Port

OS:Connection,
  {55119d30-32d2-4a32-bf9e-ee6095d27e6a}, !- Handle
  {1a138911-7ee9-4ca3-8bd8-b28038512d90}, !- Source Object
  3,                                      !- Outlet Port
  {82b5d722-3a02-4dbd-8e5f-af8e06485b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc4e3a91-d167-4d45-b5ee-8c244daa52b8}, !- Handle
  {82b5d722-3a02-4dbd-8e5f-af8e06485b38}, !- Source Object
  3,                                      !- Outlet Port
  {e5d65868-5f0b-45ec-ae25-50eea754b393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fda6f19-2507-44fb-859c-c3dbbc986a87}, !- Handle
  {e5d65868-5f0b-45ec-ae25-50eea754b393}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  6;                                      !- Inlet Port

OS:People:Definition,
  {735f78df-c140-4331-becf-70a921f76f58}, !- Handle
  Perimeter_bot_ZN_4 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {b0921e07-8802-41e3-9c47-ff111c256c56}, !- Handle
  Perimeter_bot_ZN_4 People,              !- Name
  {735f78df-c140-4331-becf-70a921f76f58}, !- People Definition Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {fa65a70e-51df-4dad-a907-c3cead4f1178}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {fa65a70e-51df-4dad-a907-c3cead4f1178}, !- Handle
  Perimeter_bot_ZN_4 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {c20635d6-7df2-4a3e-b365-44b2867c5b12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c20635d6-7df2-4a3e-b365-44b2867c5b12}, !- Handle
  Perimeter_bot_ZN_4 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {49319cc4-0087-4a85-bc40-fa4f1702d3ef}, !- Handle
  Perimeter_bot_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {76f0f728-c587-4642-a7c3-a88c8b4892d7}, !- Handle
  Perimeter_bot_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {6ef2e208-38f3-4543-9591-a5861df615e1}, !- Handle
  Perimeter_bot_ZN_4 Regulated Lights,    !- Name
  {76f0f728-c587-4642-a7c3-a88c8b4892d7}, !- Lights Definition Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {cfc88b91-c77b-4a1d-9f6c-b7a2dc6dfcc4}, !- Handle
  Perimeter_bot_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {22c5e457-5e44-4716-8617-caa354f141d8}, !- Handle
  Perimeter_bot_ZN_4 Recepticle Loads,    !- Name
  {cfc88b91-c77b-4a1d-9f6c-b7a2dc6dfcc4}, !- Electric Equipment Definition Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {4f659135-92dd-447b-86c6-62d3310cf8f3}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99055cb5-08b4-4c85-beb8-8c2916a82806}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {4f659135-92dd-447b-86c6-62d3310cf8f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2707488, 2.329299888,             !- X,Y,Z Vertex 1 {m}
  0, 33.2707488, 1.021299456,             !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 1.021299456,               !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 2.329299888;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e05ec56-cac9-4e80-a5b3-ebcd8b756874}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {0ca8fd9c-6f64-4081-a231-1b007e225d6b}, !- Construction Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 0,                       !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 0,             !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 0,              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {0ca8fd9c-6f64-4081-a231-1b007e225d6b}, !- Handle
  Perimeter_bot_ZN_4_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  131.253297128597,                       !- Area {m2}
  33.2737968;                             !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {6d153ab0-fb2f-4a3e-9f0d-eb6db125a0d9}, !- Handle
  Perimeter_bot_ZN_4 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}; !- Space Name

OS:WaterUse:Connections,
  {807414c7-f6ae-4ce6-963b-3d445359f98e}, !- Handle
  Perimeter_bot_ZN_4 Water Use Connection, !- Name
  {166aac15-5d97-4262-8e1f-63796a4b7c2e}, !- Inlet Node Name
  {6891acb5-dc82-40cc-a969-946c7b4b27fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {550fccc7-4299-4bea-b29b-bd2c9a486e4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5dabd5ee-16f1-4458-8291-06db1ad0c025}, !- Handle
  Perimeter_bot_ZN_4 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.33700744209815e-06,                   !- Peak Flow Rate {m3/s}
  {8d0db9dd-22dd-4a14-a863-81369c24c181}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {8d0db9dd-22dd-4a14-a863-81369c24c181}, !- Handle
  Perimeter_bot_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {aaafad42-aca0-410f-9c64-a46bd23fe938}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaafad42-aca0-410f-9c64-a46bd23fe938}, !- Handle
  Perimeter_bot_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {550fccc7-4299-4bea-b29b-bd2c9a486e4c}, !- Handle
  Perimeter_bot_ZN_4 Water Use Equipment, !- Name
  {5dabd5ee-16f1-4458-8291-06db1ad0c025}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {000062a4-543a-4e5f-ac13-22baf22b8e57}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 5, !- Name
  {241bab08-bdc2-4c5b-a8be-2896ef50be44}, !- Inlet Port
  {166aac15-5d97-4262-8e1f-63796a4b7c2e}; !- Outlet Port

OS:Connection,
  {241bab08-bdc2-4c5b-a8be-2896ef50be44}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  7,                                      !- Outlet Port
  {000062a4-543a-4e5f-ac13-22baf22b8e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a701f277-7872-402d-9f51-c68d6fa1a6f1}, !- Handle
  Perimeter_bot_ZN_4 Water Use Connection Outlet Node, !- Name
  {6891acb5-dc82-40cc-a969-946c7b4b27fc}, !- Inlet Port
  {80cbc326-2e45-4d91-a5d1-3b9c261af0ca}; !- Outlet Port

OS:Connection,
  {166aac15-5d97-4262-8e1f-63796a4b7c2e}, !- Handle
  {000062a4-543a-4e5f-ac13-22baf22b8e57}, !- Source Object
  3,                                      !- Outlet Port
  {807414c7-f6ae-4ce6-963b-3d445359f98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6891acb5-dc82-40cc-a969-946c7b4b27fc}, !- Handle
  {807414c7-f6ae-4ce6-963b-3d445359f98e}, !- Source Object
  3,                                      !- Outlet Port
  {a701f277-7872-402d-9f51-c68d6fa1a6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80cbc326-2e45-4d91-a5d1-3b9c261af0ca}, !- Handle
  {a701f277-7872-402d-9f51-c68d6fa1a6f1}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  7;                                      !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {99c4b41c-e244-4068-9785-eda23b897f8a}, !- Handle
  FirstFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space or SpaceType Name
  {2280ebc0-f58f-4c96-a010-8ffa05ed13bb}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {3aec4fc7-37fb-4ce5-8b74-8d5c90871905}, !- Handle
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 3.9624;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e617d933-0a98-4696-a824-41c6ad3dc1d6}, !- Handle
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3fa74f2-2d2f-4e2d-9b81-027ceb310acb}, !- Handle
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e3fab54-1970-4c91-a8bd-c4faa57dc0fb}, !- Handle
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 2.7432,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b996903a-9c0e-4cd1-92a0-d353decefa8d}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ae2ff0f-2752-499b-bdbb-c7534e30ad32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 2.7432,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ae2ff0f-2752-499b-bdbb-c7534e30ad32}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a8ec934f-eda3-4dee-a6a4-b8e130a4d23c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b996903a-9c0e-4cd1-92a0-d353decefa8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 2.7432,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b11ab9d-5b3a-4a9c-9d8f-693c1dbaaa2f}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d1315f1-650c-431a-98ec-3946e8944b50}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d1315f1-650c-431a-98ec-3946e8944b50}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b11ab9d-5b3a-4a9c-9d8f-693c1dbaaa2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 2.7432,         !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5a9d29f-5c30-4b85-9852-f708151dbd3e}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3b7401-0fd5-47f7-97f4-560c3ae652ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 2.7432,          !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 2.7432;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3b7401-0fd5-47f7-97f4-560c3ae652ee}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5a9d29f-5c30-4b85-9852-f708151dbd3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 2.7432;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a53e568f-eed6-43fd-bdc6-6636b1858546}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e377b28-26e8-47fb-b20a-00c767d72551}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 2.7432,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e377b28-26e8-47fb-b20a-00c767d72551}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a53e568f-eed6-43fd-bdc6-6636b1858546}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 2.7432,         !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 2.7432,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 2.7432,                  !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 2.7432;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a548fc3-94e8-42cc-82e0-128776cdbec0}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b7a7bc6-0961-48af-99ea-fa12aad2440e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 2.7432,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 2.7432,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 2.7432,         !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b7a7bc6-0961-48af-99ea-fa12aad2440e}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a548fc3-94e8-42cc-82e0-128776cdbec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 2.7432,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 2.7432,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 2.7432;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {89250160-076d-4dac-84b2-a03efacfd338}, !- Handle
  FirstFloor_Plenum ShadingGroup,         !- Name
  Space,                                  !- Shading Surface Type
  {a3c835ee-11e1-4379-ad54-8922f5347b54}; !- Space Name

OS:BuildingStory,
  {9d8e1fa4-cb78-4764-92d7-81054faaadde}, !- Handle
  MidFlr,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {8a31c837-447a-4f71-8015-5e321a207466}, !- Handle
  Core_mid People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {f2335448-bc6b-4df2-b4bd-bd50394b2798}, !- Handle
  Core_mid People,                        !- Name
  {8a31c837-447a-4f71-8015-5e321a207466}, !- People Definition Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {16bff8a5-930a-47fd-b7ed-060bb09dbd6f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {16bff8a5-930a-47fd-b7ed-060bb09dbd6f}, !- Handle
  Core_mid People Activity Level,         !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {9c085550-55af-4a42-9332-31303a6005a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c085550-55af-4a42-9332-31303a6005a3}, !- Handle
  Core_mid People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {9e1ef07a-f9b2-4682-b9f5-dfff861bf0a4}, !- Handle
  Core_mid Space Infiltration Design Flow Rate 1, !- Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {45811bb9-1a36-47c2-a14b-23d7ad694670}, !- Handle
  Core_mid Regulated Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ff67d510-46eb-44c0-b6a7-29ad79eccbdd}, !- Handle
  Core_mid Regulated Lights,              !- Name
  {45811bb9-1a36-47c2-a14b-23d7ad694670}, !- Lights Definition Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {87e94860-43dc-49a9-8319-54502c95d8c4}, !- Handle
  Core_mid Recepticle Loads Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {fc758373-b143-41b8-9dab-bf7a2fde643d}, !- Handle
  Core_mid Recepticle Loads,              !- Name
  {87e94860-43dc-49a9-8319-54502c95d8c4}, !- Electric Equipment Definition Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {31077d79-1f02-4473-805d-30522d93f00a}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {847ed705-4ee7-4f16-9b8f-e2aaa5d3d802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {847ed705-4ee7-4f16-9b8f-e2aaa5d3d802}, !- Handle
  Core_mid_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31077d79-1f02-4473-805d-30522d93f00a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 6.7056;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {775b91a0-b01e-46aa-975f-696b1de25cc1}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5ca1b2d-e029-477d-a215-5aeb460d6df9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 6.7056;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5ca1b2d-e029-477d-a215-5aeb460d6df9}, !- Handle
  Core_mid_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {775b91a0-b01e-46aa-975f-696b1de25cc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 6.7056,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecff3160-114f-4e7a-9b82-9ab1b47dab5c}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66bbc6bd-88e1-460a-80e8-980d12d84c58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 6.7056,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 6.7056;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66bbc6bd-88e1-460a-80e8-980d12d84c58}, !- Handle
  Core_mid_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecff3160-114f-4e7a-9b82-9ab1b47dab5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a566f21-62af-41ba-975c-357d81586260}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85e8d9b8-7939-4c76-b34f-92923556f9f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 6.7056,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85e8d9b8-7939-4c76-b34f-92923556f9f9}, !- Handle
  Core_mid_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a566f21-62af-41ba-975c-357d81586260}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 6.7056,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 6.7056;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3397ccdc-e63c-4a66-91c3-ea6dbe7a8a34}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6731c0fd-6359-4aaf-af06-a8bc4310d9dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6731c0fd-6359-4aaf-af06-a8bc4310d9dc}, !- Handle
  Core_mid_ZN_5_Floor Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3397ccdc-e63c-4a66-91c3-ea6dbe7a8a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {18f93567-3923-493c-a7e5-8ec2ab1c074d}, !- Handle
  Core_mid ShadingGroup,                  !- Name
  Space,                                  !- Shading Surface Type
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}; !- Space Name

OS:WaterUse:Connections,
  {89d55810-82b2-4874-ba3f-be252f66c146}, !- Handle
  Core_mid Water Use Connection,          !- Name
  {4255dd63-11b7-4dba-8c95-e169a3f521e0}, !- Inlet Node Name
  {99c8263b-9621-47ec-93dd-44074dcf669c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2718b56c-ec8e-4c57-af21-573f1c4f9977}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f645196-ddb4-42f9-8542-349274a61f50}, !- Handle
  Core_mid Water Use Definition,          !- Name
  ,                                       !- End-Use Subcategory
  1.00187547333384e-05,                   !- Peak Flow Rate {m3/s}
  {795a7055-5460-4ea0-b8b1-8e0c01075428}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {795a7055-5460-4ea0-b8b1-8e0c01075428}, !- Handle
  Core_mid Target SHW Temp,               !- Name
  ,                                       !- Schedule Type Limits Name
  {d79c8c67-19f9-4736-bed0-ef03a78b9c35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d79c8c67-19f9-4736-bed0-ef03a78b9c35}, !- Handle
  Core_mid Target SHW Temp Default Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2718b56c-ec8e-4c57-af21-573f1c4f9977}, !- Handle
  Core_mid Water Use Equipment,           !- Name
  {1f645196-ddb4-42f9-8542-349274a61f50}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7cb18d39-6ad5-433c-a3c7-22ff45acbe01}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 6, !- Name
  {cb8ba63c-5b2b-4bbf-a3d7-05b2e6c96443}, !- Inlet Port
  {4255dd63-11b7-4dba-8c95-e169a3f521e0}; !- Outlet Port

OS:Connection,
  {cb8ba63c-5b2b-4bbf-a3d7-05b2e6c96443}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  8,                                      !- Outlet Port
  {7cb18d39-6ad5-433c-a3c7-22ff45acbe01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14b12712-09b8-4422-abac-e4e1dcc42c37}, !- Handle
  Core_mid Water Use Connection Outlet Node, !- Name
  {99c8263b-9621-47ec-93dd-44074dcf669c}, !- Inlet Port
  {228a13a0-4e73-4f78-b8e3-04cbe54841d5}; !- Outlet Port

OS:Connection,
  {4255dd63-11b7-4dba-8c95-e169a3f521e0}, !- Handle
  {7cb18d39-6ad5-433c-a3c7-22ff45acbe01}, !- Source Object
  3,                                      !- Outlet Port
  {89d55810-82b2-4874-ba3f-be252f66c146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99c8263b-9621-47ec-93dd-44074dcf669c}, !- Handle
  {89d55810-82b2-4874-ba3f-be252f66c146}, !- Source Object
  3,                                      !- Outlet Port
  {14b12712-09b8-4422-abac-e4e1dcc42c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228a13a0-4e73-4f78-b8e3-04cbe54841d5}, !- Handle
  {14b12712-09b8-4422-abac-e4e1dcc42c37}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  8;                                      !- Inlet Port

OS:People:Definition,
  {24a81db9-4ef7-4c39-87e3-691663e35b43}, !- Handle
  Perimeter_mid_ZN_1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {93ca5bba-f981-4dae-8027-93100d7341f8}, !- Handle
  Perimeter_mid_ZN_1 People,              !- Name
  {24a81db9-4ef7-4c39-87e3-691663e35b43}, !- People Definition Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {e9c35d28-7e58-40c2-a457-800c8ac71d86}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {e9c35d28-7e58-40c2-a457-800c8ac71d86}, !- Handle
  Perimeter_mid_ZN_1 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {6b7cbe3b-081d-4117-9857-7ccc32d373f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b7cbe3b-081d-4117-9857-7ccc32d373f2}, !- Handle
  Perimeter_mid_ZN_1 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {7bd0c433-e055-4b79-823f-779bcf805245}, !- Handle
  Perimeter_mid_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {bf42d1b9-bcd7-422a-9f34-fe0fac6b34f2}, !- Handle
  Perimeter_mid_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {f7a210a4-c96d-4569-8501-29f14dac84a2}, !- Handle
  Perimeter_mid_ZN_1 Regulated Lights,    !- Name
  {bf42d1b9-bcd7-422a-9f34-fe0fac6b34f2}, !- Lights Definition Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8f4bd8e-dd0a-4e0b-b7ca-3ceeb9aa42aa}, !- Handle
  Perimeter_mid_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cfe466a3-f7fc-4519-8852-d3e528506735}, !- Handle
  Perimeter_mid_ZN_1 Recepticle Loads,    !- Name
  {c8f4bd8e-dd0a-4e0b-b7ca-3ceeb9aa42aa}, !- Electric Equipment Definition Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {864eeb2b-ba7c-4168-9c11-8f315437cc3f}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb869eef-e59b-466e-848e-bb2b4c6e1db5}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {864eeb2b-ba7c-4168-9c11-8f315437cc3f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 6.29171208,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 4.98369336,                       !- X,Y,Z Vertex 2 {m}
  49.9100856, 0, 4.98369336,              !- X,Y,Z Vertex 3 {m}
  49.9100856, 0, 6.29171208;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28c4db12-6a8b-4ddb-9e51-aaff95474c03}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e072f1b-6afc-4d54-978e-41783802a13b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 6.7056;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e072f1b-6afc-4d54-978e-41783802a13b}, !- Handle
  Perimeter_mid_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28c4db12-6a8b-4ddb-9e51-aaff95474c03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e0aaafd-3e08-4cdc-866a-ff945057a6a0}, !- Handle
  Perimeter_mid_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efab7953-bad1-438e-8e7b-619536f8eac4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 6.7056,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efab7953-bad1-438e-8e7b-619536f8eac4}, !- Handle
  Perimeter_mid_ZN_4_Wall_South Reversed Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e0aaafd-3e08-4cdc-866a-ff945057a6a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66977a43-0530-4a9c-aa8c-134d027e2022}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2740288a-59f9-4de1-b4bd-c652588246f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2740288a-59f9-4de1-b4bd-c652588246f4}, !- Handle
  Perimeter_mid_ZN_1_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66977a43-0530-4a9c-aa8c-134d027e2022}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {977965db-3ea2-448f-a765-02888f72085a}, !- Handle
  Perimeter_mid_ZN_1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}; !- Space Name

OS:WaterUse:Connections,
  {44213448-0c2b-4e2e-967b-01aca00c66e5}, !- Handle
  Perimeter_mid_ZN_1 Water Use Connection, !- Name
  {972ea7c3-0e96-4278-b452-e9dee46ee6c8}, !- Inlet Node Name
  {30dece7a-5e06-4da8-aedd-5ee780d4b69b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43fc2e0a-028d-4052-9a18-76c4772055ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3db226c-e7b4-45ef-93d3-591804900858}, !- Handle
  Perimeter_mid_ZN_1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  {6fdbe8cb-a3b3-4d6c-852c-35df5708bb57}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {6fdbe8cb-a3b3-4d6c-852c-35df5708bb57}, !- Handle
  Perimeter_mid_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {70ef3fc4-429d-496c-9f60-20a52721d845}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70ef3fc4-429d-496c-9f60-20a52721d845}, !- Handle
  Perimeter_mid_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {43fc2e0a-028d-4052-9a18-76c4772055ed}, !- Handle
  Perimeter_mid_ZN_1 Water Use Equipment, !- Name
  {e3db226c-e7b4-45ef-93d3-591804900858}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db52278b-e322-44e5-bd5a-f1a5e891033f}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 7, !- Name
  {acc3de2e-c1f7-4892-a991-68f14d34980a}, !- Inlet Port
  {972ea7c3-0e96-4278-b452-e9dee46ee6c8}; !- Outlet Port

OS:Connection,
  {acc3de2e-c1f7-4892-a991-68f14d34980a}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  9,                                      !- Outlet Port
  {db52278b-e322-44e5-bd5a-f1a5e891033f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be2a4ff8-6dd3-4d04-b717-1490a843b6d9}, !- Handle
  Perimeter_mid_ZN_1 Water Use Connection Outlet Node, !- Name
  {30dece7a-5e06-4da8-aedd-5ee780d4b69b}, !- Inlet Port
  {e74c286b-7bf4-4747-8378-53ef2c6876f1}; !- Outlet Port

OS:Connection,
  {972ea7c3-0e96-4278-b452-e9dee46ee6c8}, !- Handle
  {db52278b-e322-44e5-bd5a-f1a5e891033f}, !- Source Object
  3,                                      !- Outlet Port
  {44213448-0c2b-4e2e-967b-01aca00c66e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30dece7a-5e06-4da8-aedd-5ee780d4b69b}, !- Handle
  {44213448-0c2b-4e2e-967b-01aca00c66e5}, !- Source Object
  3,                                      !- Outlet Port
  {be2a4ff8-6dd3-4d04-b717-1490a843b6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74c286b-7bf4-4747-8378-53ef2c6876f1}, !- Handle
  {be2a4ff8-6dd3-4d04-b717-1490a843b6d9}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  9;                                      !- Inlet Port

OS:People:Definition,
  {18563476-b9bb-4a08-bff4-f8252c00b31d}, !- Handle
  Perimeter_mid_ZN_2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {ca242030-3c76-4a40-8418-2083b888982b}, !- Handle
  Perimeter_mid_ZN_2 People,              !- Name
  {18563476-b9bb-4a08-bff4-f8252c00b31d}, !- People Definition Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {aa30c3be-9cdf-43b5-8cfa-27d4716e1644}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {aa30c3be-9cdf-43b5-8cfa-27d4716e1644}, !- Handle
  Perimeter_mid_ZN_2 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {6e08a326-04eb-4a42-9711-2fe010ae236f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e08a326-04eb-4a42-9711-2fe010ae236f}, !- Handle
  Perimeter_mid_ZN_2 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8b00c750-c1af-42a1-ae29-11ea9e66fa38}, !- Handle
  Perimeter_mid_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0d31151b-6b3a-49b2-b2e4-2253315ad73c}, !- Handle
  Perimeter_mid_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fe049c0a-e3d2-4436-a293-39f7cd5ee558}, !- Handle
  Perimeter_mid_ZN_2 Regulated Lights,    !- Name
  {0d31151b-6b3a-49b2-b2e4-2253315ad73c}, !- Lights Definition Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8d045660-2c32-45b1-9e04-e3116a6b91b0}, !- Handle
  Perimeter_mid_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bc647808-6e27-4481-874e-9d1939cd0dfe}, !- Handle
  Perimeter_mid_ZN_2 Recepticle Loads,    !- Name
  {8d045660-2c32-45b1-9e04-e3116a6b91b0}, !- Electric Equipment Definition Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {b4644a69-1e16-4d23-b715-2f7659be5e68}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 6.7056;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abb2adf7-7282-469d-91ae-55d9d983fd37}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {b4644a69-1e16-4d23-b715-2f7659be5e68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.003048, 6.29171208,           !- X,Y,Z Vertex 1 {m}
  49.911, 0.003048, 4.98369336,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2707488, 4.98369336,         !- X,Y,Z Vertex 3 {m}
  49.911, 33.2707488, 6.29171208;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07be41eb-03ef-4774-b918-36ad56b104cf}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {024eb93a-29f8-48c3-85d2-e5cd3f5e9073}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024eb93a-29f8-48c3-85d2-e5cd3f5e9073}, !- Handle
  Perimeter_mid_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07be41eb-03ef-4774-b918-36ad56b104cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 6.7056;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {316de728-d373-47aa-b5fc-53846c40c653}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ad17c57-6d74-4699-830c-a7a63c0dc136}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 3.9624,          !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 3.9624;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ad17c57-6d74-4699-830c-a7a63c0dc136}, !- Handle
  Perimeter_mid_ZN_2_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {316de728-d373-47aa-b5fc-53846c40c653}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 3.9624;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8f0621d-5877-4085-a8a7-6748b1733317}, !- Handle
  Perimeter_mid_ZN_2 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}; !- Space Name

OS:WaterUse:Connections,
  {24a7dc33-cb97-4207-85d0-16fc924afdf1}, !- Handle
  Perimeter_mid_ZN_2 Water Use Connection, !- Name
  {1abc3929-b924-4f91-bba6-49684430cebe}, !- Inlet Node Name
  {0e47b46d-0bd2-4dfc-87c3-bbf714be7c11}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d7215c1-3bcb-4cff-a125-1566f55063d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66e31438-e725-4ac0-9d81-e5ebb84a4ef7}, !- Handle
  Perimeter_mid_ZN_2 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.33710207739275e-06,                   !- Peak Flow Rate {m3/s}
  {b22ec0a2-9f20-4417-bc07-5d88288d8e11}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {b22ec0a2-9f20-4417-bc07-5d88288d8e11}, !- Handle
  Perimeter_mid_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {32437fcf-2404-451d-a1ef-5f245515e6a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32437fcf-2404-451d-a1ef-5f245515e6a5}, !- Handle
  Perimeter_mid_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d7215c1-3bcb-4cff-a125-1566f55063d1}, !- Handle
  Perimeter_mid_ZN_2 Water Use Equipment, !- Name
  {66e31438-e725-4ac0-9d81-e5ebb84a4ef7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4fba3740-e60d-4595-a0ae-e693268e8f37}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 8, !- Name
  {d4b23150-0247-42f1-914b-8e625381156f}, !- Inlet Port
  {1abc3929-b924-4f91-bba6-49684430cebe}; !- Outlet Port

OS:Connection,
  {d4b23150-0247-42f1-914b-8e625381156f}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  10,                                     !- Outlet Port
  {4fba3740-e60d-4595-a0ae-e693268e8f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c2516bc-0882-413a-bebb-4bbf79c80a04}, !- Handle
  Perimeter_mid_ZN_2 Water Use Connection Outlet Node, !- Name
  {0e47b46d-0bd2-4dfc-87c3-bbf714be7c11}, !- Inlet Port
  {854ff3d7-b89a-481c-866a-64d538501496}; !- Outlet Port

OS:Connection,
  {1abc3929-b924-4f91-bba6-49684430cebe}, !- Handle
  {4fba3740-e60d-4595-a0ae-e693268e8f37}, !- Source Object
  3,                                      !- Outlet Port
  {24a7dc33-cb97-4207-85d0-16fc924afdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e47b46d-0bd2-4dfc-87c3-bbf714be7c11}, !- Handle
  {24a7dc33-cb97-4207-85d0-16fc924afdf1}, !- Source Object
  3,                                      !- Outlet Port
  {2c2516bc-0882-413a-bebb-4bbf79c80a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854ff3d7-b89a-481c-866a-64d538501496}, !- Handle
  {2c2516bc-0882-413a-bebb-4bbf79c80a04}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  10;                                     !- Inlet Port

OS:People:Definition,
  {dfcb973f-715e-4dac-8fb7-cdcb82b825ec}, !- Handle
  Perimeter_mid_ZN_3 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {c8c783fe-4a3c-4ede-b991-8b130ea07d19}, !- Handle
  Perimeter_mid_ZN_3 People,              !- Name
  {dfcb973f-715e-4dac-8fb7-cdcb82b825ec}, !- People Definition Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {ad1e4912-5497-4fd1-b989-48c15aae0630}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ad1e4912-5497-4fd1-b989-48c15aae0630}, !- Handle
  Perimeter_mid_ZN_3 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {ec9c6c50-da68-4e12-89e5-10ad23ee7010}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec9c6c50-da68-4e12-89e5-10ad23ee7010}, !- Handle
  Perimeter_mid_ZN_3 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {63c0f2e2-f26f-4dad-a696-4c71c4e2daf7}, !- Handle
  Perimeter_mid_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {e914c838-14e1-4513-a37d-9de7ac2d3980}, !- Handle
  Perimeter_mid_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5de4a66a-da93-49f7-a757-bb31b460e53a}, !- Handle
  Perimeter_mid_ZN_3 Regulated Lights,    !- Name
  {e914c838-14e1-4513-a37d-9de7ac2d3980}, !- Lights Definition Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {12dc75ac-7296-4bab-a4e3-745a18d6e01e}, !- Handle
  Perimeter_mid_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c217be0a-67fb-42ad-a0cb-0e3bef5b0f9f}, !- Handle
  Perimeter_mid_ZN_3 Recepticle Loads,    !- Name
  {12dc75ac-7296-4bab-a4e3-745a18d6e01e}, !- Electric Equipment Definition Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {1bf92f6c-f797-410d-afde-54c66b86a65f}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f216876-fee5-41b3-91e7-a8619d73ddd4}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {1bf92f6c-f797-410d-afde-54c66b86a65f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9100856, 33.2737968, 6.29171208,     !- X,Y,Z Vertex 1 {m}
  49.9100856, 33.2737968, 4.98369336,     !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 4.98369336,              !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 6.29171208;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f85035c-c009-4d53-a372-a31e32a84a87}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8f54bdc-d658-4c3d-943a-e1fd16cb8916}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 6.7056,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 6.7056;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8f54bdc-d658-4c3d-943a-e1fd16cb8916}, !- Handle
  Perimeter_mid_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f85035c-c009-4d53-a372-a31e32a84a87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 6.7056,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a22c23ef-fd83-4f9d-9ed9-f4e64f6af6f5}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbd32550-288d-406b-b153-5afb94d6be59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbd32550-288d-406b-b153-5afb94d6be59}, !- Handle
  Perimeter_mid_ZN_3_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a22c23ef-fd83-4f9d-9ed9-f4e64f6af6f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 3.9624,         !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 3.9624,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 3.9624;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7d64142e-10ed-451a-b432-bdd7a26273bf}, !- Handle
  Perimeter_mid_ZN_3 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}; !- Space Name

OS:WaterUse:Connections,
  {61a2b0df-e2a2-46f3-b57a-732d6714b511}, !- Handle
  Perimeter_mid_ZN_3 Water Use Connection, !- Name
  {d9a70e12-d6ec-4416-a41b-7d959d718ab8}, !- Inlet Node Name
  {67fc89e9-4146-452c-b9c9-001d4de4bf5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aa372844-3631-4924-9e19-ff39cbc0fffc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9ef7a3e-bfe5-4cdd-b140-c792f307f2db}, !- Handle
  Perimeter_mid_ZN_3 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  {6cf44fdc-c357-4abc-bcca-f2f6838be5eb}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {6cf44fdc-c357-4abc-bcca-f2f6838be5eb}, !- Handle
  Perimeter_mid_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {4b851ba6-5314-4478-82de-15ac19e8c7f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b851ba6-5314-4478-82de-15ac19e8c7f3}, !- Handle
  Perimeter_mid_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {aa372844-3631-4924-9e19-ff39cbc0fffc}, !- Handle
  Perimeter_mid_ZN_3 Water Use Equipment, !- Name
  {b9ef7a3e-bfe5-4cdd-b140-c792f307f2db}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {787c94ee-abfa-4d8b-b542-b7dc7397105a}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 9, !- Name
  {c2b0b296-675c-4bcf-951c-5de8ddbbcce4}, !- Inlet Port
  {d9a70e12-d6ec-4416-a41b-7d959d718ab8}; !- Outlet Port

OS:Connection,
  {c2b0b296-675c-4bcf-951c-5de8ddbbcce4}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  11,                                     !- Outlet Port
  {787c94ee-abfa-4d8b-b542-b7dc7397105a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73187b0c-6144-4884-a3b9-7339872352ad}, !- Handle
  Perimeter_mid_ZN_3 Water Use Connection Outlet Node, !- Name
  {67fc89e9-4146-452c-b9c9-001d4de4bf5f}, !- Inlet Port
  {df32cae1-372e-430b-89ef-ea4d2b37ffd8}; !- Outlet Port

OS:Connection,
  {d9a70e12-d6ec-4416-a41b-7d959d718ab8}, !- Handle
  {787c94ee-abfa-4d8b-b542-b7dc7397105a}, !- Source Object
  3,                                      !- Outlet Port
  {61a2b0df-e2a2-46f3-b57a-732d6714b511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fc89e9-4146-452c-b9c9-001d4de4bf5f}, !- Handle
  {61a2b0df-e2a2-46f3-b57a-732d6714b511}, !- Source Object
  3,                                      !- Outlet Port
  {73187b0c-6144-4884-a3b9-7339872352ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df32cae1-372e-430b-89ef-ea4d2b37ffd8}, !- Handle
  {73187b0c-6144-4884-a3b9-7339872352ad}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  11;                                     !- Inlet Port

OS:People:Definition,
  {16196ee7-4792-4f6b-9653-dd3c9efb91f8}, !- Handle
  Perimeter_mid_ZN_4 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {5e373860-b8e1-4de2-be81-a9db93954ffd}, !- Handle
  Perimeter_mid_ZN_4 People,              !- Name
  {16196ee7-4792-4f6b-9653-dd3c9efb91f8}, !- People Definition Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {2f49ddf9-91d5-470a-864e-1b212b62016f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2f49ddf9-91d5-470a-864e-1b212b62016f}, !- Handle
  Perimeter_mid_ZN_4 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {916e8f6a-9dbb-4192-905e-d177c29e892a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {916e8f6a-9dbb-4192-905e-d177c29e892a}, !- Handle
  Perimeter_mid_ZN_4 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {dc4be2b8-e153-4e4f-adaa-264de40c5ca5}, !- Handle
  Perimeter_mid_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {297b27c7-ff9c-4f58-8bb4-7904a0b03ab9}, !- Handle
  Perimeter_mid_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e53769f7-4f49-47ef-94a5-e121c85eec11}, !- Handle
  Perimeter_mid_ZN_4 Regulated Lights,    !- Name
  {297b27c7-ff9c-4f58-8bb4-7904a0b03ab9}, !- Lights Definition Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {699454a1-da7f-4076-a59c-c6686aebf1b6}, !- Handle
  Perimeter_mid_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1beddb52-25d2-4921-b95b-ecc13fdf5a73}, !- Handle
  Perimeter_mid_ZN_4 Recepticle Loads,    !- Name
  {699454a1-da7f-4076-a59c-c6686aebf1b6}, !- Electric Equipment Definition Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {8329aa12-0626-44d7-9265-a4b5b6de3bc6}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 6.7056,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {523bc74d-0592-4a55-88a5-30a669de2b90}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {8329aa12-0626-44d7-9265-a4b5b6de3bc6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2707488, 6.29171208,              !- X,Y,Z Vertex 1 {m}
  0, 33.2707488, 4.98369336,              !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 4.98369336,                !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 6.29171208;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5b3d6e3-bbd3-427b-8855-e4f25bef3c6d}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e5d765e-fcbe-4969-8f8e-97abe0d5b20c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e5d765e-fcbe-4969-8f8e-97abe0d5b20c}, !- Handle
  Perimeter_mid_ZN_4_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3c835ee-11e1-4379-ad54-8922f5347b54}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5b3d6e3-bbd3-427b-8855-e4f25bef3c6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 3.9624,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 3.9624,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {1b90b1f9-2784-4ee8-94f7-b2c094853b4e}, !- Handle
  Perimeter_mid_ZN_4 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}; !- Space Name

OS:WaterUse:Connections,
  {daca0663-58bb-4542-8811-76cea3813b01}, !- Handle
  Perimeter_mid_ZN_4 Water Use Connection, !- Name
  {576073a3-82d7-4659-a3af-2552a9f876e7}, !- Inlet Node Name
  {929f3f11-7e92-491a-8dcc-9e135205da4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6703ec9f-ad83-497d-a0df-3c44c2b3e964}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d1906cc7-e833-45e1-8d74-00d081300853}, !- Handle
  Perimeter_mid_ZN_4 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.33700744209815e-06,                   !- Peak Flow Rate {m3/s}
  {2ef72cec-69b9-4362-9367-c2c57ca77bae}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2ef72cec-69b9-4362-9367-c2c57ca77bae}, !- Handle
  Perimeter_mid_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {6927cc66-a00b-460a-b959-8d570ede1841}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6927cc66-a00b-460a-b959-8d570ede1841}, !- Handle
  Perimeter_mid_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {6703ec9f-ad83-497d-a0df-3c44c2b3e964}, !- Handle
  Perimeter_mid_ZN_4 Water Use Equipment, !- Name
  {d1906cc7-e833-45e1-8d74-00d081300853}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {894aa4df-a674-476c-96a6-9724e4147467}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 10, !- Name
  {4fdaebb2-5223-4192-afc0-4e6c3de58384}, !- Inlet Port
  {576073a3-82d7-4659-a3af-2552a9f876e7}; !- Outlet Port

OS:Connection,
  {4fdaebb2-5223-4192-afc0-4e6c3de58384}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  12,                                     !- Outlet Port
  {894aa4df-a674-476c-96a6-9724e4147467}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afba63d1-b978-49ac-8b1b-c23cb84d4621}, !- Handle
  Perimeter_mid_ZN_4 Water Use Connection Outlet Node, !- Name
  {929f3f11-7e92-491a-8dcc-9e135205da4d}, !- Inlet Port
  {1e3874d1-4375-438a-95ba-e82c0f180472}; !- Outlet Port

OS:Connection,
  {576073a3-82d7-4659-a3af-2552a9f876e7}, !- Handle
  {894aa4df-a674-476c-96a6-9724e4147467}, !- Source Object
  3,                                      !- Outlet Port
  {daca0663-58bb-4542-8811-76cea3813b01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929f3f11-7e92-491a-8dcc-9e135205da4d}, !- Handle
  {daca0663-58bb-4542-8811-76cea3813b01}, !- Source Object
  3,                                      !- Outlet Port
  {afba63d1-b978-49ac-8b1b-c23cb84d4621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3874d1-4375-438a-95ba-e82c0f180472}, !- Handle
  {afba63d1-b978-49ac-8b1b-c23cb84d4621}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  12;                                     !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {53b4eeed-d519-40c2-a77e-d9fbb0f9e99c}, !- Handle
  MidFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space or SpaceType Name
  {2280ebc0-f58f-4c96-a010-8ffa05ed13bb}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {425e6e9b-1a4f-4b69-a34b-e003e7890b5a}, !- Handle
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 7.9248;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e51d2c56-5c5e-41e8-ab45-0d3b2aca5787}, !- Handle
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 6.7056,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfcefe5-6cb6-402a-9a5e-1dc65ca894eb}, !- Handle
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {535477d4-ff37-49fe-a568-9699788caaad}, !- Handle
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 6.7056,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fc9dfc-256c-444c-ac2b-1f7c98a76f2b}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7df8e981-39bc-4849-9a2e-600e2846cef6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 6.7056,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 6.7056;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7df8e981-39bc-4849-9a2e-600e2846cef6}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9cb1f533-afa3-4ad8-8ce7-10abd4ca5d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37fc9dfc-256c-444c-ac2b-1f7c98a76f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 6.7056,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b688e951-88b5-4b11-ac22-cafc31bf3754}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {708a0180-7244-4777-840f-b898454a0ff1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {708a0180-7244-4777-840f-b898454a0ff1}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b688e951-88b5-4b11-ac22-cafc31bf3754}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 6.7056,         !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {113f6a84-262d-44e4-a62b-dfa4f3035aeb}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1627f06b-51da-4c66-8db5-3678e19471df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 6.7056,          !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 6.7056;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1627f06b-51da-4c66-8db5-3678e19471df}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {113f6a84-262d-44e4-a62b-dfa4f3035aeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 6.7056;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2363d6f-238a-4cf3-8b33-a50586117db6}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9550308c-d47c-407e-86d5-6c3954d58db7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 6.7056,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9550308c-d47c-407e-86d5-6c3954d58db7}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2363d6f-238a-4cf3-8b33-a50586117db6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 6.7056,         !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 6.7056,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 6.7056,                  !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 6.7056;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bfe5eee-3da6-4dca-85ef-c6c1f878fbc1}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f0408b2-e009-448a-af0f-98f9231535e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 6.7056,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 6.7056,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 6.7056,         !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f0408b2-e009-448a-af0f-98f9231535e7}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bfe5eee-3da6-4dca-85ef-c6c1f878fbc1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 6.7056,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 6.7056,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 6.7056;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c8828a14-f33b-486b-baae-e13860033bbf}, !- Handle
  MidFloor_Plenum ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {c006ebbc-e438-4b60-aebf-8b90361e4562}; !- Space Name

OS:BuildingStory,
  {c8585371-7163-40e3-925e-e76ffcc15891}, !- Handle
  TopFloor,                               !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:People:Definition,
  {c2e06e9d-83a7-4de7-bf40-dfd9053a51dc}, !- Handle
  Core_top People Definition,             !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {a0e3b249-a8b1-49e5-a38c-d69aec8b9956}, !- Handle
  Core_top People,                        !- Name
  {c2e06e9d-83a7-4de7-bf40-dfd9053a51dc}, !- People Definition Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {b3380015-57c7-4d35-ad01-f0cc3307f7a2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b3380015-57c7-4d35-ad01-f0cc3307f7a2}, !- Handle
  Core_top People Activity Level,         !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {94817bbf-c14b-46b1-8d4e-0663b10fcb43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94817bbf-c14b-46b1-8d4e-0663b10fcb43}, !- Handle
  Core_top People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {1cd3b4bd-3d7e-49de-b5c7-b9f81a3be99b}, !- Handle
  Core_top Space Infiltration Design Flow Rate 1, !- Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {28d91850-cff4-4875-a0a5-a35d59985693}, !- Handle
  Core_top Regulated Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5b9da210-3fd0-407b-9b87-8e03c88c984d}, !- Handle
  Core_top Regulated Lights,              !- Name
  {28d91850-cff4-4875-a0a5-a35d59985693}, !- Lights Definition Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a0bb9407-f385-4af0-adaf-63dc863aa907}, !- Handle
  Core_top Recepticle Loads Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5939fa8f-32e4-4558-b225-3c736496849b}, !- Handle
  Core_top Recepticle Loads,              !- Name
  {a0bb9407-f385-4af0-adaf-63dc863aa907}, !- Electric Equipment Definition Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {289053ef-1862-460b-8019-d07297c9132c}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9dc2c08-5b47-4cb0-b90b-0e9f258cc570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9dc2c08-5b47-4cb0-b90b-0e9f258cc570}, !- Handle
  Core_top_ZN_5_Wall_East Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {289053ef-1862-460b-8019-d07297c9132c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 10.668;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3359fd3c-6fa8-4099-9f06-c5411ed76b28}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03dc23fb-7a7f-4d40-8850-aea6e823f44a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03dc23fb-7a7f-4d40-8850-aea6e823f44a}, !- Handle
  Core_top_ZN_5_Wall_North Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3359fd3c-6fa8-4099-9f06-c5411ed76b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86b1c983-55d0-4346-b309-26050f4e0870}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3fb6a81-426b-4693-9aeb-f3b38f3b2504}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 10.668;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3fb6a81-426b-4693-9aeb-f3b38f3b2504}, !- Handle
  Core_top_ZN_5_Wall_South Reversed,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b1c983-55d0-4346-b309-26050f4e0870}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae58eb16-34e4-4344-b80e-13fc1f18a414}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e4afa89-82f5-49db-a4ec-38ebf948d9b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e4afa89-82f5-49db-a4ec-38ebf948d9b4}, !- Handle
  Core_top_ZN_5_Wall_West Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae58eb16-34e4-4344-b80e-13fc1f18a414}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ab8bc3c-d3a4-4976-b32f-1483bd8891b9}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093e1b4e-1e79-455a-b8e9-0e048ed3002a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093e1b4e-1e79-455a-b8e9-0e048ed3002a}, !- Handle
  Core_top_ZN_5_Floor Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ab8bc3c-d3a4-4976-b32f-1483bd8891b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 7.9248;         !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {cb678db9-e3ae-4d7d-9f85-501bf14265e5}, !- Handle
  Core_top ShadingGroup,                  !- Name
  Space,                                  !- Shading Surface Type
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}; !- Space Name

OS:WaterUse:Connections,
  {90937df7-354c-4e80-9006-a6b6257f1b8e}, !- Handle
  Core_top Water Use Connection,          !- Name
  {ee97ff72-5a4d-4d74-8da1-6589b8b5495e}, !- Inlet Node Name
  {168be45e-4879-492e-89d3-4a6878df3da2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7913bd1f-aaa5-41b6-81b5-0432c1a99c39}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90b6e444-1cca-4089-8edd-53d228722d36}, !- Handle
  Core_top Water Use Definition,          !- Name
  ,                                       !- End-Use Subcategory
  1.00187547333384e-05,                   !- Peak Flow Rate {m3/s}
  {2740bd30-fd70-41b6-863f-8adeee474c7f}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2740bd30-fd70-41b6-863f-8adeee474c7f}, !- Handle
  Core_top Target SHW Temp,               !- Name
  ,                                       !- Schedule Type Limits Name
  {02e88e14-d21a-4853-9a67-b870a04596cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02e88e14-d21a-4853-9a67-b870a04596cc}, !- Handle
  Core_top Target SHW Temp Default Day,   !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7913bd1f-aaa5-41b6-81b5-0432c1a99c39}, !- Handle
  Core_top Water Use Equipment,           !- Name
  {90b6e444-1cca-4089-8edd-53d228722d36}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5c4238f-503b-4fec-9ea8-c822c4a0d619}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 11, !- Name
  {23f2c873-52fc-44ce-96cb-67541e5b6a0b}, !- Inlet Port
  {ee97ff72-5a4d-4d74-8da1-6589b8b5495e}; !- Outlet Port

OS:Connection,
  {23f2c873-52fc-44ce-96cb-67541e5b6a0b}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  13,                                     !- Outlet Port
  {d5c4238f-503b-4fec-9ea8-c822c4a0d619}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a61594b-07b0-40ae-83f7-2121817a3f4d}, !- Handle
  Core_top Water Use Connection Outlet Node, !- Name
  {168be45e-4879-492e-89d3-4a6878df3da2}, !- Inlet Port
  {b2dae3ec-3a1a-458a-9de9-89f027c2e189}; !- Outlet Port

OS:Connection,
  {ee97ff72-5a4d-4d74-8da1-6589b8b5495e}, !- Handle
  {d5c4238f-503b-4fec-9ea8-c822c4a0d619}, !- Source Object
  3,                                      !- Outlet Port
  {90937df7-354c-4e80-9006-a6b6257f1b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {168be45e-4879-492e-89d3-4a6878df3da2}, !- Handle
  {90937df7-354c-4e80-9006-a6b6257f1b8e}, !- Source Object
  3,                                      !- Outlet Port
  {1a61594b-07b0-40ae-83f7-2121817a3f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2dae3ec-3a1a-458a-9de9-89f027c2e189}, !- Handle
  {1a61594b-07b0-40ae-83f7-2121817a3f4d}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  13;                                     !- Inlet Port

OS:People:Definition,
  {5017796c-efe1-49aa-862d-bf672f82f9bc}, !- Handle
  Perimeter_top_ZN_1 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {be7e9707-c97c-4912-a24b-b4fc6acefc66}, !- Handle
  Perimeter_top_ZN_1 People,              !- Name
  {5017796c-efe1-49aa-862d-bf672f82f9bc}, !- People Definition Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {ad97c753-02ef-4ec6-8a8e-63015dbf67aa}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ad97c753-02ef-4ec6-8a8e-63015dbf67aa}, !- Handle
  Perimeter_top_ZN_1 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {3fd52ff0-ce72-44f2-b76c-7e4577ed86ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fd52ff0-ce72-44f2-b76c-7e4577ed86ff}, !- Handle
  Perimeter_top_ZN_1 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {dd204054-b04c-4dd3-923f-3ac378eae610}, !- Handle
  Perimeter_top_ZN_1 Space Infiltration Design Flow Rate 1, !- Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {983bf84b-480c-45bd-bc47-800a73335cbe}, !- Handle
  Perimeter_top_ZN_1 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2e19c078-c80e-48f0-90d9-015820e2bb67}, !- Handle
  Perimeter_top_ZN_1 Regulated Lights,    !- Name
  {983bf84b-480c-45bd-bc47-800a73335cbe}, !- Lights Definition Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e6192c09-9264-4fb8-8b13-e66856e25779}, !- Handle
  Perimeter_top_ZN_1 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6f15c763-2086-45a8-8ab3-1ffed4c94bf5}, !- Handle
  Perimeter_top_ZN_1 Recepticle Loads,    !- Name
  {e6192c09-9264-4fb8-8b13-e66856e25779}, !- Electric Equipment Definition Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {181c4dc3-a810-4663-a17f-44923853f332}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d7004fa-a548-4ae0-9e24-7cf5c5b7d280}, !- Handle
  Perimeter_top_ZN_1_Wall_South_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {181c4dc3-a810-4663-a17f-44923853f332}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0, 10.25411208,                      !- X,Y,Z Vertex 1 {m}
  0, 0, 8.94609336,                       !- X,Y,Z Vertex 2 {m}
  49.9100856, 0, 8.94609336,              !- X,Y,Z Vertex 3 {m}
  49.9100856, 0, 10.25411208;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524ebc6a-c56e-4b35-b56b-47652231ccf0}, !- Handle
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a570a2ca-c6d8-4458-8b2f-0949e8715d06}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 10.668;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a570a2ca-c6d8-4458-8b2f-0949e8715d06}, !- Handle
  Perimeter_top_ZN_1_Wall_East Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524ebc6a-c56e-4b35-b56b-47652231ccf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0c5fad-f731-4da4-a85c-bfb5ba02ef20}, !- Handle
  Perimeter_top_ZN_4_Wall_South Reversed, !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24a16a6c-d3fe-478b-bec2-975297d5f5f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24a16a6c-d3fe-478b-bec2-975297d5f5f8}, !- Handle
  Perimeter_top_ZN_4_Wall_South Reversed Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da0c5fad-f731-4da4-a85c-bfb5ba02ef20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a52fd327-32fc-44c7-baa3-84805b903728}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b09914bc-e194-4299-8dca-e6ead5ce6573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 7.9248;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b09914bc-e194-4299-8dca-e6ead5ce6573}, !- Handle
  Perimeter_top_ZN_1_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a52fd327-32fc-44c7-baa3-84805b903728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {8bfc524a-828c-469c-a31c-3cd1a020445c}, !- Handle
  Perimeter_top_ZN_1 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}; !- Space Name

OS:WaterUse:Connections,
  {d299a88f-e790-4257-8370-312160d2e28d}, !- Handle
  Perimeter_top_ZN_1 Water Use Connection, !- Name
  {b69d90d7-355a-42f9-80c3-4c6bca01c2f8}, !- Inlet Node Name
  {16bdc227-e55b-4670-a9ef-636c3060f240}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cbad239f-89b7-4ec6-bf5f-ea75f7efb731}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b3b2a71-c265-4d4e-bc87-221837ead3da}, !- Handle
  Perimeter_top_ZN_1 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  {3b16185f-1405-45f0-bb3f-2b6efee8d858}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3b16185f-1405-45f0-bb3f-2b6efee8d858}, !- Handle
  Perimeter_top_ZN_1 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {43e4ba00-4aaf-42a9-bd91-b6958b06cb0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43e4ba00-4aaf-42a9-bd91-b6958b06cb0b}, !- Handle
  Perimeter_top_ZN_1 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {cbad239f-89b7-4ec6-bf5f-ea75f7efb731}, !- Handle
  Perimeter_top_ZN_1 Water Use Equipment, !- Name
  {7b3b2a71-c265-4d4e-bc87-221837ead3da}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1a96939-68b5-4946-ad47-fab2e7feb896}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 12, !- Name
  {d87daaec-4b58-425a-8f44-997117e0e874}, !- Inlet Port
  {b69d90d7-355a-42f9-80c3-4c6bca01c2f8}; !- Outlet Port

OS:Connection,
  {d87daaec-4b58-425a-8f44-997117e0e874}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  14,                                     !- Outlet Port
  {e1a96939-68b5-4946-ad47-fab2e7feb896}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c151d3c-8839-44c0-a6f3-72afbcc7e33a}, !- Handle
  Perimeter_top_ZN_1 Water Use Connection Outlet Node, !- Name
  {16bdc227-e55b-4670-a9ef-636c3060f240}, !- Inlet Port
  {8c461665-11df-4f98-8040-55482b2601ba}; !- Outlet Port

OS:Connection,
  {b69d90d7-355a-42f9-80c3-4c6bca01c2f8}, !- Handle
  {e1a96939-68b5-4946-ad47-fab2e7feb896}, !- Source Object
  3,                                      !- Outlet Port
  {d299a88f-e790-4257-8370-312160d2e28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16bdc227-e55b-4670-a9ef-636c3060f240}, !- Handle
  {d299a88f-e790-4257-8370-312160d2e28d}, !- Source Object
  3,                                      !- Outlet Port
  {1c151d3c-8839-44c0-a6f3-72afbcc7e33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c461665-11df-4f98-8040-55482b2601ba}, !- Handle
  {1c151d3c-8839-44c0-a6f3-72afbcc7e33a}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  14;                                     !- Inlet Port

OS:People:Definition,
  {5f8ac2e5-3741-4f78-87ac-b5c7f365b413}, !- Handle
  Perimeter_top_ZN_2 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {6c19b925-7cce-4a3b-a042-51486b65f531}, !- Handle
  Perimeter_top_ZN_2 People,              !- Name
  {5f8ac2e5-3741-4f78-87ac-b5c7f365b413}, !- People Definition Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {6b0b9846-a74d-434b-aa57-64fc8d206f6f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6b0b9846-a74d-434b-aa57-64fc8d206f6f}, !- Handle
  Perimeter_top_ZN_2 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {f1ec0ba4-bb17-49dd-800e-4216dbd7b1e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1ec0ba4-bb17-49dd-800e-4216dbd7b1e5}, !- Handle
  Perimeter_top_ZN_2 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {8044aae3-25f6-4450-a2ef-fb168aab3c7a}, !- Handle
  Perimeter_top_ZN_2 Space Infiltration Design Flow Rate 1, !- Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {c8703658-971c-4b3c-848e-dac1ba17ef35}, !- Handle
  Perimeter_top_ZN_2 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2c40d6da-d7fe-4115-8891-8a119eb0a13d}, !- Handle
  Perimeter_top_ZN_2 Regulated Lights,    !- Name
  {c8703658-971c-4b3c-848e-dac1ba17ef35}, !- Lights Definition Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f02d4e7a-0bb1-4624-a51f-769dd2f5d2f0}, !- Handle
  Perimeter_top_ZN_2 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {90d92c03-6a90-4c0d-9d20-f13cd2d27035}, !- Handle
  Perimeter_top_ZN_2 Recepticle Loads,    !- Name
  {f02d4e7a-0bb1-4624-a51f-769dd2f5d2f0}, !- Electric Equipment Definition Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {cc56e7bf-8c09-4b16-9eac-25aaa123a36c}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 10.668;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a0c3641-d04b-4ecc-8983-860a9e96f51a}, !- Handle
  Perimeter_top_ZN_2_Wall_East_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {cc56e7bf-8c09-4b16-9eac-25aaa123a36c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.003048, 10.25411208,          !- X,Y,Z Vertex 1 {m}
  49.911, 0.003048, 8.94609336,           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2707488, 8.94609336,         !- X,Y,Z Vertex 3 {m}
  49.911, 33.2707488, 10.25411208;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d858a750-0925-4697-b4de-c9d3f1246581}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6a5344-7272-435c-9313-1177fe1c0c56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6a5344-7272-435c-9313-1177fe1c0c56}, !- Handle
  Perimeter_top_ZN_2_Wall_North Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d858a750-0925-4697-b4de-c9d3f1246581}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 10.668;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6129881-70aa-4df4-b91d-723d787270fd}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2689c588-2c33-4313-a71a-277e918c387a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 7.9248,          !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 7.9248;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2689c588-2c33-4313-a71a-277e918c387a}, !- Handle
  Perimeter_top_ZN_2_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6129881-70aa-4df4-b91d-723d787270fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 7.9248;          !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c4f96a0b-9ad5-4966-9ef9-73dae655ba0a}, !- Handle
  Perimeter_top_ZN_2 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}; !- Space Name

OS:WaterUse:Connections,
  {3bbcf52f-1d4d-4c9b-bbbd-889b0e2afabc}, !- Handle
  Perimeter_top_ZN_2 Water Use Connection, !- Name
  {d71f7356-bb1f-4919-8dfc-c3ea87ea6043}, !- Inlet Node Name
  {b2222eaf-9012-4e77-9df6-13296da24150}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5875a923-1037-41c5-b785-75c896079eba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f5a47fd4-9968-428c-96e9-52aee575afe6}, !- Handle
  Perimeter_top_ZN_2 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.33710207739275e-06,                   !- Peak Flow Rate {m3/s}
  {e56ff89d-5688-48fd-81b9-72063fcb5ca1}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {e56ff89d-5688-48fd-81b9-72063fcb5ca1}, !- Handle
  Perimeter_top_ZN_2 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {6b289a21-f175-4318-830c-419c528a90fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b289a21-f175-4318-830c-419c528a90fc}, !- Handle
  Perimeter_top_ZN_2 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {5875a923-1037-41c5-b785-75c896079eba}, !- Handle
  Perimeter_top_ZN_2 Water Use Equipment, !- Name
  {f5a47fd4-9968-428c-96e9-52aee575afe6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c61ebd74-400a-48bc-b54c-96bebeacaf21}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 13, !- Name
  {c5e55136-a738-49e7-9aca-2b688cf2ff1e}, !- Inlet Port
  {d71f7356-bb1f-4919-8dfc-c3ea87ea6043}; !- Outlet Port

OS:Connection,
  {c5e55136-a738-49e7-9aca-2b688cf2ff1e}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  15,                                     !- Outlet Port
  {c61ebd74-400a-48bc-b54c-96bebeacaf21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07d2c15f-aa80-4cb4-aafe-acfc3373a8e0}, !- Handle
  Perimeter_top_ZN_2 Water Use Connection Outlet Node, !- Name
  {b2222eaf-9012-4e77-9df6-13296da24150}, !- Inlet Port
  {811eacac-f08b-4ab5-923b-33d3e3ed50e0}; !- Outlet Port

OS:Connection,
  {d71f7356-bb1f-4919-8dfc-c3ea87ea6043}, !- Handle
  {c61ebd74-400a-48bc-b54c-96bebeacaf21}, !- Source Object
  3,                                      !- Outlet Port
  {3bbcf52f-1d4d-4c9b-bbbd-889b0e2afabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2222eaf-9012-4e77-9df6-13296da24150}, !- Handle
  {3bbcf52f-1d4d-4c9b-bbbd-889b0e2afabc}, !- Source Object
  3,                                      !- Outlet Port
  {07d2c15f-aa80-4cb4-aafe-acfc3373a8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {811eacac-f08b-4ab5-923b-33d3e3ed50e0}, !- Handle
  {07d2c15f-aa80-4cb4-aafe-acfc3373a8e0}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  15;                                     !- Inlet Port

OS:People:Definition,
  {9d11402c-0f45-4386-8851-7c5aa4a787b0}, !- Handle
  Perimeter_top_ZN_3 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {5bf1b7af-f7b0-4c93-a176-88c99e605e32}, !- Handle
  Perimeter_top_ZN_3 People,              !- Name
  {9d11402c-0f45-4386-8851-7c5aa4a787b0}, !- People Definition Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {de99703b-4a38-4db2-bbf8-533a96f8c4c1}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {de99703b-4a38-4db2-bbf8-533a96f8c4c1}, !- Handle
  Perimeter_top_ZN_3 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {29ae2c32-54ba-4bcc-98ea-5153cbb537ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29ae2c32-54ba-4bcc-98ea-5153cbb537ae}, !- Handle
  Perimeter_top_ZN_3 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {e8a57021-d532-4295-ae39-84dd57c55979}, !- Handle
  Perimeter_top_ZN_3 Space Infiltration Design Flow Rate 1, !- Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {4eabcd6c-f12c-4cab-8b55-1e579d850381}, !- Handle
  Perimeter_top_ZN_3 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {98dcdd6e-32ab-4144-90ef-40ce2e603317}, !- Handle
  Perimeter_top_ZN_3 Regulated Lights,    !- Name
  {4eabcd6c-f12c-4cab-8b55-1e579d850381}, !- Lights Definition Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b0e9faf1-577d-49e3-afbb-c860e00b532e}, !- Handle
  Perimeter_top_ZN_3 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f7ccc290-a087-4ee2-bd1a-a20822c82534}, !- Handle
  Perimeter_top_ZN_3 Recepticle Loads,    !- Name
  {b0e9faf1-577d-49e3-afbb-c860e00b532e}, !- Electric Equipment Definition Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {e7b5a3b9-2756-47e5-bd29-3465fa369f26}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1b0b22d-7a10-4091-947e-2a62476a2627}, !- Handle
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {e7b5a3b9-2756-47e5-bd29-3465fa369f26}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.9100856, 33.2737968, 10.25411208,    !- X,Y,Z Vertex 1 {m}
  49.9100856, 33.2737968, 8.94609336,     !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 8.94609336,              !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.25411208;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cba4ad9e-03c9-4fdc-bf40-128295884f72}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {8371f833-c8e0-4631-8824-582b3fed9010}, !- Construction Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd595996-00d6-480f-97a2-327a74740148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd595996-00d6-480f-97a2-327a74740148}, !- Handle
  Perimeter_top_ZN_3_Wall_West Reversed,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cba4ad9e-03c9-4fdc-bf40-128295884f72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a08f287e-4864-4d58-add6-687816c90d4d}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d796bbe1-f393-45f8-97a6-7b7a9fa4115d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d796bbe1-f393-45f8-97a6-7b7a9fa4115d}, !- Handle
  Perimeter_top_ZN_3_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a08f287e-4864-4d58-add6-687816c90d4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 7.9248,         !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 7.9248,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 7.9248;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {bde7857d-f991-48cc-98f8-6c4d456aae08}, !- Handle
  Perimeter_top_ZN_3 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}; !- Space Name

OS:WaterUse:Connections,
  {a8ebc0db-a7db-4c51-8ee1-cc24661e669f}, !- Handle
  Perimeter_top_ZN_3 Water Use Connection, !- Name
  {8b39dc30-2e46-48ee-abf9-3e11ba0dfc10}, !- Inlet Node Name
  {302c0272-576a-4a79-b4ff-7f4f015e5f5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {91321fa7-a6be-42d8-a0dd-e8bf700b0cce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61f2d76b-388b-417b-b588-f9ad6f4c036c}, !- Handle
  Perimeter_top_ZN_3 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  2.11203895976778e-06,                   !- Peak Flow Rate {m3/s}
  {f8b2fd85-fd4f-4f15-a47e-3f19d75632d3}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {f8b2fd85-fd4f-4f15-a47e-3f19d75632d3}, !- Handle
  Perimeter_top_ZN_3 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {92cc6a2b-8825-4a00-ac9f-920bdd16c77b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92cc6a2b-8825-4a00-ac9f-920bdd16c77b}, !- Handle
  Perimeter_top_ZN_3 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {91321fa7-a6be-42d8-a0dd-e8bf700b0cce}, !- Handle
  Perimeter_top_ZN_3 Water Use Equipment, !- Name
  {61f2d76b-388b-417b-b588-f9ad6f4c036c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79f00455-1922-4bf2-b35d-90e0e9a3e794}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 14, !- Name
  {1605aeb9-e08b-4145-b415-cb4831c065e8}, !- Inlet Port
  {8b39dc30-2e46-48ee-abf9-3e11ba0dfc10}; !- Outlet Port

OS:Connection,
  {1605aeb9-e08b-4145-b415-cb4831c065e8}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  16,                                     !- Outlet Port
  {79f00455-1922-4bf2-b35d-90e0e9a3e794}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0325b5a-96e0-4d55-a66f-a593e56f6c31}, !- Handle
  Perimeter_top_ZN_3 Water Use Connection Outlet Node, !- Name
  {302c0272-576a-4a79-b4ff-7f4f015e5f5b}, !- Inlet Port
  {24f9dfab-9b05-4946-8186-b448cff8b5e7}; !- Outlet Port

OS:Connection,
  {8b39dc30-2e46-48ee-abf9-3e11ba0dfc10}, !- Handle
  {79f00455-1922-4bf2-b35d-90e0e9a3e794}, !- Source Object
  3,                                      !- Outlet Port
  {a8ebc0db-a7db-4c51-8ee1-cc24661e669f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {302c0272-576a-4a79-b4ff-7f4f015e5f5b}, !- Handle
  {a8ebc0db-a7db-4c51-8ee1-cc24661e669f}, !- Source Object
  3,                                      !- Outlet Port
  {c0325b5a-96e0-4d55-a66f-a593e56f6c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f9dfab-9b05-4946-8186-b448cff8b5e7}, !- Handle
  {c0325b5a-96e0-4d55-a66f-a593e56f6c31}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  16;                                     !- Inlet Port

OS:People:Definition,
  {0c51e538-b8bd-40a6-bbc9-3b3765c63fb0}, !- Handle
  Perimeter_top_ZN_4 People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.555555555555556;                      !- Sensible Heat Fraction

OS:People,
  {015af41c-6324-4564-90df-a22c39f83bb1}, !- Handle
  Perimeter_top_ZN_4 People,              !- Name
  {0c51e538-b8bd-40a6-bbc9-3b3765c63fb0}, !- People Definition Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space or SpaceType Name
  {0553df17-b5ef-4dbb-8e67-b636e18ce7db}, !- Number of People Schedule Name
  {c5413312-d212-4bb8-aae7-ac9355d82683}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c5413312-d212-4bb8-aae7-ac9355d82683}, !- Handle
  Perimeter_top_ZN_4 People Activity Level, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  {7e3414a0-63a3-4db9-a4a8-c8f04566c797}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e3414a0-63a3-4db9-a4a8-c8f04566c797}, !- Handle
  Perimeter_top_ZN_4 People Activity Level Default Day, !- Name
  {b1c18833-fb0f-4d79-8d93-6f23f19010bb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.8819815775;                         !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d3155013-088e-4726-a537-10f5b7fb0b85}, !- Handle
  Perimeter_top_ZN_4 Space Infiltration Design Flow Rate 1, !- Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space or SpaceType Name
  {b45457c8-9996-40a5-a821-effa03993eb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {50d91d4e-1e8a-42ef-b963-9746dd406b75}, !- Handle
  Perimeter_top_ZN_4 Regulated Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1897e40c-e23f-4080-96ff-c937140a655f}, !- Handle
  Perimeter_top_ZN_4 Regulated Lights,    !- Name
  {50d91d4e-1e8a-42ef-b963-9746dd406b75}, !- Lights Definition Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space or SpaceType Name
  {1f2a5f07-8825-4921-b8aa-5351a32954a8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {2a5b72d7-772d-4f56-824b-61c338975fe0}, !- Handle
  Perimeter_top_ZN_4 Recepticle Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2561d8a7-0493-435d-b6cd-6c6cc1a4c1a7}, !- Handle
  Perimeter_top_ZN_4 Recepticle Loads,    !- Name
  {2a5b72d7-772d-4f56-824b-61c338975fe0}, !- Electric Equipment Definition Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space or SpaceType Name
  {0ed3d330-30db-43c1-a5e3-bed232227bcb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:Surface,
  {54d3b9d5-5f70-4987-976c-34bb178a554b}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56108500-7673-464d-af45-29577dc6a513}, !- Handle
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  FixedWindow,                            !- Sub Surface Type
  {727f9b29-f920-42e8-86c8-6becb2079a3c}, !- Construction Name
  {54d3b9d5-5f70-4987-976c-34bb178a554b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2707488, 10.25411208,             !- X,Y,Z Vertex 1 {m}
  0, 33.2707488, 8.94609336,              !- X,Y,Z Vertex 2 {m}
  0, 0.003048, 8.94609336,                !- X,Y,Z Vertex 3 {m}
  0, 0.003048, 10.25411208;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91dd815d-294f-4f21-b78b-2b9ccff7ae42}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {625797a4-40ef-4882-8ada-4c178b4867e5}, !- Construction Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68dd805e-8952-4dbf-af25-9ffe5b483553}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 7.9248,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68dd805e-8952-4dbf-af25-9ffe5b483553}, !- Handle
  Perimeter_top_ZN_4_Floor Reversed,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c006ebbc-e438-4b60-aebf-8b90361e4562}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91dd815d-294f-4f21-b78b-2b9ccff7ae42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 7.9248,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 7.9248,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 7.9248;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d3d12520-5a2d-481b-9dfe-55fd352344a9}, !- Handle
  Perimeter_top_ZN_4 ShadingGroup,        !- Name
  Space,                                  !- Shading Surface Type
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}; !- Space Name

OS:WaterUse:Connections,
  {e10543cf-0da1-42be-8c9a-2caa969e5211}, !- Handle
  Perimeter_top_ZN_4 Water Use Connection, !- Name
  {c850d3cc-59a5-407a-9c05-f463a64f7313}, !- Inlet Node Name
  {f1722419-c8ff-44cf-b8bf-a754ceabadce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c87e7b0-58c9-46d7-99e5-c147cf812375}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4943b65d-93fb-4291-8259-529967cc91fe}, !- Handle
  Perimeter_top_ZN_4 Water Use Definition, !- Name
  ,                                       !- End-Use Subcategory
  1.33700744209815e-06,                   !- Peak Flow Rate {m3/s}
  {3241873d-5fa2-4ced-8b92-10226205d0d6}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {3241873d-5fa2-4ced-8b92-10226205d0d6}, !- Handle
  Perimeter_top_ZN_4 Target SHW Temp,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e30cb132-0285-4e1c-a751-aaa8d4c02d4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e30cb132-0285-4e1c-a751-aaa8d4c02d4f}, !- Handle
  Perimeter_top_ZN_4 Target SHW Temp Default Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c87e7b0-58c9-46d7-99e5-c147cf812375}, !- Handle
  Perimeter_top_ZN_4 Water Use Equipment, !- Name
  {4943b65d-93fb-4291-8259-529967cc91fe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a2817f00-4ff0-4ec2-95af-213eefb66e82}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f51f5400-b4a4-4444-823a-774f181ac738}, !- Handle
  SHWFluidSysElec Demand Splitter Outlet Node 15, !- Name
  {0ecec9dd-d74a-4bb3-85ec-4aa24172d5e7}, !- Inlet Port
  {c850d3cc-59a5-407a-9c05-f463a64f7313}; !- Outlet Port

OS:Connection,
  {0ecec9dd-d74a-4bb3-85ec-4aa24172d5e7}, !- Handle
  {c18da0f6-0cb9-4bd7-860c-79c0ecf26939}, !- Source Object
  17,                                     !- Outlet Port
  {f51f5400-b4a4-4444-823a-774f181ac738}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7c57ba6f-4583-4384-a227-4d0fe07edd29}, !- Handle
  Perimeter_top_ZN_4 Water Use Connection Outlet Node, !- Name
  {f1722419-c8ff-44cf-b8bf-a754ceabadce}, !- Inlet Port
  {0af98f47-81d2-4916-b013-283a4e392eb3}; !- Outlet Port

OS:Connection,
  {c850d3cc-59a5-407a-9c05-f463a64f7313}, !- Handle
  {f51f5400-b4a4-4444-823a-774f181ac738}, !- Source Object
  3,                                      !- Outlet Port
  {e10543cf-0da1-42be-8c9a-2caa969e5211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1722419-c8ff-44cf-b8bf-a754ceabadce}, !- Handle
  {e10543cf-0da1-42be-8c9a-2caa969e5211}, !- Source Object
  3,                                      !- Outlet Port
  {7c57ba6f-4583-4384-a227-4d0fe07edd29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0af98f47-81d2-4916-b013-283a4e392eb3}, !- Handle
  {7c57ba6f-4583-4384-a227-4d0fe07edd29}, !- Source Object
  3,                                      !- Outlet Port
  {c09b771a-bc3d-49b0-8ba3-88cf63f01400}, !- Target Object
  17;                                     !- Inlet Port

OS:SpaceInfiltration:DesignFlowRate,
  {32001968-8127-47c3-8ac0-57b44a07473a}, !- Handle
  TopFloor_Plenum Space Infiltration Design Flow Rate 1, !- Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space or SpaceType Name
  {2280ebc0-f58f-4c96-a010-8ffa05ed13bb}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {2b885269-7070-49ca-a693-8bbeacdf523d}, !- Handle
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 3 {m}
  49.911, 33.2737968, 11.8872;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10f05c11-874d-4549-ba20-a7ebba56253c}, !- Handle
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 11.8872,            !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 11.8872;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7a36037-fd52-4eb2-8f62-eb0fac5c1743}, !- Handle
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f6ca5a7-bacd-4472-a5f1-ac8d97c4558f}, !- Handle
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  {53e99c69-ba55-43fd-9508-43aa4bedac3e}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 11.8872,                 !- X,Y,Z Vertex 1 {m}
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53462ee8-121f-411a-bb82-4d04490a30aa}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  {667bd4f7-0cea-4f10-abd2-084a0a46c71d}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 11.8872,            !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 11.8872,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90893e73-5c0d-4619-ab23-3424ca6c1bac}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84071f43-0a92-4df0-afbe-89af705fbff7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84071f43-0a92-4df0-afbe-89af705fbff7}, !- Handle
  Core_top_ZN_5_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b67d60a6-fbac-4c43-9ec5-8bc61da51842}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90893e73-5c0d-4619-ab23-3424ca6c1bac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffead27c-d7b8-433b-a319-a8d6019b81c8}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d15d1fb8-6dbd-409f-8d2a-af4b8b49d7bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.57318872, 4.57318872, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d15d1fb8-6dbd-409f-8d2a-af4b8b49d7bd}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffead27c-d7b8-433b-a319-a8d6019b81c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51ce4c49-58cc-41fa-8847-112c1ede1fad}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdd2f6d9-4da8-4efd-8cbb-59591b8e93a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.337476, 4.57318872, 10.668,          !- X,Y,Z Vertex 3 {m}
  45.337476, 28.70060808, 10.668;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd2f6d9-4da8-4efd-8cbb-59591b8e93a9}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51ce4c49-58cc-41fa-8847-112c1ede1fad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 2 {m}
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 3 {m}
  45.337476, 4.57318872, 10.668;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9982cf87-d610-4df7-aebe-7fc83cca5cac}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce447fb9-2e66-4f3e-94f2-cbaf15803f31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 1 {m}
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce447fb9-2e66-4f3e-94f2-cbaf15803f31}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9982cf87-d610-4df7-aebe-7fc83cca5cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.337476, 28.70060808, 10.668,         !- X,Y,Z Vertex 1 {m}
  49.911, 33.2737968, 10.668,             !- X,Y,Z Vertex 2 {m}
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 3 {m}
  4.57318872, 28.70060808, 10.668;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {319aedcc-43d2-4814-bd09-529143e7954d}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  {c848302c-7d3d-4604-a31b-d91bbf929576}, !- Construction Name
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3e4ab3-e2af-4462-ac4a-4406df853053}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2737968, 10.668,                  !- X,Y,Z Vertex 1 {m}
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 2 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3e4ab3-e2af-4462-ac4a-4406df853053}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed Reversed, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {319aedcc-43d2-4814-bd09-529143e7954d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.57318872, 4.57318872, 10.668,         !- X,Y,Z Vertex 2 {m}
  4.57318872, 28.70060808, 10.668,        !- X,Y,Z Vertex 3 {m}
  0, 33.2737968, 10.668;                  !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {366bb3c7-fd8c-41e0-8f46-341449c668b5}, !- Handle
  TopFloor_Plenum ShadingGroup,           !- Name
  Space,                                  !- Shading Surface Type
  {d2039beb-2f04-44eb-b87d-33d65275ec9e}; !- Space Name

OS:PlantLoop,
  {80e18f20-3e42-4cce-b0c6-eaadb7a56ff7}, !- Handle
  HotWater Loop,                          !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {60bce411-d0ab-48e3-897e-db3bc6687360}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.0142583843862864,                     !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c60eed98-ae90-4b84-8c05-9a50adf916bc}, !- Plant Side Inlet Node Name
  {04a6f92b-ad9c-44d7-90e7-0093e7726239}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cbe9b3d6-dc67-4bcf-86a3-e3ce2267ae16}, !- Demand Side Inlet Node Name
  {195af085-6eea-46ed-a761-0e17007e96f7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {01fef54e-9ae0-4fc0-ab6b-73336419296d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Demand Mixer Name
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Demand Splitter Name
  {9c37833d-c5dc-4178-930a-e78a0453f942}, !- Supply Mixer Name
  {ce83eff3-0fb5-47f5-9170-07f060d9cca3}; !- Supply Splitter Name

OS:Node,
  {92cbee6b-8380-472c-a565-69edbb6cb8d2}, !- Handle
  HotWater Loop Supply Inlet Node,        !- Name
  {c60eed98-ae90-4b84-8c05-9a50adf916bc}, !- Inlet Port
  {76708963-cc86-418a-b9a8-ceea160cd791}; !- Outlet Port

OS:Node,
  {60bce411-d0ab-48e3-897e-db3bc6687360}, !- Handle
  HotWater Loop Supply Mixer Outlet Node, !- Name
  {5cd5a732-3add-4b5e-9194-3f2cfae94c81}, !- Inlet Port
  {04a6f92b-ad9c-44d7-90e7-0093e7726239}; !- Outlet Port

OS:Node,
  {0a989083-a34b-4db7-ad39-a10dd75a7371}, !- Handle
  HotWater Loop Supply Splitter Outlet Node 1, !- Name
  {bd200efd-8633-4ea9-a77e-e39edf076aa8}, !- Inlet Port
  {9cd040be-7632-4eac-87f8-db9f15eb6417}; !- Outlet Port

OS:Connector:Mixer,
  {9c37833d-c5dc-4178-930a-e78a0453f942}, !- Handle
  HotWater Loop Supply Mixer,             !- Name
  {5cd5a732-3add-4b5e-9194-3f2cfae94c81}, !- Outlet Branch Name
  {fba013b4-0be8-4f5b-9a5c-47c06dece1bb}, !- Inlet Branch Name 1
  {efc280b9-da63-4792-ba09-195baeff5a38}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ce83eff3-0fb5-47f5-9170-07f060d9cca3}, !- Handle
  HotWater Loop Supply Splitter,          !- Name
  {76708963-cc86-418a-b9a8-ceea160cd791}, !- Inlet Branch Name
  {bd200efd-8633-4ea9-a77e-e39edf076aa8}, !- Outlet Branch Name 1
  {ed777855-792c-4710-9e38-da4cb57c097c}; !- Outlet Branch Name 2

OS:Connection,
  {c60eed98-ae90-4b84-8c05-9a50adf916bc}, !- Handle
  {80e18f20-3e42-4cce-b0c6-eaadb7a56ff7}, !- Source Object
  14,                                     !- Outlet Port
  {92cbee6b-8380-472c-a565-69edbb6cb8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76708963-cc86-418a-b9a8-ceea160cd791}, !- Handle
  {92cbee6b-8380-472c-a565-69edbb6cb8d2}, !- Source Object
  3,                                      !- Outlet Port
  {ce83eff3-0fb5-47f5-9170-07f060d9cca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd200efd-8633-4ea9-a77e-e39edf076aa8}, !- Handle
  {ce83eff3-0fb5-47f5-9170-07f060d9cca3}, !- Source Object
  3,                                      !- Outlet Port
  {0a989083-a34b-4db7-ad39-a10dd75a7371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd5a732-3add-4b5e-9194-3f2cfae94c81}, !- Handle
  {9c37833d-c5dc-4178-930a-e78a0453f942}, !- Source Object
  2,                                      !- Outlet Port
  {60bce411-d0ab-48e3-897e-db3bc6687360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a6f92b-ad9c-44d7-90e7-0093e7726239}, !- Handle
  {60bce411-d0ab-48e3-897e-db3bc6687360}, !- Source Object
  3,                                      !- Outlet Port
  {80e18f20-3e42-4cce-b0c6-eaadb7a56ff7}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {99bb123e-af93-480e-a04c-81f7d94d943a}, !- Handle
  HotWater Loop Demand Inlet Node,        !- Name
  {cbe9b3d6-dc67-4bcf-86a3-e3ce2267ae16}, !- Inlet Port
  {b5aa6940-ec0f-4eb9-9bc3-1a3bf3e26218}; !- Outlet Port

OS:Node,
  {3ea295f5-464f-4e31-b0b2-1008fc019c51}, !- Handle
  HotWater Loop Demand Mixer Outlet Node, !- Name
  {654a1724-683e-4597-b257-3a033ca43702}, !- Inlet Port
  {195af085-6eea-46ed-a761-0e17007e96f7}; !- Outlet Port

OS:Node,
  {c2fe775f-b719-4ca1-9b68-c95f614ca556}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 1, !- Name
  {41ba1514-d5e6-4105-b4ea-70d4e2c45e2a}, !- Inlet Port
  {149c1578-5c85-4f43-9993-7f0d47749573}; !- Outlet Port

OS:Connector:Mixer,
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Handle
  HotWater Loop Demand Mixer,             !- Name
  {654a1724-683e-4597-b257-3a033ca43702}, !- Outlet Branch Name
  {604ce624-ad3b-4eaa-86e5-1b92a06af275}, !- Inlet Branch Name 1
  {1bc3c802-9582-410e-8bf4-2280b0b002a0}, !- Inlet Branch Name 2
  {16d81edd-d500-4ac2-b6cb-338ba74b5469}, !- Inlet Branch Name 3
  {52de2a6f-52e4-4921-97d5-e06ba1defbce}, !- Inlet Branch Name 4
  {0e3a2a60-42be-44a4-9808-aeb7f124851e}, !- Inlet Branch Name 5
  {a9e7c037-e6ae-4fd2-83fb-5dcd8dd780cf}, !- Inlet Branch Name 6
  {b2c600f2-89de-4717-bbb1-540fb3ebf3be}, !- Inlet Branch Name 7
  {030b28a5-b62d-4a36-b2a1-be1b3d5b99f6}, !- Inlet Branch Name 8
  {b672f942-521e-46af-9a85-7be262e24465}, !- Inlet Branch Name 9
  {71136db3-46cc-4a8e-b5bf-c09410afbf39}, !- Inlet Branch Name 10
  {21fe9258-3442-46ce-a1f4-81231c417a6d}, !- Inlet Branch Name 11
  {3fbb9e6e-9d77-42e8-a60f-3a417acda56d}, !- Inlet Branch Name 12
  {c662a9f5-1069-449d-813a-d945bcfeba74}, !- Inlet Branch Name 13
  {d958359f-9ce5-474b-8677-031744b9bad6}, !- Inlet Branch Name 14
  {d85c9e58-3ad6-4f18-b374-04ae65fef230}, !- Inlet Branch Name 15
  {25302861-9520-471b-ad7e-0387f2b687eb}, !- Inlet Branch Name 16
  {6a6a1536-15f0-48ca-b378-077c6a6971d4}, !- Inlet Branch Name 17
  {7c7153ce-8998-404e-b6de-a170c4a0ffc8}; !- Inlet Branch Name 18

OS:Connector:Splitter,
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Handle
  HotWater Loop Demand Splitter,          !- Name
  {b5aa6940-ec0f-4eb9-9bc3-1a3bf3e26218}, !- Inlet Branch Name
  {41ba1514-d5e6-4105-b4ea-70d4e2c45e2a}, !- Outlet Branch Name 1
  {2de1e25f-d2d9-4683-822c-94eb0a3e3292}, !- Outlet Branch Name 2
  {64c24030-b3c4-42de-a370-a1771a0822d1}, !- Outlet Branch Name 3
  {a261cdf4-966d-4aeb-b72d-e24609dd9d03}, !- Outlet Branch Name 4
  {31b30ed1-b6ff-475c-995d-ba90f405a689}, !- Outlet Branch Name 5
  {affab693-c25d-40f1-bdd7-ed8c76c8af93}, !- Outlet Branch Name 6
  {543c3a89-0a8c-48b8-b7c2-bdce5dfbadd5}, !- Outlet Branch Name 7
  {1d16fb10-c01a-4b3f-95c0-ae58fb3b96c1}, !- Outlet Branch Name 8
  {2e5db9bc-0bac-4cc2-9c6a-f10afa5f989e}, !- Outlet Branch Name 9
  {b033245a-f873-4df9-bcd7-fd97822408ca}, !- Outlet Branch Name 10
  {430dfa43-f8b2-4e82-af80-c27d3ea037ec}, !- Outlet Branch Name 11
  {d9bbdc81-1ffc-4fdd-8baa-b4d129199658}, !- Outlet Branch Name 12
  {687ad482-4d0e-4863-b7ef-6971d1a9b87e}, !- Outlet Branch Name 13
  {1d77834f-da09-4285-823f-31fbf8ea1aa0}, !- Outlet Branch Name 14
  {e048b127-3120-4bce-9288-5f6b8476683d}, !- Outlet Branch Name 15
  {59124533-0767-453d-b49f-bd7139afc032}, !- Outlet Branch Name 16
  {053dcef2-606c-4811-8543-d07810ad0a17}, !- Outlet Branch Name 17
  {a3830a22-a6c2-4c11-8b55-2fec010a7498}; !- Outlet Branch Name 18

OS:Connection,
  {cbe9b3d6-dc67-4bcf-86a3-e3ce2267ae16}, !- Handle
  {80e18f20-3e42-4cce-b0c6-eaadb7a56ff7}, !- Source Object
  17,                                     !- Outlet Port
  {99bb123e-af93-480e-a04c-81f7d94d943a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5aa6940-ec0f-4eb9-9bc3-1a3bf3e26218}, !- Handle
  {99bb123e-af93-480e-a04c-81f7d94d943a}, !- Source Object
  3,                                      !- Outlet Port
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ba1514-d5e6-4105-b4ea-70d4e2c45e2a}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  3,                                      !- Outlet Port
  {c2fe775f-b719-4ca1-9b68-c95f614ca556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654a1724-683e-4597-b257-3a033ca43702}, !- Handle
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Source Object
  2,                                      !- Outlet Port
  {3ea295f5-464f-4e31-b0b2-1008fc019c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195af085-6eea-46ed-a761-0e17007e96f7}, !- Handle
  {3ea295f5-464f-4e31-b0b2-1008fc019c51}, !- Source Object
  3,                                      !- Outlet Port
  {80e18f20-3e42-4cce-b0c6-eaadb7a56ff7}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f4564d86-0e62-41c6-af95-28837eb03731}, !- Handle
  {80e18f20-3e42-4cce-b0c6-eaadb7a56ff7}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444445,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {01fef54e-9ae0-4fc0-ab6b-73336419296d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:HeatPump:PlantLoop:EIR:Heating,
  {f5121014-514d-4c93-9733-f546aa4574bc}, !- Handle
  AWHP Central,                           !- Name
  {966bed9e-c389-46d3-bde6-96387db7b540}, !- Load Side Inlet Node Name
  {1c2e364a-62bc-41a7-b0c1-2ad31b6e4e93}, !- Load Side Outlet Node Name
  AirSource,                              !- Condenser Type
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  ,                                       !- Companion Heat Pump Name
  Autosize,                               !- Load Side Reference Flow Rate {m3/s}
  Autosize,                               !- Source Side Reference Flow Rate {m3/s}
  Autosize,                               !- Heat Recovery Reference Flow Rate {m3/s}
  155909.99940771,                        !- Reference Capacity {W}
  3.69363,                                !- Reference Coefficient of Performance {W/W}
  1,                                      !- Sizing Factor
  {85f3dc5b-b833-4f5c-82a3-e8813990d905}, !- Capacity Modifier Function of Temperature Curve Name
  {b6bd562e-f527-4daa-a3bf-e4dd27f08284}, !- Electric Input to Output Ratio Modifier Function of Temperature Curve Name
  {6f1f904f-de1d-420e-a518-7a4037349bff}, !- Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
  1,                                      !- Heating To Cooling Capacity Sizing Ratio
  CoolingCapacity,                        !- Heat Pump Sizing Method
  Load,                                   !- Control Type
  VariableSpeedPumping,                   !- Flow Mode
  0.2,                                    !- Minimum Part Load Ratio
  -8.33333333333331,                      !- Minimum Source Inlet Temperature {C}
  100,                                    !- Maximum Source Inlet Temperature {C}
  ,                                       !- Minimum Supply Water Temperature Curve Name
  ,                                       !- Maximum Supply Water Temperature Curve Name
  ,                                       !- Dry Outdoor Correction Factor Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry Bulb Temperature For Defrost Operation
  Timed,                                  !- Heat Pump Defrost Control
  0.058333,                               !- Heat Pump Defrost Time Period Fraction
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  {8b55e7da-48e9-45fd-ab25-9b22cba8a727}, !- Timed Empirical Defrost Frequency Curve Name
  {ab1afb8e-266d-428c-bc34-d2adf0792a5f}, !- Timed Empirical Defrost Heat Load Penalty Curve Name
  {a15bca4f-d46d-450e-a81c-3f149823829a}, !- Timed Empirical Defrost Heat Input Energy Fraction Curve Name
  4.5;                                    !- Minimum Heat Recovery Outlet Temperature {C}

OS:Curve:Biquadratic,
  {9145cea8-740c-4d10-a45b-2faf40cecea5}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Biquadratic,
  {61886759-9d1c-4ed9-bcc2-0af8496ac6a0}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature;                            !- Input Unit Type for Y

OS:Curve:Quadratic,
  {2a9ade6f-db46-4d62-bbf4-9a36f641a7cc}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {16f752f2-1cd7-4e5f-b590-13d1de7cb0d9}, !- Handle
  AWHP Central Supply Outlet Node,        !- Name
  {1c2e364a-62bc-41a7-b0c1-2ad31b6e4e93}, !- Inlet Port
  {7ed3f909-e4bc-4f0b-b1f5-9ba59ef520c9}; !- Outlet Port

OS:Connection,
  {1c2e364a-62bc-41a7-b0c1-2ad31b6e4e93}, !- Handle
  {f5121014-514d-4c93-9733-f546aa4574bc}, !- Source Object
  3,                                      !- Outlet Port
  {16f752f2-1cd7-4e5f-b590-13d1de7cb0d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {b152a7c7-f139-4a6a-b912-63840154c033}, !- Handle
  AWHP Pump,                              !- Name
  {9cd040be-7632-4eac-87f8-db9f15eb6417}, !- Inlet Node Name
  {459a562c-4e02-4480-a124-163ee201cb68}, !- Outlet Node Name
  0.0142583843862864,                     !- Rated Flow Rate {m3/s}
  193691.5416,                            !- Rated Pump Head {Pa}
  4295.63,                                !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0273,                                 !- Coefficient 1 of the Part Load Performance Curve
  -0.1317,                                !- Coefficient 2 of the Part Load Performance Curve
  0.6642,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.4445,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {29b1e002-103c-4bf6-add1-502bec775964}, !- Handle
  AWHP Pump Outlet Node,                  !- Name
  {459a562c-4e02-4480-a124-163ee201cb68}, !- Inlet Port
  {966bed9e-c389-46d3-bde6-96387db7b540}; !- Outlet Port

OS:Connection,
  {9cd040be-7632-4eac-87f8-db9f15eb6417}, !- Handle
  {0a989083-a34b-4db7-ad39-a10dd75a7371}, !- Source Object
  3,                                      !- Outlet Port
  {b152a7c7-f139-4a6a-b912-63840154c033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459a562c-4e02-4480-a124-163ee201cb68}, !- Handle
  {b152a7c7-f139-4a6a-b912-63840154c033}, !- Source Object
  3,                                      !- Outlet Port
  {29b1e002-103c-4bf6-add1-502bec775964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966bed9e-c389-46d3-bde6-96387db7b540}, !- Handle
  {29b1e002-103c-4bf6-add1-502bec775964}, !- Source Object
  3,                                      !- Outlet Port
  {f5121014-514d-4c93-9733-f546aa4574bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {1f5a27eb-8748-4e7d-83eb-6665ffb45e78}, !- Handle
  backup boiler,                          !- Name
  NaturalGas,                             !- Fuel Type
  157086.093612311,                       !- Nominal Capacity {W}
  0.84,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {eccaebd7-88fb-4315-9c61-097fcb02b1b2}, !- Normalized Boiler Efficiency Curve Name
  0.00338223646533685,                    !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {7ed3f909-e4bc-4f0b-b1f5-9ba59ef520c9}, !- Boiler Water Inlet Node Name
  {e9eb47a2-444e-4aa7-a95e-ab15d4118447}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  46.8743731054856,                       !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {88bf627d-7842-4bbe-a0d5-fb93151244d2}, !- Handle
  backup boiler Outlet Node,              !- Name
  {e9eb47a2-444e-4aa7-a95e-ab15d4118447}, !- Inlet Port
  {fba013b4-0be8-4f5b-9a5c-47c06dece1bb}; !- Outlet Port

OS:Connection,
  {7ed3f909-e4bc-4f0b-b1f5-9ba59ef520c9}, !- Handle
  {16f752f2-1cd7-4e5f-b590-13d1de7cb0d9}, !- Source Object
  3,                                      !- Outlet Port
  {1f5a27eb-8748-4e7d-83eb-6665ffb45e78}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {e9eb47a2-444e-4aa7-a95e-ab15d4118447}, !- Handle
  {1f5a27eb-8748-4e7d-83eb-6665ffb45e78}, !- Source Object
  12,                                     !- Outlet Port
  {88bf627d-7842-4bbe-a0d5-fb93151244d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba013b4-0be8-4f5b-9a5c-47c06dece1bb}, !- Handle
  {88bf627d-7842-4bbe-a0d5-fb93151244d2}, !- Source Object
  3,                                      !- Outlet Port
  {9c37833d-c5dc-4178-930a-e78a0453f942}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {41916c3e-fe92-45d0-85d9-a3110a4a562d}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {0ee0183c-b785-4069-b83c-27382ea0d50c}, !- Inlet Node Name
  {38f058ab-b1c3-4c82-96ea-f07d8efc63b9}; !- Outlet Node Name

OS:Node,
  {31b24079-5668-492e-beff-c7cd756f47e4}, !- Handle
  HotWater Loop Supply Splitter Outlet Node 2, !- Name
  {ed777855-792c-4710-9e38-da4cb57c097c}, !- Inlet Port
  {0ee0183c-b785-4069-b83c-27382ea0d50c}; !- Outlet Port

OS:Connection,
  {ed777855-792c-4710-9e38-da4cb57c097c}, !- Handle
  {ce83eff3-0fb5-47f5-9170-07f060d9cca3}, !- Source Object
  4,                                      !- Outlet Port
  {31b24079-5668-492e-beff-c7cd756f47e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66a52946-ebed-48a5-b7a1-f5cd44fec007}, !- Handle
  Pipe Adiabatic 1 Outlet Node,           !- Name
  {38f058ab-b1c3-4c82-96ea-f07d8efc63b9}, !- Inlet Port
  {efc280b9-da63-4792-ba09-195baeff5a38}; !- Outlet Port

OS:Connection,
  {0ee0183c-b785-4069-b83c-27382ea0d50c}, !- Handle
  {31b24079-5668-492e-beff-c7cd756f47e4}, !- Source Object
  3,                                      !- Outlet Port
  {41916c3e-fe92-45d0-85d9-a3110a4a562d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38f058ab-b1c3-4c82-96ea-f07d8efc63b9}, !- Handle
  {41916c3e-fe92-45d0-85d9-a3110a4a562d}, !- Source Object
  3,                                      !- Outlet Port
  {66a52946-ebed-48a5-b7a1-f5cd44fec007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc280b9-da63-4792-ba09-195baeff5a38}, !- Handle
  {66a52946-ebed-48a5-b7a1-f5cd44fec007}, !- Source Object
  3,                                      !- Outlet Port
  {9c37833d-c5dc-4178-930a-e78a0453f942}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2a70b9e8-8b20-42c6-a12a-18be9379aa9b}, !- Handle
  HotWater Loop Supply Temp Schedule,     !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  {179540ba-3b55-46f8-8e88-61bb5bf2edd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {179540ba-3b55-46f8-8e88-61bb5bf2edd7}, !- Handle
  HotWater Loop Supply Temp Schedule Day Schedule, !- Name
  {6db87a3f-7690-4a93-9f48-c16d137f0a8f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  54.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {448f89d7-6a6b-47fc-899d-2b1cc715b04b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {2a70b9e8-8b20-42c6-a12a-18be9379aa9b}, !- Schedule Name
  {60bce411-d0ab-48e3-897e-db3bc6687360}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {110dfc72-a07b-4ce0-9f79-a9d768b857e7}, !- Handle
  BottomVAV,                              !- Name
  ,                                       !- Controller List Name
  {56a933a2-2a51-42b3-b0a9-6d5f3b2d00b8}, !- Availability Schedule
  {85932c4f-0d14-445d-8601-e1d949c36d6e}, !- Availability Manager List Name
  5.41705994779392,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85c401d3-beb2-404c-baef-c4cf1ee8d74f}, !- Supply Side Inlet Node Name
  {a1976c1d-671a-401a-97f9-10a68fa275f6}, !- Demand Side Outlet Node Name
  {bdbd266d-3d3d-4e6d-9221-6fb02672de61}, !- Demand Side Inlet Node A
  {9b46f20e-394c-47a5-804a-0a8dba17b82f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Demand Mixer Name
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {316d8452-59d7-41f1-88bd-3dd602e75716}, !- Handle
  BottomVAV Supply Side (Return Air) Inlet Node, !- Name
  {85c401d3-beb2-404c-baef-c4cf1ee8d74f}, !- Inlet Port
  {5596c912-0c60-4c56-8d0d-8f93b6dbb218}; !- Outlet Port

OS:Node,
  {db7ec0b0-6713-479a-9691-a817d88e3177}, !- Handle
  BottomVAV SupplyFan Outlet Node,        !- Name
  {417058b5-8128-4550-89f2-b3185e228275}, !- Inlet Port
  {9b46f20e-394c-47a5-804a-0a8dba17b82f}; !- Outlet Port

OS:Connection,
  {85c401d3-beb2-404c-baef-c4cf1ee8d74f}, !- Handle
  {110dfc72-a07b-4ce0-9f79-a9d768b857e7}, !- Source Object
  9,                                      !- Outlet Port
  {316d8452-59d7-41f1-88bd-3dd602e75716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b46f20e-394c-47a5-804a-0a8dba17b82f}, !- Handle
  {db7ec0b0-6713-479a-9691-a817d88e3177}, !- Source Object
  3,                                      !- Outlet Port
  {110dfc72-a07b-4ce0-9f79-a9d768b857e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a3b44226-fab5-4b99-9ebb-9152afc587fb}, !- Handle
  BottomVAV Demand Side (Supply Air) Inlet Node, !- Name
  {bdbd266d-3d3d-4e6d-9221-6fb02672de61}, !- Inlet Port
  {3bcf3888-b81b-411e-9099-d9389f6e11b3}; !- Outlet Port

OS:Node,
  {4c71562e-a1d5-4a7a-8ba8-10edf55442e1}, !- Handle
  BottomVAV Zone Mixer Outlet Node,       !- Name
  {f5fe1df4-a705-4978-a310-ce736e410cfe}, !- Inlet Port
  {a1976c1d-671a-401a-97f9-10a68fa275f6}; !- Outlet Port

OS:Node,
  {b9e8937c-1154-471f-bbb7-4cbafd68740f}, !- Handle
  CoreBottomZn TU Outlet Node,            !- Name
  {a806a14f-2acc-4795-8d15-585adfac2d99}, !- Inlet Port
  {d5a33bd7-5e8c-4dfc-8cb9-5a6e8780f0d9}; !- Outlet Port

OS:Connection,
  {bdbd266d-3d3d-4e6d-9221-6fb02672de61}, !- Handle
  {110dfc72-a07b-4ce0-9f79-a9d768b857e7}, !- Source Object
  11,                                     !- Outlet Port
  {a3b44226-fab5-4b99-9ebb-9152afc587fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1976c1d-671a-401a-97f9-10a68fa275f6}, !- Handle
  {4c71562e-a1d5-4a7a-8ba8-10edf55442e1}, !- Source Object
  3,                                      !- Outlet Port
  {110dfc72-a07b-4ce0-9f79-a9d768b857e7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Handle
  BottomVAV Zone Splitter,                !- Name
  {3bcf3888-b81b-411e-9099-d9389f6e11b3}, !- Inlet Node Name
  {dc16a9b0-cf8d-4a67-a5a7-19887bf17312}, !- Outlet Node Name 1
  {6e9d5029-dded-4b29-819b-88f1ae728864}, !- Outlet Node Name 2
  {4de02c81-db37-4035-9008-7618c5b7ae6f}, !- Outlet Node Name 3
  {2d07ec16-1591-4d63-95b8-dcac1b554c50}, !- Outlet Node Name 4
  {980305a0-2a7c-4d01-a4a3-5ad047c30ff4}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Handle
  BottomVAV Zone Mixer,                   !- Name
  {f5fe1df4-a705-4978-a310-ce736e410cfe}, !- Outlet Node Name
  {8170f873-db3e-42ad-aa70-a55e2944dd6f}, !- Inlet Node Name 1
  {53cacf50-56e5-40c8-ac49-cc5c33e287a7}, !- Inlet Node Name 2
  {167e115c-47a8-4043-8614-7db58a95f22d}, !- Inlet Node Name 3
  {4e5cda5c-1676-4665-880d-ee78e25cfe26}, !- Inlet Node Name 4
  {48aa1256-d766-425a-8c29-af682218c83d}; !- Inlet Node Name 5

OS:Connection,
  {3bcf3888-b81b-411e-9099-d9389f6e11b3}, !- Handle
  {a3b44226-fab5-4b99-9ebb-9152afc587fb}, !- Source Object
  3,                                      !- Outlet Port
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5fe1df4-a705-4978-a310-ce736e410cfe}, !- Handle
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Source Object
  2,                                      !- Outlet Port
  {4c71562e-a1d5-4a7a-8ba8-10edf55442e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c67d1ba4-2e9b-4f60-b909-b17cb72c9224}, !- Handle
  {110dfc72-a07b-4ce0-9f79-a9d768b857e7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.44814,                                !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {85932c4f-0d14-445d-8601-e1d949c36d6e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {cb70ebe9-6ad3-4434-aa93-e71b330da3a2}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {cb70ebe9-6ad3-4434-aa93-e71b330da3a2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {96ec316c-93b1-4b1a-815a-30b2323b7a24}, !- Control Zone or Zone List Name
  {595a571b-8d28-403c-b15a-bfc6042c777b}, !- Cooling Control Zone or Zone List Name
  {039eddec-4746-4cdc-8490-4580dc8218e6}, !- Heating Control Zone or Zone List Name
  {c4d43c67-fe0c-440c-9046-5eea549f0e5d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {96ec316c-93b1-4b1a-815a-30b2323b7a24}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {595a571b-8d28-403c-b15a-bfc6042c777b}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {039eddec-4746-4cdc-8490-4580dc8218e6}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4d43c67-fe0c-440c-9046-5eea549f0e5d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {46eda950-a93c-4fe8-8210-b40e16f50182}, !- Handle
  BottomVAV SupplyFan,                    !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1204.461903283,                         !- Pressure Rise {Pa}
  5.41705994779392,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.26547515472205,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4d1a22f2-a3ef-45ec-a6c3-1c3cd24a8cb4}, !- Air Inlet Node Name
  {417058b5-8128-4550-89f2-b3185e228275}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {417058b5-8128-4550-89f2-b3185e228275}, !- Handle
  {46eda950-a93c-4fe8-8210-b40e16f50182}, !- Source Object
  17,                                     !- Outlet Port
  {db7ec0b0-6713-479a-9691-a817d88e3177}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b1e437ec-48a3-4aac-817d-f62b8b49246f}, !- Handle
  Bottom VAV CoilHeating,                 !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {149c1578-5c85-4f43-9993-7f0d47749573}, !- Water Inlet Node Name
  {6da30b05-da40-4b13-aa3d-30964c44a621}, !- Water Outlet Node Name
  {09538df6-844b-468c-8f71-f0838aa9be7e}, !- Air Inlet Node Name
  {1e36b147-6268-4cfb-a9e2-c22e76b1c859}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  18407.266389591,                        !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {62804cab-787b-46f5-9f03-df5058676e13}, !- Handle
  Bottom VAV CoilHeating Water Outlet Node, !- Name
  {6da30b05-da40-4b13-aa3d-30964c44a621}, !- Inlet Port
  {604ce624-ad3b-4eaa-86e5-1b92a06af275}; !- Outlet Port

OS:Connection,
  {149c1578-5c85-4f43-9993-7f0d47749573}, !- Handle
  {c2fe775f-b719-4ca1-9b68-c95f614ca556}, !- Source Object
  3,                                      !- Outlet Port
  {b1e437ec-48a3-4aac-817d-f62b8b49246f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6da30b05-da40-4b13-aa3d-30964c44a621}, !- Handle
  {b1e437ec-48a3-4aac-817d-f62b8b49246f}, !- Source Object
  6,                                      !- Outlet Port
  {62804cab-787b-46f5-9f03-df5058676e13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {604ce624-ad3b-4eaa-86e5-1b92a06af275}, !- Handle
  {62804cab-787b-46f5-9f03-df5058676e13}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {54858e50-86da-471b-a206-38f8f4fed938}, !- Handle
  Controller Water Coil 1,                !- Name
  {b1e437ec-48a3-4aac-817d-f62b8b49246f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.00049541087771028,                    !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {46ba85a8-0e36-4fd0-bb20-b505791baeb3}, !- Handle
  Bottom VAV CoilHeating Air Outlet Node, !- Name
  {1e36b147-6268-4cfb-a9e2-c22e76b1c859}, !- Inlet Port
  {4d1a22f2-a3ef-45ec-a6c3-1c3cd24a8cb4}; !- Outlet Port

OS:Connection,
  {1e36b147-6268-4cfb-a9e2-c22e76b1c859}, !- Handle
  {b1e437ec-48a3-4aac-817d-f62b8b49246f}, !- Source Object
  8,                                      !- Outlet Port
  {46ba85a8-0e36-4fd0-bb20-b505791baeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d1a22f2-a3ef-45ec-a6c3-1c3cd24a8cb4}, !- Handle
  {46ba85a8-0e36-4fd0-bb20-b505791baeb3}, !- Source Object
  3,                                      !- Outlet Port
  {46eda950-a93c-4fe8-8210-b40e16f50182}, !- Target Object
  16;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {c9272029-cb51-4e3d-ab89-5d56f792266e}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {8b23bd5f-bff4-4d6f-a940-50d3cc2757cc}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {ff7e3086-afb9-4428-886f-ea196bffacba}, !- Handle
  Bottom VAV CoilCooling,                 !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  136709.155174307,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  5.41705994779392,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {49321eee-d9c9-448e-8532-8930e890ed0d}, !- Air Inlet Node Name
  {64582e6e-e284-4ffa-802f-aab70fe29d0d}, !- Air Outlet Node Name
  {6d2e824e-729e-4668-ab05-a6bc1a636ecf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {332ab2c7-3432-4f9a-80a6-0fed500a7883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a3f1a0c-917d-4378-a9a5-6c442ee08c40}, !- Energy Input Ratio Function of Temperature Curve Name
  {202a13a0-8f4e-4919-b1c3-8888b4b16986}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30ec358a-63b0-48e0-b2ad-88e6aa2d685d}, !- Part Load Fraction Correlation Curve Name
  68354.5775871533,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  2.70852997389696,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8b23bd5f-bff4-4d6f-a940-50d3cc2757cc}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c9272029-cb51-4e3d-ab89-5d56f792266e}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3fb3311b-3e02-4665-a221-b751d5e954f4}, !- Handle
  Bottom VAV CoilCooling Outlet Node,     !- Name
  {64582e6e-e284-4ffa-802f-aab70fe29d0d}, !- Inlet Port
  {09538df6-844b-468c-8f71-f0838aa9be7e}; !- Outlet Port

OS:Connection,
  {64582e6e-e284-4ffa-802f-aab70fe29d0d}, !- Handle
  {ff7e3086-afb9-4428-886f-ea196bffacba}, !- Source Object
  11,                                     !- Outlet Port
  {3fb3311b-3e02-4665-a221-b751d5e954f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09538df6-844b-468c-8f71-f0838aa9be7e}, !- Handle
  {3fb3311b-3e02-4665-a221-b751d5e954f4}, !- Source Object
  3,                                      !- Outlet Port
  {b1e437ec-48a3-4aac-817d-f62b8b49246f}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b0a949f7-fe78-4e91-9972-1c37e77493f3}, !- Handle
  BottomVAV Economizer,                   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1c74eff7-04ec-4c37-9add-cdf6880e3ba9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d77a789d-497a-433c-9f4f-28f0d1199005}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b19616b7-e235-492e-ac02-1d47d45720e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b19616b7-e235-492e-ac02-1d47d45720e8}, !- Handle
  BottomVAV Economizer Mech Vent Controller, !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c190da4b-9120-4dea-901e-e92bc4594471}, !- Handle
  BottomVAV Economizer OA System,         !- Name
  {b0a949f7-fe78-4e91-9972-1c37e77493f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c67f5cdf-2b1d-4c45-aa1d-f5b4c8129e7d}, !- Mixed Air Node Name
  {de78f4d5-e1fa-477d-8872-7d2bb8d39489}, !- Outdoor Air Stream Node Name
  {0163280a-429b-486e-b52e-0a09a4edf7bd}, !- Relief Air Stream Node Name
  {5596c912-0c60-4c56-8d0d-8f93b6dbb218}; !- Return Air Stream Node Name

OS:Node,
  {5f85d3a2-09fc-4642-8a29-ec9407bd54b5}, !- Handle
  BottomVAV Economizer OA System OA Node, !- Name
  ,                                       !- Inlet Port
  {de78f4d5-e1fa-477d-8872-7d2bb8d39489}; !- Outlet Port

OS:Connection,
  {de78f4d5-e1fa-477d-8872-7d2bb8d39489}, !- Handle
  {5f85d3a2-09fc-4642-8a29-ec9407bd54b5}, !- Source Object
  3,                                      !- Outlet Port
  {c190da4b-9120-4dea-901e-e92bc4594471}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {30ea3ddf-932b-4917-a6f4-181fa98d7044}, !- Handle
  BottomVAV Economizer OA System Relief Node, !- Name
  {0163280a-429b-486e-b52e-0a09a4edf7bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0163280a-429b-486e-b52e-0a09a4edf7bd}, !- Handle
  {c190da4b-9120-4dea-901e-e92bc4594471}, !- Source Object
  7,                                      !- Outlet Port
  {30ea3ddf-932b-4917-a6f4-181fa98d7044}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6271b327-eecc-4b4f-a2e9-c391d2c15e3e}, !- Handle
  BottomVAV Economizer OA System Mixed Air Node, !- Name
  {c67f5cdf-2b1d-4c45-aa1d-f5b4c8129e7d}, !- Inlet Port
  {49321eee-d9c9-448e-8532-8930e890ed0d}; !- Outlet Port

OS:Connection,
  {5596c912-0c60-4c56-8d0d-8f93b6dbb218}, !- Handle
  {316d8452-59d7-41f1-88bd-3dd602e75716}, !- Source Object
  3,                                      !- Outlet Port
  {c190da4b-9120-4dea-901e-e92bc4594471}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c67f5cdf-2b1d-4c45-aa1d-f5b4c8129e7d}, !- Handle
  {c190da4b-9120-4dea-901e-e92bc4594471}, !- Source Object
  5,                                      !- Outlet Port
  {6271b327-eecc-4b4f-a2e9-c391d2c15e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49321eee-d9c9-448e-8532-8930e890ed0d}, !- Handle
  {6271b327-eecc-4b4f-a2e9-c391d2c15e3e}, !- Source Object
  3,                                      !- Outlet Port
  {ff7e3086-afb9-4428-886f-ea196bffacba}, !- Target Object
  10;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {d77a789d-497a-433c-9f4f-28f0d1199005}, !- Handle
  BottomVAV Economizer Max OA Schedule,   !- Name
  {dd1f7eb0-d286-48a9-98a5-735f6d594c53}, !- Schedule Type Limits Name
  {ef39e34b-4036-4432-813b-be0bbc3982ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef39e34b-4036-4432-813b-be0bbc3982ee}, !- Handle
  BottomVAV Economizer Max OA Schedule Day Schedule, !- Name
  {dd1f7eb0-d286-48a9-98a5-735f6d594c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {dd1f7eb0-d286-48a9-98a5-735f6d594c53}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {1c74eff7-04ec-4c37-9add-cdf6880e3ba9}, !- Handle
  BottomVAV Economizer Schedule,          !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c2ab9d17-df98-4ce7-a5cc-52e5194d3438}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {c2ab9d17-df98-4ce7-a5cc-52e5194d3438}, !- Handle
  BottomVAV Economizer Schedule Week 1,   !- Name
  ,                                       !- Schedule Rendering Name
  {a9c41128-cbc6-49d1-8429-4d53209cbad3}, !- Sunday Schedule:Day Name
  {a55b6b56-6e6e-44f5-b936-a9c83f7723bb}, !- Monday Schedule:Day Name
  {a15b7c3b-81f3-47af-9f51-42916f0985e3}, !- Tuesday Schedule:Day Name
  {d5ee0f9d-a964-4ce8-8388-0b7fd70e9b50}, !- Wednesday Schedule:Day Name
  {e0ffb096-aba0-4c6c-9c3f-d17612de9441}, !- Thursday Schedule:Day Name
  {9855a6dc-a216-4999-9e61-bedd9bb3272a}, !- Friday Schedule:Day Name
  {715c2b86-08ab-449a-bfcf-06decfad7182}, !- Saturday Schedule:Day Name
  {f35c2d59-e3bb-4af0-b0d8-1d77efe087f4}, !- Holiday Schedule:Day Name
  {f8246b82-3644-4d8a-ba36-ea65011ab836}, !- SummerDesignDay Schedule:Day Name
  {f7b0905a-f44f-42f3-bd2e-2d5e7af30415}, !- WinterDesignDay Schedule:Day Name
  {3028a7d9-7094-47a8-ada0-0aa416aa80e9}, !- CustomDay1 Schedule:Day Name
  {b96337d5-8407-4ed9-b086-3c4aca378a09}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a9c41128-cbc6-49d1-8429-4d53209cbad3}, !- Handle
  BottomVAV Economizer Schedule Week 1 Sunday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
