  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a55b6b56-6e6e-44f5-b936-a9c83f7723bb}, !- Handle
  BottomVAV Economizer Schedule Week 1 Monday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a15b7c3b-81f3-47af-9f51-42916f0985e3}, !- Handle
  BottomVAV Economizer Schedule Week 1 Tuesday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d5ee0f9d-a964-4ce8-8388-0b7fd70e9b50}, !- Handle
  BottomVAV Economizer Schedule Week 1 Wednesday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e0ffb096-aba0-4c6c-9c3f-d17612de9441}, !- Handle
  BottomVAV Economizer Schedule Week 1 Thursday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9855a6dc-a216-4999-9e61-bedd9bb3272a}, !- Handle
  BottomVAV Economizer Schedule Week 1 Friday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {715c2b86-08ab-449a-bfcf-06decfad7182}, !- Handle
  BottomVAV Economizer Schedule Week 1 Saturday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f35c2d59-e3bb-4af0-b0d8-1d77efe087f4}, !- Handle
  BottomVAV Economizer Schedule Week 1 Holiday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f8246b82-3644-4d8a-ba36-ea65011ab836}, !- Handle
  BottomVAV Economizer Schedule Week 1 Summer, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f7b0905a-f44f-42f3-bd2e-2d5e7af30415}, !- Handle
  BottomVAV Economizer Schedule Week 1 Winter, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3028a7d9-7094-47a8-ada0-0aa416aa80e9}, !- Handle
  BottomVAV Economizer Schedule Week 1 Custom 1, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b96337d5-8407-4ed9-b086-3c4aca378a09}, !- Handle
  BottomVAV Economizer Schedule Week 1 Custom 2, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {fe059943-2d25-4b32-bc33-7504607e1b91}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {db7ec0b0-6713-479a-9691-a817d88e3177}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {31ca939c-b24a-44a6-b512-5ad7aad98ca3}, !- Handle
  Mid VAV,                                !- Name
  ,                                       !- Controller List Name
  {56a933a2-2a51-42b3-b0a9-6d5f3b2d00b8}, !- Availability Schedule
  {e3bc5457-c06b-4d03-9045-035aea626cb9}, !- Availability Manager List Name
  5.71816241655552,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0feb88a7-4a8e-447e-ac15-f00837fc2443}, !- Supply Side Inlet Node Name
  {85556803-3541-4732-970e-50b589b2c8ed}, !- Demand Side Outlet Node Name
  {37984d2b-3490-4cee-9e80-7ab1e20491f9}, !- Demand Side Inlet Node A
  {c27e2e04-1e6f-4a77-91d4-7cff0236f2ee}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Demand Mixer Name
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0a57e6ec-4bc1-498e-8e76-482b89a8b823}, !- Handle
  Mid VAV Supply Side (Return Air) Inlet Node, !- Name
  {0feb88a7-4a8e-447e-ac15-f00837fc2443}, !- Inlet Port
  {784ad4dd-118b-4e5f-845f-11cd85b978d8}; !- Outlet Port

OS:Node,
  {891849be-9111-48ea-adcc-0151e7c8023c}, !- Handle
  MidVAV SupplyFan Outlet Node,           !- Name
  {bdcd1e3b-a79e-4468-97e9-52c2a6746bd0}, !- Inlet Port
  {c27e2e04-1e6f-4a77-91d4-7cff0236f2ee}; !- Outlet Port

OS:Connection,
  {0feb88a7-4a8e-447e-ac15-f00837fc2443}, !- Handle
  {31ca939c-b24a-44a6-b512-5ad7aad98ca3}, !- Source Object
  9,                                      !- Outlet Port
  {0a57e6ec-4bc1-498e-8e76-482b89a8b823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c27e2e04-1e6f-4a77-91d4-7cff0236f2ee}, !- Handle
  {891849be-9111-48ea-adcc-0151e7c8023c}, !- Source Object
  3,                                      !- Outlet Port
  {31ca939c-b24a-44a6-b512-5ad7aad98ca3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25ad09c5-b200-4539-b29c-e271e5f92cba}, !- Handle
  Mid VAV Demand Side (Supply Air) Inlet Node, !- Name
  {37984d2b-3490-4cee-9e80-7ab1e20491f9}, !- Inlet Port
  {f87b21ef-677a-4d88-9930-399a91e6409a}; !- Outlet Port

OS:Node,
  {ca9b4432-09de-4887-b638-89ed8757b65f}, !- Handle
  Mid VAV Zone Mixer Outlet Node,         !- Name
  {feeab75f-116c-4c11-9c04-2928db8b9149}, !- Inlet Port
  {85556803-3541-4732-970e-50b589b2c8ed}; !- Outlet Port

OS:Node,
  {6c8cc653-5448-41a8-9a5b-dc3c50885464}, !- Handle
  CoreMidZn TU Outlet Node,               !- Name
  {70460d5e-aa1e-4e54-8bab-d5ef5aa30487}, !- Inlet Port
  {632d18a1-034e-4a22-a365-8ff70defe9de}; !- Outlet Port

OS:Connection,
  {37984d2b-3490-4cee-9e80-7ab1e20491f9}, !- Handle
  {31ca939c-b24a-44a6-b512-5ad7aad98ca3}, !- Source Object
  11,                                     !- Outlet Port
  {25ad09c5-b200-4539-b29c-e271e5f92cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85556803-3541-4732-970e-50b589b2c8ed}, !- Handle
  {ca9b4432-09de-4887-b638-89ed8757b65f}, !- Source Object
  3,                                      !- Outlet Port
  {31ca939c-b24a-44a6-b512-5ad7aad98ca3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Handle
  Mid VAV Zone Splitter,                  !- Name
  {f87b21ef-677a-4d88-9930-399a91e6409a}, !- Inlet Node Name
  {73c34f49-9b88-40d9-bf4a-f981ac87b9c9}, !- Outlet Node Name 1
  {148d8485-891f-4be9-977d-7ed9d0b037ae}, !- Outlet Node Name 2
  {44605420-9c3a-42c3-a746-7d166d989c97}, !- Outlet Node Name 3
  {3f4ab4f7-2604-4606-ab14-87daedb643e4}, !- Outlet Node Name 4
  {2e72d333-ffe4-454c-abb5-ca1a4a3494ae}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Handle
  Mid VAV Zone Mixer,                     !- Name
  {feeab75f-116c-4c11-9c04-2928db8b9149}, !- Outlet Node Name
  {3c0d51ca-7fdd-4c85-ab36-5cae87bd88d6}, !- Inlet Node Name 1
  {ffaf2b4c-51a8-4d8f-804a-7fd2b20a0113}, !- Inlet Node Name 2
  {8d3d2b94-d62c-478f-b6fd-0e8379cb401a}, !- Inlet Node Name 3
  {d164682a-30ea-40d1-a5e5-fb4dc0975e21}, !- Inlet Node Name 4
  {4e14c41e-78e2-4317-a2a1-a15b103c7799}; !- Inlet Node Name 5

OS:Connection,
  {f87b21ef-677a-4d88-9930-399a91e6409a}, !- Handle
  {25ad09c5-b200-4539-b29c-e271e5f92cba}, !- Source Object
  3,                                      !- Outlet Port
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feeab75f-116c-4c11-9c04-2928db8b9149}, !- Handle
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Source Object
  2,                                      !- Outlet Port
  {ca9b4432-09de-4887-b638-89ed8757b65f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cdea1b7c-c3d4-4533-bc83-a2a32da32c22}, !- Handle
  {31ca939c-b24a-44a6-b512-5ad7aad98ca3}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.418,                                  !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e3bc5457-c06b-4d03-9045-035aea626cb9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {9b7db76f-53b1-476d-a15f-29e48a01d419}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {9b7db76f-53b1-476d-a15f-29e48a01d419}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {d18bb0f6-eb9e-44f9-a123-9744bcdfca80}, !- Control Zone or Zone List Name
  {6e805613-028b-43bc-8da2-4df19d1c0e25}, !- Cooling Control Zone or Zone List Name
  {62cd7270-3f02-4329-a1ae-d9db3bc8ea81}, !- Heating Control Zone or Zone List Name
  {05e2e018-046f-415e-bfd3-0da6819c7c86}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d18bb0f6-eb9e-44f9-a123-9744bcdfca80}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6e805613-028b-43bc-8da2-4df19d1c0e25}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {62cd7270-3f02-4329-a1ae-d9db3bc8ea81}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {05e2e018-046f-415e-bfd3-0da6819c7c86}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {32f6baae-48bf-4444-986d-d3952a14c540}, !- Handle
  MidVAV SupplyFan,                       !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1204.461903283,                         !- Pressure Rise {Pa}
  5.71816241655552,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.26547515472205,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {91146cca-4eec-4315-a10c-3dd18b5407d3}, !- Air Inlet Node Name
  {bdcd1e3b-a79e-4468-97e9-52c2a6746bd0}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {bdcd1e3b-a79e-4468-97e9-52c2a6746bd0}, !- Handle
  {32f6baae-48bf-4444-986d-d3952a14c540}, !- Source Object
  17,                                     !- Outlet Port
  {891849be-9111-48ea-adcc-0151e7c8023c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4507339d-b747-4213-8d28-850ee12a31a6}, !- Handle
  Mid VAV CoilHeating,                    !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {209a9b5d-acf8-44cc-b8ac-5d9c18f2f1e8}, !- Water Inlet Node Name
  {169d227c-e0d3-4cbc-b01a-60ab0c6bb7bc}, !- Water Outlet Node Name
  {0438ec9d-7693-464b-8a93-da1e4baf28e3}, !- Air Inlet Node Name
  {6458e3a2-1f57-40e2-9ea7-cfac73ae48a8}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  19430.4068026692,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {19f5d2e5-0676-4fe6-8382-ee1bfc043f59}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 2, !- Name
  {2de1e25f-d2d9-4683-822c-94eb0a3e3292}, !- Inlet Port
  {209a9b5d-acf8-44cc-b8ac-5d9c18f2f1e8}; !- Outlet Port

OS:Connection,
  {2de1e25f-d2d9-4683-822c-94eb0a3e3292}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  4,                                      !- Outlet Port
  {19f5d2e5-0676-4fe6-8382-ee1bfc043f59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4380ca5a-269a-4c5f-bd2a-a6fbda770d9d}, !- Handle
  Mid VAV CoilHeating Water Outlet Node,  !- Name
  {169d227c-e0d3-4cbc-b01a-60ab0c6bb7bc}, !- Inlet Port
  {1bc3c802-9582-410e-8bf4-2280b0b002a0}; !- Outlet Port

OS:Connection,
  {209a9b5d-acf8-44cc-b8ac-5d9c18f2f1e8}, !- Handle
  {19f5d2e5-0676-4fe6-8382-ee1bfc043f59}, !- Source Object
  3,                                      !- Outlet Port
  {4507339d-b747-4213-8d28-850ee12a31a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {169d227c-e0d3-4cbc-b01a-60ab0c6bb7bc}, !- Handle
  {4507339d-b747-4213-8d28-850ee12a31a6}, !- Source Object
  6,                                      !- Outlet Port
  {4380ca5a-269a-4c5f-bd2a-a6fbda770d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc3c802-9582-410e-8bf4-2280b0b002a0}, !- Handle
  {4380ca5a-269a-4c5f-bd2a-a6fbda770d9d}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b67dae1d-88bf-4b2b-9a5b-95b71c6f279f}, !- Handle
  Controller Water Coil 2,                !- Name
  {4507339d-b747-4213-8d28-850ee12a31a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000522947551507241,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9f359e90-ca6a-4c7d-bac5-21ab894b29f5}, !- Handle
  Mid VAV CoilHeating Air Outlet Node,    !- Name
  {6458e3a2-1f57-40e2-9ea7-cfac73ae48a8}, !- Inlet Port
  {91146cca-4eec-4315-a10c-3dd18b5407d3}; !- Outlet Port

OS:Connection,
  {6458e3a2-1f57-40e2-9ea7-cfac73ae48a8}, !- Handle
  {4507339d-b747-4213-8d28-850ee12a31a6}, !- Source Object
  8,                                      !- Outlet Port
  {9f359e90-ca6a-4c7d-bac5-21ab894b29f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91146cca-4eec-4315-a10c-3dd18b5407d3}, !- Handle
  {9f359e90-ca6a-4c7d-bac5-21ab894b29f5}, !- Source Object
  3,                                      !- Outlet Port
  {32f6baae-48bf-4444-986d-d3952a14c540}, !- Target Object
  16;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {f62cf13a-e4b2-459b-8e91-180694c68594}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 2,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {dadf9070-2a44-4645-8361-1b96b9f9fe8b}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 2,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {c924e0a6-baf8-4262-9f60-db4ae5a60b21}, !- Handle
  Mid VAV CoilCooling,                    !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  143477.045397794,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  5.71816241655552,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {f1460a9e-5287-4be4-a480-43320ea36b51}, !- Air Inlet Node Name
  {ebae8239-2997-4ef5-bace-1ba8e6434682}, !- Air Outlet Node Name
  {6d2e824e-729e-4668-ab05-a6bc1a636ecf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {332ab2c7-3432-4f9a-80a6-0fed500a7883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a3f1a0c-917d-4378-a9a5-6c442ee08c40}, !- Energy Input Ratio Function of Temperature Curve Name
  {202a13a0-8f4e-4919-b1c3-8888b4b16986}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30ec358a-63b0-48e0-b2ad-88e6aa2d685d}, !- Part Load Fraction Correlation Curve Name
  71738.5226988969,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  2.85908120827776,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {dadf9070-2a44-4645-8361-1b96b9f9fe8b}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {f62cf13a-e4b2-459b-8e91-180694c68594}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {dded042c-1445-4c71-9ce7-5f6d930abbf0}, !- Handle
  Mid VAV CoilCooling Outlet Node,        !- Name
  {ebae8239-2997-4ef5-bace-1ba8e6434682}, !- Inlet Port
  {0438ec9d-7693-464b-8a93-da1e4baf28e3}; !- Outlet Port

OS:Connection,
  {ebae8239-2997-4ef5-bace-1ba8e6434682}, !- Handle
  {c924e0a6-baf8-4262-9f60-db4ae5a60b21}, !- Source Object
  11,                                     !- Outlet Port
  {dded042c-1445-4c71-9ce7-5f6d930abbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0438ec9d-7693-464b-8a93-da1e4baf28e3}, !- Handle
  {dded042c-1445-4c71-9ce7-5f6d930abbf0}, !- Source Object
  3,                                      !- Outlet Port
  {4507339d-b747-4213-8d28-850ee12a31a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3ab4cda0-35a8-44af-815d-4942f024e071}, !- Handle
  MidVAV OACtrl,                          !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b3b4c584-201a-42a8-898c-5b25fa113fbe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f3f5e845-13d8-4e12-ac0c-e5ba767b1595}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9a120028-f6d5-474c-9a82-7a622a786f58}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9a120028-f6d5-474c-9a82-7a622a786f58}, !- Handle
  MidVAV OACtrl Mech Vent Controller,     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67fe3432-d46c-4aac-a6f7-772531afdfbb}, !- Handle
  MidVAV OACtrl OA System,                !- Name
  {3ab4cda0-35a8-44af-815d-4942f024e071}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0fce6acc-d138-4ec0-bc37-bb960c898e94}, !- Mixed Air Node Name
  {1b7d6f01-3e60-4eba-bf5f-1f157caa30cf}, !- Outdoor Air Stream Node Name
  {6ac181b6-d63e-48bd-82f6-f95455d12bac}, !- Relief Air Stream Node Name
  {784ad4dd-118b-4e5f-845f-11cd85b978d8}; !- Return Air Stream Node Name

OS:Node,
  {4f157c70-3b72-4126-ab63-936ca164826e}, !- Handle
  MidVAV OACtrl OA System OA Node,        !- Name
  ,                                       !- Inlet Port
  {1b7d6f01-3e60-4eba-bf5f-1f157caa30cf}; !- Outlet Port

OS:Connection,
  {1b7d6f01-3e60-4eba-bf5f-1f157caa30cf}, !- Handle
  {4f157c70-3b72-4126-ab63-936ca164826e}, !- Source Object
  3,                                      !- Outlet Port
  {67fe3432-d46c-4aac-a6f7-772531afdfbb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {634c262f-703b-45f8-8864-80fabe17a4ad}, !- Handle
  MidVAV OACtrl OA System Relief Node,    !- Name
  {6ac181b6-d63e-48bd-82f6-f95455d12bac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ac181b6-d63e-48bd-82f6-f95455d12bac}, !- Handle
  {67fe3432-d46c-4aac-a6f7-772531afdfbb}, !- Source Object
  7,                                      !- Outlet Port
  {634c262f-703b-45f8-8864-80fabe17a4ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f48857d8-2d9b-4597-9dc3-7690017096eb}, !- Handle
  MidVAV OACtrl OA System Mixed Air Node, !- Name
  {0fce6acc-d138-4ec0-bc37-bb960c898e94}, !- Inlet Port
  {f1460a9e-5287-4be4-a480-43320ea36b51}; !- Outlet Port

OS:Connection,
  {784ad4dd-118b-4e5f-845f-11cd85b978d8}, !- Handle
  {0a57e6ec-4bc1-498e-8e76-482b89a8b823}, !- Source Object
  3,                                      !- Outlet Port
  {67fe3432-d46c-4aac-a6f7-772531afdfbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0fce6acc-d138-4ec0-bc37-bb960c898e94}, !- Handle
  {67fe3432-d46c-4aac-a6f7-772531afdfbb}, !- Source Object
  5,                                      !- Outlet Port
  {f48857d8-2d9b-4597-9dc3-7690017096eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1460a9e-5287-4be4-a480-43320ea36b51}, !- Handle
  {f48857d8-2d9b-4597-9dc3-7690017096eb}, !- Source Object
  3,                                      !- Outlet Port
  {c924e0a6-baf8-4262-9f60-db4ae5a60b21}, !- Target Object
  10;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {f3f5e845-13d8-4e12-ac0c-e5ba767b1595}, !- Handle
  MidVAV OACtrl Max OA Schedule,          !- Name
  {dd1f7eb0-d286-48a9-98a5-735f6d594c53}, !- Schedule Type Limits Name
  {d7b8a36a-2758-46e5-ab58-10b264e20a69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7b8a36a-2758-46e5-ab58-10b264e20a69}, !- Handle
  MidVAV OACtrl Max OA Schedule Day Schedule, !- Name
  {dd1f7eb0-d286-48a9-98a5-735f6d594c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {b3b4c584-201a-42a8-898c-5b25fa113fbe}, !- Handle
  MidVAV OACtrl Schedule,                 !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {2c51d1f3-3b07-4b09-b86d-c80b32021289}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {2c51d1f3-3b07-4b09-b86d-c80b32021289}, !- Handle
  MidVAV OACtrl Schedule Week 1,          !- Name
  ,                                       !- Schedule Rendering Name
  {119c8a42-c71a-4808-8638-0e24200cfd3a}, !- Sunday Schedule:Day Name
  {ea4cc499-48a8-4a02-8950-949d3a146e05}, !- Monday Schedule:Day Name
  {3d402039-a1c7-48cf-abb7-feb5b0114273}, !- Tuesday Schedule:Day Name
  {707c9313-46d5-4625-9f61-d2ba464adc29}, !- Wednesday Schedule:Day Name
  {5a38aab7-22fb-46e4-89b8-dc69f5346a7a}, !- Thursday Schedule:Day Name
  {efcbaa84-13a1-4b05-8beb-cb111e215900}, !- Friday Schedule:Day Name
  {f2f2912e-9576-464e-a276-b82688bc8fb0}, !- Saturday Schedule:Day Name
  {797b3d05-79e7-4ba0-a35e-8dd66f47c245}, !- Holiday Schedule:Day Name
  {e63f239a-03ca-4876-baf1-be3e12641063}, !- SummerDesignDay Schedule:Day Name
  {eab41fca-5e22-4977-882c-51790582c1ca}, !- WinterDesignDay Schedule:Day Name
  {a17a5284-6a83-4df5-85e8-37134ad46650}, !- CustomDay1 Schedule:Day Name
  {0e401981-835e-42c1-badd-043f2402d829}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {119c8a42-c71a-4808-8638-0e24200cfd3a}, !- Handle
  MidVAV OACtrl Schedule Week 1 Sunday,   !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ea4cc499-48a8-4a02-8950-949d3a146e05}, !- Handle
  MidVAV OACtrl Schedule Week 1 Monday,   !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3d402039-a1c7-48cf-abb7-feb5b0114273}, !- Handle
  MidVAV OACtrl Schedule Week 1 Tuesday,  !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {707c9313-46d5-4625-9f61-d2ba464adc29}, !- Handle
  MidVAV OACtrl Schedule Week 1 Wednesday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5a38aab7-22fb-46e4-89b8-dc69f5346a7a}, !- Handle
  MidVAV OACtrl Schedule Week 1 Thursday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {efcbaa84-13a1-4b05-8beb-cb111e215900}, !- Handle
  MidVAV OACtrl Schedule Week 1 Friday,   !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f2f2912e-9576-464e-a276-b82688bc8fb0}, !- Handle
  MidVAV OACtrl Schedule Week 1 Saturday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {797b3d05-79e7-4ba0-a35e-8dd66f47c245}, !- Handle
  MidVAV OACtrl Schedule Week 1 Holiday,  !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e63f239a-03ca-4876-baf1-be3e12641063}, !- Handle
  MidVAV OACtrl Schedule Week 1 Summer,   !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {eab41fca-5e22-4977-882c-51790582c1ca}, !- Handle
  MidVAV OACtrl Schedule Week 1 Winter,   !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {a17a5284-6a83-4df5-85e8-37134ad46650}, !- Handle
  MidVAV OACtrl Schedule Week 1 Custom 1, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0e401981-835e-42c1-badd-043f2402d829}, !- Handle
  MidVAV OACtrl Schedule Week 1 Custom 2, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {d3ef0187-b2e2-4b74-8900-5a2f19ec8418}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {891849be-9111-48ea-adcc-0151e7c8023c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {878e1992-da33-44a5-8a1d-a4f0f8f3ecb9}, !- Handle
  Top VAV,                                !- Name
  ,                                       !- Controller List Name
  {56a933a2-2a51-42b3-b0a9-6d5f3b2d00b8}, !- Availability Schedule
  {3837df6d-67cc-475e-bfaa-b8b6e88d13cd}, !- Availability Manager List Name
  6.03545268261888,                       !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {099094fa-f5ac-4dff-8942-604981ba8616}, !- Supply Side Inlet Node Name
  {3d2b72a7-0878-4cf7-8769-07f4dca95562}, !- Demand Side Outlet Node Name
  {bddb1685-ba98-44a3-b11e-86d824b78c2c}, !- Demand Side Inlet Node A
  {22a8fade-6cdd-4ead-8f8a-435ce2826d8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Demand Mixer Name
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3279913f-5826-41c8-aee9-df5ac6d363c8}, !- Handle
  Top VAV Supply Side (Return Air) Inlet Node, !- Name
  {099094fa-f5ac-4dff-8942-604981ba8616}, !- Inlet Port
  {e0c981c5-829f-4908-b9eb-a847887f7975}; !- Outlet Port

OS:Node,
  {d7fe52be-968d-4a44-a9f7-257a4cd3e77b}, !- Handle
  TopVAV SupplyFan Outlet Node,           !- Name
  {b3af80f1-6ec2-4a4f-b605-dcd3b81865fb}, !- Inlet Port
  {22a8fade-6cdd-4ead-8f8a-435ce2826d8b}; !- Outlet Port

OS:Connection,
  {099094fa-f5ac-4dff-8942-604981ba8616}, !- Handle
  {878e1992-da33-44a5-8a1d-a4f0f8f3ecb9}, !- Source Object
  9,                                      !- Outlet Port
  {3279913f-5826-41c8-aee9-df5ac6d363c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a8fade-6cdd-4ead-8f8a-435ce2826d8b}, !- Handle
  {d7fe52be-968d-4a44-a9f7-257a4cd3e77b}, !- Source Object
  3,                                      !- Outlet Port
  {878e1992-da33-44a5-8a1d-a4f0f8f3ecb9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c32e88cd-1102-4aa6-be13-05e181e37b84}, !- Handle
  Top VAV Demand Side (Supply Air) Inlet Node, !- Name
  {bddb1685-ba98-44a3-b11e-86d824b78c2c}, !- Inlet Port
  {df455953-863d-472f-ab3e-02885e3b6c55}; !- Outlet Port

OS:Node,
  {b9a7ec6c-2256-455c-960b-43c480da6c2f}, !- Handle
  Top VAV Zone Mixer Outlet Node,         !- Name
  {aa97f522-14e7-4343-a2a9-662674dfe238}, !- Inlet Port
  {3d2b72a7-0878-4cf7-8769-07f4dca95562}; !- Outlet Port

OS:Node,
  {392eb0d2-4f40-484d-82ee-0705c8a4d66d}, !- Handle
  Core Top Zn TU Outlet Node,             !- Name
  {c30d3c3d-d2d8-4f6a-8f4d-b958ed706914}, !- Inlet Port
  {e488830a-ca54-4ce8-8f66-b8e02f059f1f}; !- Outlet Port

OS:Connection,
  {bddb1685-ba98-44a3-b11e-86d824b78c2c}, !- Handle
  {878e1992-da33-44a5-8a1d-a4f0f8f3ecb9}, !- Source Object
  11,                                     !- Outlet Port
  {c32e88cd-1102-4aa6-be13-05e181e37b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2b72a7-0878-4cf7-8769-07f4dca95562}, !- Handle
  {b9a7ec6c-2256-455c-960b-43c480da6c2f}, !- Source Object
  3,                                      !- Outlet Port
  {878e1992-da33-44a5-8a1d-a4f0f8f3ecb9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Handle
  Top VAV Zone Splitter,                  !- Name
  {df455953-863d-472f-ab3e-02885e3b6c55}, !- Inlet Node Name
  {2155d191-346c-4d28-95a8-ab2559edd90a}, !- Outlet Node Name 1
  {3fa480ac-7a7f-4e22-836e-46448015b7bd}, !- Outlet Node Name 2
  {cc9b846b-9628-40ee-9730-e0392f21db48}, !- Outlet Node Name 3
  {979d90a7-06bf-40b6-93b3-372b6f3f0894}, !- Outlet Node Name 4
  {d12cc46f-8fc9-43e5-913c-c1d73370a582}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Handle
  Top VAV Zone Mixer,                     !- Name
  {aa97f522-14e7-4343-a2a9-662674dfe238}, !- Outlet Node Name
  {75d2dc01-c2f9-42cb-a55a-be9f00535133}, !- Inlet Node Name 1
  {763d87e7-ff85-44d0-b894-9d327d6292b4}, !- Inlet Node Name 2
  {8fb55b0c-74a5-45c8-a9d0-b147a5e1c31f}, !- Inlet Node Name 3
  {24a3d86f-3349-44e8-ae19-bedda71a7f4f}, !- Inlet Node Name 4
  {e615ad42-4204-4ccf-91cd-9e05dade05df}; !- Inlet Node Name 5

OS:Connection,
  {df455953-863d-472f-ab3e-02885e3b6c55}, !- Handle
  {c32e88cd-1102-4aa6-be13-05e181e37b84}, !- Source Object
  3,                                      !- Outlet Port
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa97f522-14e7-4343-a2a9-662674dfe238}, !- Handle
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Source Object
  2,                                      !- Outlet Port
  {b9a7ec6c-2256-455c-960b-43c480da6c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ceb78540-d891-467f-baf7-acaee8bbc2ee}, !- Handle
  {878e1992-da33-44a5-8a1d-a4f0f8f3ecb9}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.418468,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3837df6d-67cc-475e-bfaa-b8b6e88d13cd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {560ce66d-6499-46df-aa32-a09b86843538}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {560ce66d-6499-46df-aa32-a09b86843538}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {22984f14-c90d-4d52-a5bd-1401e94240c0}, !- Control Zone or Zone List Name
  {dadf4993-b591-4db4-9531-6c736e39462f}, !- Cooling Control Zone or Zone List Name
  {4b9b1a16-bd38-4b40-8d8c-50729658754b}, !- Heating Control Zone or Zone List Name
  {6018ec8f-9e22-486c-875e-39aa3c5ebc89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {22984f14-c90d-4d52-a5bd-1401e94240c0}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {dadf4993-b591-4db4-9531-6c736e39462f}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4b9b1a16-bd38-4b40-8d8c-50729658754b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6018ec8f-9e22-486c-875e-39aa3c5ebc89}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {a829aae6-5563-418c-9fac-59ba352e195a}, !- Handle
  TopVAV SupplyFan,                       !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  0.6045,                                 !- Fan Total Efficiency
  1212.283294743,                         !- Pressure Rise {Pa}
  6.03545268261888,                       !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  1.26547515472205,                       !- Fan Power Minimum Air Flow Rate {m3/s}
  0.93,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6b27d482-f327-4cc7-a79f-955f5fcafe39}, !- Air Inlet Node Name
  {b3af80f1-6ec2-4a4f-b605-dcd3b81865fb}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {b3af80f1-6ec2-4a4f-b605-dcd3b81865fb}, !- Handle
  {a829aae6-5563-418c-9fac-59ba352e195a}, !- Source Object
  17,                                     !- Outlet Port
  {d7fe52be-968d-4a44-a9f7-257a4cd3e77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {82b441ca-5259-4e72-bf52-ac5f83d8aa58}, !- Handle
  Top VAV CoilHeating,                    !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8351444f-9011-42df-818a-90b61a873b67}, !- Water Inlet Node Name
  {ec84245a-6eaa-459c-ab7f-e7393f87befd}, !- Water Outlet Node Name
  {f246dd6a-515b-4f5c-9aae-a443d637fc13}, !- Air Inlet Node Name
  {687beaab-2507-49c7-9468-69a4d31c3386}, !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  20508.5566556188,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {af20e12c-424a-4771-be23-2e0966096574}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 3, !- Name
  {64c24030-b3c4-42de-a370-a1771a0822d1}, !- Inlet Port
  {8351444f-9011-42df-818a-90b61a873b67}; !- Outlet Port

OS:Connection,
  {64c24030-b3c4-42de-a370-a1771a0822d1}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  5,                                      !- Outlet Port
  {af20e12c-424a-4771-be23-2e0966096574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2da1eb26-4747-4c94-83d3-162949b5ff50}, !- Handle
  Top VAV CoilHeating Water Outlet Node,  !- Name
  {ec84245a-6eaa-459c-ab7f-e7393f87befd}, !- Inlet Port
  {16d81edd-d500-4ac2-b6cb-338ba74b5469}; !- Outlet Port

OS:Connection,
  {8351444f-9011-42df-818a-90b61a873b67}, !- Handle
  {af20e12c-424a-4771-be23-2e0966096574}, !- Source Object
  3,                                      !- Outlet Port
  {82b441ca-5259-4e72-bf52-ac5f83d8aa58}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ec84245a-6eaa-459c-ab7f-e7393f87befd}, !- Handle
  {82b441ca-5259-4e72-bf52-ac5f83d8aa58}, !- Source Object
  6,                                      !- Outlet Port
  {2da1eb26-4747-4c94-83d3-162949b5ff50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d81edd-d500-4ac2-b6cb-338ba74b5469}, !- Handle
  {2da1eb26-4747-4c94-83d3-162949b5ff50}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {37f2cfca-d215-41b9-adf2-88e527f11649}, !- Handle
  Controller Water Coil 3,                !- Name
  {82b441ca-5259-4e72-bf52-ac5f83d8aa58}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  0.000551964742525621,                   !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ed9aaf23-68ee-4eb2-b39e-9127fb9068c5}, !- Handle
  Top VAV CoilHeating Air Outlet Node,    !- Name
  {687beaab-2507-49c7-9468-69a4d31c3386}, !- Inlet Port
  {6b27d482-f327-4cc7-a79f-955f5fcafe39}; !- Outlet Port

OS:Connection,
  {687beaab-2507-49c7-9468-69a4d31c3386}, !- Handle
  {82b441ca-5259-4e72-bf52-ac5f83d8aa58}, !- Source Object
  8,                                      !- Outlet Port
  {ed9aaf23-68ee-4eb2-b39e-9127fb9068c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b27d482-f327-4cc7-a79f-955f5fcafe39}, !- Handle
  {ed9aaf23-68ee-4eb2-b39e-9127fb9068c5}, !- Source Object
  3,                                      !- Outlet Port
  {a829aae6-5563-418c-9fac-59ba352e195a}, !- Target Object
  16;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {46461c06-a09d-4665-ad94-3d20cc301fae}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 3,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {ffa55646-9b36-44a6-8367-a0f71794ec74}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 3,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {ce177e7e-18d1-41b1-aebf-847eca92e706}, !- Handle
  Top VAV CoilCooling,                    !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  149121.301138241,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated High Speed COP {W/W}
  6.03545268261888,                       !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {8a804f58-b18a-4bc4-ba58-c1019043e966}, !- Air Inlet Node Name
  {b45c293b-5b02-476f-8919-c884d38f5bf8}, !- Air Outlet Node Name
  {6d2e824e-729e-4668-ab05-a6bc1a636ecf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {332ab2c7-3432-4f9a-80a6-0fed500a7883}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a3f1a0c-917d-4378-a9a5-6c442ee08c40}, !- Energy Input Ratio Function of Temperature Curve Name
  {202a13a0-8f4e-4919-b1c3-8888b4b16986}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {30ec358a-63b0-48e0-b2ad-88e6aa2d685d}, !- Part Load Fraction Correlation Curve Name
  74560.6505691203,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.42234862096462,                       !- Rated Low Speed COP {W/W}
  3.01772634130944,                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ffa55646-9b36-44a6-8367-a0f71794ec74}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {46461c06-a09d-4665-ad94-3d20cc301fae}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {288268fe-ac58-4889-8764-51df7fd4c55d}, !- Handle
  Top VAV CoilCooling Outlet Node,        !- Name
  {b45c293b-5b02-476f-8919-c884d38f5bf8}, !- Inlet Port
  {f246dd6a-515b-4f5c-9aae-a443d637fc13}; !- Outlet Port

OS:Connection,
  {b45c293b-5b02-476f-8919-c884d38f5bf8}, !- Handle
  {ce177e7e-18d1-41b1-aebf-847eca92e706}, !- Source Object
  11,                                     !- Outlet Port
  {288268fe-ac58-4889-8764-51df7fd4c55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f246dd6a-515b-4f5c-9aae-a443d637fc13}, !- Handle
  {288268fe-ac58-4889-8764-51df7fd4c55d}, !- Source Object
  3,                                      !- Outlet Port
  {82b441ca-5259-4e72-bf52-ac5f83d8aa58}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b5249410-ca84-408f-97c6-696d3e7fbe4c}, !- Handle
  Top VAV OACtrl,                         !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ae7388f1-47cc-4978-898c-b25aed2e4c74}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {186c384b-06d5-4e61-ae5a-f30527bc3e74}, !- Maximum Fraction of Outdoor Air Schedule Name
  {8e4feeb0-d66e-40e9-aa77-92728eeb7e6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8e4feeb0-d66e-40e9-aa77-92728eeb7e6c}, !- Handle
  Top VAV OACtrl Mech Vent Controller,    !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9b26204a-b0b5-455e-b60b-cdbfd1ac863d}, !- Handle
  Top VAV OACtrl OA System,               !- Name
  {b5249410-ca84-408f-97c6-696d3e7fbe4c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3a33ba6-7886-4d59-8f57-a41c042c752a}, !- Mixed Air Node Name
  {ccea308e-e0af-41ce-bba0-c6252a6e4640}, !- Outdoor Air Stream Node Name
  {3bd53bfb-52db-4738-907a-90d197fdff0b}, !- Relief Air Stream Node Name
  {e0c981c5-829f-4908-b9eb-a847887f7975}; !- Return Air Stream Node Name

OS:Node,
  {e373cef2-7b2b-407a-8435-872a6e75fcc3}, !- Handle
  Top VAV OACtrl OA System OA Node,       !- Name
  ,                                       !- Inlet Port
  {ccea308e-e0af-41ce-bba0-c6252a6e4640}; !- Outlet Port

OS:Connection,
  {ccea308e-e0af-41ce-bba0-c6252a6e4640}, !- Handle
  {e373cef2-7b2b-407a-8435-872a6e75fcc3}, !- Source Object
  3,                                      !- Outlet Port
  {9b26204a-b0b5-455e-b60b-cdbfd1ac863d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2d8d478-729d-4293-9b14-42bcd5b07017}, !- Handle
  Top VAV OACtrl OA System Relief Node,   !- Name
  {3bd53bfb-52db-4738-907a-90d197fdff0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bd53bfb-52db-4738-907a-90d197fdff0b}, !- Handle
  {9b26204a-b0b5-455e-b60b-cdbfd1ac863d}, !- Source Object
  7,                                      !- Outlet Port
  {d2d8d478-729d-4293-9b14-42bcd5b07017}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4da646e4-b376-47cb-bccc-54940c8c9c76}, !- Handle
  Top VAV OACtrl OA System Mixed Air Node, !- Name
  {d3a33ba6-7886-4d59-8f57-a41c042c752a}, !- Inlet Port
  {8a804f58-b18a-4bc4-ba58-c1019043e966}; !- Outlet Port

OS:Connection,
  {e0c981c5-829f-4908-b9eb-a847887f7975}, !- Handle
  {3279913f-5826-41c8-aee9-df5ac6d363c8}, !- Source Object
  3,                                      !- Outlet Port
  {9b26204a-b0b5-455e-b60b-cdbfd1ac863d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3a33ba6-7886-4d59-8f57-a41c042c752a}, !- Handle
  {9b26204a-b0b5-455e-b60b-cdbfd1ac863d}, !- Source Object
  5,                                      !- Outlet Port
  {4da646e4-b376-47cb-bccc-54940c8c9c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a804f58-b18a-4bc4-ba58-c1019043e966}, !- Handle
  {4da646e4-b376-47cb-bccc-54940c8c9c76}, !- Source Object
  3,                                      !- Outlet Port
  {ce177e7e-18d1-41b1-aebf-847eca92e706}, !- Target Object
  10;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {186c384b-06d5-4e61-ae5a-f30527bc3e74}, !- Handle
  Top VAV OACtrl Max OA Schedule,         !- Name
  {dd1f7eb0-d286-48a9-98a5-735f6d594c53}, !- Schedule Type Limits Name
  {2baa2052-3673-4b7e-822c-69071c9d2f9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2baa2052-3673-4b7e-822c-69071c9d2f9d}, !- Handle
  Top VAV OACtrl Max OA Schedule Day Schedule, !- Name
  {dd1f7eb0-d286-48a9-98a5-735f6d594c53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {ae7388f1-47cc-4978-898c-b25aed2e4c74}, !- Handle
  Top VAV OACtrl Schedule,                !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {5a631a60-32e7-44b8-8985-86b48dbd9a52}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {5a631a60-32e7-44b8-8985-86b48dbd9a52}, !- Handle
  Top VAV OACtrl Schedule Week 1,         !- Name
  ,                                       !- Schedule Rendering Name
  {e254323a-e545-4c20-8feb-5d36e900dec8}, !- Sunday Schedule:Day Name
  {914eab07-9d69-42af-a20a-c45472786686}, !- Monday Schedule:Day Name
  {36c56b95-1a0e-4546-b882-e8fe9887a9e4}, !- Tuesday Schedule:Day Name
  {b769c9fb-070a-4609-b13c-85199ab95081}, !- Wednesday Schedule:Day Name
  {d28d6b6e-2e54-4946-8d5a-0ecf3ba6bb5c}, !- Thursday Schedule:Day Name
  {5ed84c28-5285-49f8-86c0-5ddcc9ffe466}, !- Friday Schedule:Day Name
  {087e1583-6c9d-4f2a-8c20-f0d3d804569a}, !- Saturday Schedule:Day Name
  {6f3d6d6e-ce6d-451b-b4c5-176e80015c88}, !- Holiday Schedule:Day Name
  {c9d6a0ab-c04a-44d7-89a1-17fd35f04474}, !- SummerDesignDay Schedule:Day Name
  {bd9631d1-c919-4613-a9dc-24bc30f28172}, !- WinterDesignDay Schedule:Day Name
  {f56ba308-a2ad-4107-afdd-bec4b305080f}, !- CustomDay1 Schedule:Day Name
  {ef347097-6458-485f-b143-9e73de602787}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e254323a-e545-4c20-8feb-5d36e900dec8}, !- Handle
  Top VAV OACtrl Schedule Week 1 Sunday,  !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {914eab07-9d69-42af-a20a-c45472786686}, !- Handle
  Top VAV OACtrl Schedule Week 1 Monday,  !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {36c56b95-1a0e-4546-b882-e8fe9887a9e4}, !- Handle
  Top VAV OACtrl Schedule Week 1 Tuesday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b769c9fb-070a-4609-b13c-85199ab95081}, !- Handle
  Top VAV OACtrl Schedule Week 1 Wednesday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d28d6b6e-2e54-4946-8d5a-0ecf3ba6bb5c}, !- Handle
  Top VAV OACtrl Schedule Week 1 Thursday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5ed84c28-5285-49f8-86c0-5ddcc9ffe466}, !- Handle
  Top VAV OACtrl Schedule Week 1 Friday,  !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {087e1583-6c9d-4f2a-8c20-f0d3d804569a}, !- Handle
  Top VAV OACtrl Schedule Week 1 Saturday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6f3d6d6e-ce6d-451b-b4c5-176e80015c88}, !- Handle
  Top VAV OACtrl Schedule Week 1 Holiday, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c9d6a0ab-c04a-44d7-89a1-17fd35f04474}, !- Handle
  Top VAV OACtrl Schedule Week 1 Summer,  !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bd9631d1-c919-4613-a9dc-24bc30f28172}, !- Handle
  Top VAV OACtrl Schedule Week 1 Winter,  !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f56ba308-a2ad-4107-afdd-bec4b305080f}, !- Handle
  Top VAV OACtrl Schedule Week 1 Custom 1, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ef347097-6458-485f-b143-9e73de602787}, !- Handle
  Top VAV OACtrl Schedule Week 1 Custom 2, !- Name
  {eeded12c-1b22-473c-9c82-6b4327e4da56}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:SetpointManager:Warmest,
  {d6f34b17-39e7-435c-a20c-8f0ab712b6ce}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d7fe52be-968d-4a44-a9f7-257a4cd3e77b}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {08578d9e-0b75-4f7f-93ce-e1d1d528c3f5}, !- Handle
  Core_bottom Thermal Zone Thermostat,    !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {cd769292-9feb-421c-b90c-3d1f5876bb03}, !- Handle
  Core_bottom Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {9370532b-78ad-459e-805f-a5a7a6113110}, !- Handle
  CoreBottomReheatCoil,                   !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74f6ffeb-f44f-41fe-8986-f38aaee2ee1c}, !- Water Inlet Node Name
  {6382c446-b88a-40cb-80b7-dd4aa308aaba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  37639.996755429,                        !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f49d2389-5741-4bfa-b3bc-ef0fbb611f72}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 4, !- Name
  {a261cdf4-966d-4aeb-b72d-e24609dd9d03}, !- Inlet Port
  {74f6ffeb-f44f-41fe-8986-f38aaee2ee1c}; !- Outlet Port

OS:Connection,
  {a261cdf4-966d-4aeb-b72d-e24609dd9d03}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  6,                                      !- Outlet Port
  {f49d2389-5741-4bfa-b3bc-ef0fbb611f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c01b267d-7174-4bf6-9ac5-9e37043197bf}, !- Handle
  CoreBottomReheatCoil Water Outlet Node, !- Name
  {6382c446-b88a-40cb-80b7-dd4aa308aaba}, !- Inlet Port
  {52de2a6f-52e4-4921-97d5-e06ba1defbce}; !- Outlet Port

OS:Connection,
  {74f6ffeb-f44f-41fe-8986-f38aaee2ee1c}, !- Handle
  {f49d2389-5741-4bfa-b3bc-ef0fbb611f72}, !- Source Object
  3,                                      !- Outlet Port
  {9370532b-78ad-459e-805f-a5a7a6113110}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6382c446-b88a-40cb-80b7-dd4aa308aaba}, !- Handle
  {9370532b-78ad-459e-805f-a5a7a6113110}, !- Source Object
  6,                                      !- Outlet Port
  {c01b267d-7174-4bf6-9ac5-9e37043197bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52de2a6f-52e4-4921-97d5-e06ba1defbce}, !- Handle
  {c01b267d-7174-4bf6-9ac5-9e37043197bf}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8991c9ad-d184-4c44-b84e-ca65195f9d1b}, !- Handle
  Controller Water Coil 4,                !- Name
  {9370532b-78ad-459e-805f-a5a7a6113110}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {138d45a6-6024-4f5b-9d63-32ff1610cd1d}, !- Handle
  CoreBottomZn TU,                        !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {205b7111-f38d-4336-92fe-31b9e60aff90}, !- Air Inlet Node Name
  3.54464622269338,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.749457259276032,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9370532b-78ad-459e-805f-a5a7a6113110}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a806a14f-2acc-4795-8d15-585adfac2d99}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9540c1c8-2858-48f3-8f23-7f20605f68ec}, !- Handle
  Core_bottom Thermal Zone Return Air Node, !- Name
  {4299d37e-2078-4f43-9b45-c9151968d75e}, !- Inlet Port
  {8170f873-db3e-42ad-aa70-a55e2944dd6f}; !- Outlet Port

OS:Connection,
  {d5a33bd7-5e8c-4dfc-8cb9-5a6e8780f0d9}, !- Handle
  {b9e8937c-1154-471f-bbb7-4cbafd68740f}, !- Source Object
  3,                                      !- Outlet Port
  {66e1a627-c69c-4dcf-9039-5800f9daeaab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4299d37e-2078-4f43-9b45-c9151968d75e}, !- Handle
  {4e71c405-52d3-488b-9a5c-c98ac045a2cf}, !- Source Object
  2,                                      !- Outlet Port
  {9540c1c8-2858-48f3-8f23-7f20605f68ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8170f873-db3e-42ad-aa70-a55e2944dd6f}, !- Handle
  {9540c1c8-2858-48f3-8f23-7f20605f68ec}, !- Source Object
  3,                                      !- Outlet Port
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fdea9ece-a660-40f6-b052-95ab5f1259e6}, !- Handle
  BottomVAV Zone Splitter Outlet Node 1,  !- Name
  {dc16a9b0-cf8d-4a67-a5a7-19887bf17312}, !- Inlet Port
  {205b7111-f38d-4336-92fe-31b9e60aff90}; !- Outlet Port

OS:Connection,
  {dc16a9b0-cf8d-4a67-a5a7-19887bf17312}, !- Handle
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Source Object
  3,                                      !- Outlet Port
  {fdea9ece-a660-40f6-b052-95ab5f1259e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {205b7111-f38d-4336-92fe-31b9e60aff90}, !- Handle
  {fdea9ece-a660-40f6-b052-95ab5f1259e6}, !- Source Object
  3,                                      !- Outlet Port
  {138d45a6-6024-4f5b-9d63-32ff1610cd1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a806a14f-2acc-4795-8d15-585adfac2d99}, !- Handle
  {138d45a6-6024-4f5b-9d63-32ff1610cd1d}, !- Source Object
  12,                                     !- Outlet Port
  {b9e8937c-1154-471f-bbb7-4cbafd68740f}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1ec91d55-1e00-41a3-a5e8-6d5d9888bb02}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {db13eb4f-a208-4e5d-807b-5f7d4d358a4d}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {21ea4a6c-74af-4f04-a01e-4d15a4bae452}, !- Handle
  Daylighting Control 1,                  !- Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  24.9550428,                             !- Position X-Coordinate {m}
  2.329299888,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {30544b92-d56d-44e5-abff-d8d2f6d6a1aa}, !- Handle
  Daylighting Control 2,                  !- Name
  {995d9300-3cc7-4ca9-9b1d-ae15d657c102}, !- Space Name
  24.95507328,                            !- Position X-Coordinate {m}
  4.4958,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {a49e9a3b-8bff-4cf9-bbcd-d0ebd0a3264c}, !- Handle
  PerimeterBottom1ReheatCoil,             !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d303386f-1dd2-4c97-9244-6a05d0a1fb81}, !- Water Inlet Node Name
  {0a289785-ad1d-4eaf-8d97-8064918583b6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  10150.4285940939,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ca622320-a32a-450c-a65c-5a2ad86e7403}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 5, !- Name
  {31b30ed1-b6ff-475c-995d-ba90f405a689}, !- Inlet Port
  {d303386f-1dd2-4c97-9244-6a05d0a1fb81}; !- Outlet Port

OS:Connection,
  {31b30ed1-b6ff-475c-995d-ba90f405a689}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  7,                                      !- Outlet Port
  {ca622320-a32a-450c-a65c-5a2ad86e7403}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {592cd3fa-52dd-4deb-86b3-04678e72f163}, !- Handle
  PerimeterBottom1ReheatCoil Water Outlet Node, !- Name
  {0a289785-ad1d-4eaf-8d97-8064918583b6}, !- Inlet Port
  {0e3a2a60-42be-44a4-9808-aeb7f124851e}; !- Outlet Port

OS:Connection,
  {d303386f-1dd2-4c97-9244-6a05d0a1fb81}, !- Handle
  {ca622320-a32a-450c-a65c-5a2ad86e7403}, !- Source Object
  3,                                      !- Outlet Port
  {a49e9a3b-8bff-4cf9-bbcd-d0ebd0a3264c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0a289785-ad1d-4eaf-8d97-8064918583b6}, !- Handle
  {a49e9a3b-8bff-4cf9-bbcd-d0ebd0a3264c}, !- Source Object
  6,                                      !- Outlet Port
  {592cd3fa-52dd-4deb-86b3-04678e72f163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3a2a60-42be-44a4-9808-aeb7f124851e}, !- Handle
  {592cd3fa-52dd-4deb-86b3-04678e72f163}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bf5907e2-c343-4d9b-946c-f5a86dee6188}, !- Handle
  Controller Water Coil 5,                !- Name
  {a49e9a3b-8bff-4cf9-bbcd-d0ebd0a3264c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d0ca8dbb-224f-4501-9c45-0148bb1fd411}, !- Handle
  PerimeterBottomZn1 TU,                  !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {70910537-55b3-41e9-8a1c-515542022108}, !- Air Inlet Node Name
  0.955891790406144,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a49e9a3b-8bff-4cf9-bbcd-d0ebd0a3264c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5175379b-0cc1-4848-a203-c4afa143135f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {626e8137-c199-401d-b40d-038a5e99c6f7}, !- Handle
  PerimeterBottomZn1 TU Outlet Node,      !- Name
  {5175379b-0cc1-4848-a203-c4afa143135f}, !- Inlet Port
  {54b91cee-0a1a-4173-8cc5-c3b7b6992978}; !- Outlet Port

OS:Node,
  {b0842d5b-d0fa-4c91-a4b4-c55ff2361e22}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Return Air Node, !- Name
  {240db33d-f4c5-4722-a6b6-648188f56d36}, !- Inlet Port
  {53cacf50-56e5-40c8-ac49-cc5c33e287a7}; !- Outlet Port

OS:Connection,
  {54b91cee-0a1a-4173-8cc5-c3b7b6992978}, !- Handle
  {626e8137-c199-401d-b40d-038a5e99c6f7}, !- Source Object
  3,                                      !- Outlet Port
  {3a440d28-b885-4edf-ba15-cc0c6c044313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240db33d-f4c5-4722-a6b6-648188f56d36}, !- Handle
  {946e7b45-f5ad-4ca5-a801-8bf7606ce91c}, !- Source Object
  2,                                      !- Outlet Port
  {b0842d5b-d0fa-4c91-a4b4-c55ff2361e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53cacf50-56e5-40c8-ac49-cc5c33e287a7}, !- Handle
  {b0842d5b-d0fa-4c91-a4b4-c55ff2361e22}, !- Source Object
  3,                                      !- Outlet Port
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0710a5ef-41d0-469c-88b1-e40331cabd24}, !- Handle
  BottomVAV Zone Splitter Outlet Node 2,  !- Name
  {6e9d5029-dded-4b29-819b-88f1ae728864}, !- Inlet Port
  {70910537-55b3-41e9-8a1c-515542022108}; !- Outlet Port

OS:Connection,
  {6e9d5029-dded-4b29-819b-88f1ae728864}, !- Handle
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Source Object
  4,                                      !- Outlet Port
  {0710a5ef-41d0-469c-88b1-e40331cabd24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70910537-55b3-41e9-8a1c-515542022108}, !- Handle
  {0710a5ef-41d0-469c-88b1-e40331cabd24}, !- Source Object
  3,                                      !- Outlet Port
  {d0ca8dbb-224f-4501-9c45-0148bb1fd411}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5175379b-0cc1-4848-a203-c4afa143135f}, !- Handle
  {d0ca8dbb-224f-4501-9c45-0148bb1fd411}, !- Source Object
  12,                                     !- Outlet Port
  {626e8137-c199-401d-b40d-038a5e99c6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cf8ce8f6-dc23-4b48-9a5c-ee56ce3df595}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {177a4c7e-8335-40a9-ae32-7fbb93acf82e}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {236daed8-7d45-40fb-8bda-75f346d6f1f1}, !- Handle
  Daylighting Control 3,                  !- Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  47.5817184,                             !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {1ee9e775-2de2-4a50-a0c9-e5f23d6034bb}, !- Handle
  Daylighting Control 4,                  !- Name
  {fe6dc03c-ff1c-4d40-950b-f2389c1075f0}, !- Space Name
  45.4152,                                !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {d903fd37-b7ce-4751-b8cb-f9d32cbc1c48}, !- Handle
  PerimeterBottom2ReheatCoil,             !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f77e5ba-e464-4ded-9ef3-9180c132970f}, !- Water Inlet Node Name
  {70d30e98-5279-4490-a9db-8c8458513fe9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6116.89145531357,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f21db4f5-a619-426e-b210-e4c0ff058a3e}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 6, !- Name
  {affab693-c25d-40f1-bdd7-ed8c76c8af93}, !- Inlet Port
  {2f77e5ba-e464-4ded-9ef3-9180c132970f}; !- Outlet Port

OS:Connection,
  {affab693-c25d-40f1-bdd7-ed8c76c8af93}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  8,                                      !- Outlet Port
  {f21db4f5-a619-426e-b210-e4c0ff058a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f36c513e-a819-4d46-97e3-f4e865ddbd8e}, !- Handle
  PerimeterBottom2ReheatCoil Water Outlet Node, !- Name
  {70d30e98-5279-4490-a9db-8c8458513fe9}, !- Inlet Port
  {a9e7c037-e6ae-4fd2-83fb-5dcd8dd780cf}; !- Outlet Port

OS:Connection,
  {2f77e5ba-e464-4ded-9ef3-9180c132970f}, !- Handle
  {f21db4f5-a619-426e-b210-e4c0ff058a3e}, !- Source Object
  3,                                      !- Outlet Port
  {d903fd37-b7ce-4751-b8cb-f9d32cbc1c48}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {70d30e98-5279-4490-a9db-8c8458513fe9}, !- Handle
  {d903fd37-b7ce-4751-b8cb-f9d32cbc1c48}, !- Source Object
  6,                                      !- Outlet Port
  {f36c513e-a819-4d46-97e3-f4e865ddbd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9e7c037-e6ae-4fd2-83fb-5dcd8dd780cf}, !- Handle
  {f36c513e-a819-4d46-97e3-f4e865ddbd8e}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {95eb5d5e-d4b7-43a0-97aa-2414e2723f94}, !- Handle
  Controller Water Coil 6,                !- Name
  {d903fd37-b7ce-4751-b8cb-f9d32cbc1c48}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3c512770-ac41-4aa0-8163-598912ab524f}, !- Handle
  PerimeterBottomZn2 TU,                  !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {ac508db4-c3ca-45f2-98db-0652a78d89ab}, !- Air Inlet Node Name
  0.576044890746624,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100022181374592,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d903fd37-b7ce-4751-b8cb-f9d32cbc1c48}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3d5fef5f-8e89-4419-a576-056bd4ccc395}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1faee88c-9390-457f-ab93-61b1423dce88}, !- Handle
  PerimeterBottomZn2 TU Outlet Node,      !- Name
  {3d5fef5f-8e89-4419-a576-056bd4ccc395}, !- Inlet Port
  {a6a063e1-feea-4ea7-afa6-694c4d50f157}; !- Outlet Port

OS:Node,
  {4ee410c0-b67f-4e96-b90f-277551c7f0b8}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Return Air Node, !- Name
  {887f4e46-29c2-41b0-bb0a-b56fa5d6b54b}, !- Inlet Port
  {167e115c-47a8-4043-8614-7db58a95f22d}; !- Outlet Port

OS:Connection,
  {a6a063e1-feea-4ea7-afa6-694c4d50f157}, !- Handle
  {1faee88c-9390-457f-ab93-61b1423dce88}, !- Source Object
  3,                                      !- Outlet Port
  {f3855837-c8c3-46b0-8765-97f4c11cbf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887f4e46-29c2-41b0-bb0a-b56fa5d6b54b}, !- Handle
  {a35034e5-5cc5-49b8-83c3-a0a191fcaaa8}, !- Source Object
  2,                                      !- Outlet Port
  {4ee410c0-b67f-4e96-b90f-277551c7f0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167e115c-47a8-4043-8614-7db58a95f22d}, !- Handle
  {4ee410c0-b67f-4e96-b90f-277551c7f0b8}, !- Source Object
  3,                                      !- Outlet Port
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c8f384bb-aa71-4fd4-8e3b-835c85e30ff9}, !- Handle
  BottomVAV Zone Splitter Outlet Node 3,  !- Name
  {4de02c81-db37-4035-9008-7618c5b7ae6f}, !- Inlet Port
  {ac508db4-c3ca-45f2-98db-0652a78d89ab}; !- Outlet Port

OS:Connection,
  {4de02c81-db37-4035-9008-7618c5b7ae6f}, !- Handle
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Source Object
  5,                                      !- Outlet Port
  {c8f384bb-aa71-4fd4-8e3b-835c85e30ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac508db4-c3ca-45f2-98db-0652a78d89ab}, !- Handle
  {c8f384bb-aa71-4fd4-8e3b-835c85e30ff9}, !- Source Object
  3,                                      !- Outlet Port
  {3c512770-ac41-4aa0-8163-598912ab524f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d5fef5f-8e89-4419-a576-056bd4ccc395}, !- Handle
  {3c512770-ac41-4aa0-8163-598912ab524f}, !- Source Object
  12,                                     !- Outlet Port
  {1faee88c-9390-457f-ab93-61b1423dce88}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {8081b948-c22f-420d-92cf-c0fa5acdfa1a}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a1e5655e-dd9c-461d-af39-fe7c9e5d3217}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {59062eaa-9d6b-43ba-bf38-09d20acc1d98}, !- Handle
  Daylighting Control 5,                  !- Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  24.9550428,                             !- Position X-Coordinate {m}
  30.9445152,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {3826f7d2-2e4d-4358-8160-ae885bfaed36}, !- Handle
  Daylighting Control 6,                  !- Name
  {259e6c1d-f7ce-412a-8f3f-035616578c92}, !- Space Name
  24.95507328,                            !- Position X-Coordinate {m}
  28.77821016,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {4d60f26e-1900-4d6c-8f15-61cc0f1d4592}, !- Handle
  PerimeterBottom3ReheatCoil,             !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7358c2b7-263d-494c-942a-53a80ecc8d6a}, !- Water Inlet Node Name
  {7362e79e-0ac0-4ec8-a820-8a31b32b5c91}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3355.37068240177,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f9759c6b-33d7-4f2b-93b2-f634d0a2cba6}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 7, !- Name
  {543c3a89-0a8c-48b8-b7c2-bdce5dfbadd5}, !- Inlet Port
  {7358c2b7-263d-494c-942a-53a80ecc8d6a}; !- Outlet Port

OS:Connection,
  {543c3a89-0a8c-48b8-b7c2-bdce5dfbadd5}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  9,                                      !- Outlet Port
  {f9759c6b-33d7-4f2b-93b2-f634d0a2cba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b0b26b4-fd5f-4195-b812-1deaf47abf9d}, !- Handle
  PerimeterBottom3ReheatCoil Water Outlet Node, !- Name
  {7362e79e-0ac0-4ec8-a820-8a31b32b5c91}, !- Inlet Port
  {b2c600f2-89de-4717-bbb1-540fb3ebf3be}; !- Outlet Port

OS:Connection,
  {7358c2b7-263d-494c-942a-53a80ecc8d6a}, !- Handle
  {f9759c6b-33d7-4f2b-93b2-f634d0a2cba6}, !- Source Object
  3,                                      !- Outlet Port
  {4d60f26e-1900-4d6c-8f15-61cc0f1d4592}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7362e79e-0ac0-4ec8-a820-8a31b32b5c91}, !- Handle
  {4d60f26e-1900-4d6c-8f15-61cc0f1d4592}, !- Source Object
  6,                                      !- Outlet Port
  {2b0b26b4-fd5f-4195-b812-1deaf47abf9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c600f2-89de-4717-bbb1-540fb3ebf3be}, !- Handle
  {2b0b26b4-fd5f-4195-b812-1deaf47abf9d}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {406196c2-9efa-41b9-9e94-c4a1d42577e6}, !- Handle
  Controller Water Coil 7,                !- Name
  {4d60f26e-1900-4d6c-8f15-61cc0f1d4592}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:ConstantVolume,
  {5b367c22-d35c-4aa3-a102-7388d5d025cf}, !- Handle
  Fan 4,                                  !- Name
  {56a933a2-2a51-42b3-b0a9-6d5f3b2d00b8}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  271.878043461,                          !- Pressure Rise {Pa}
  0.328279562278272,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {b69f05d4-414c-4a42-8c7a-c9a9d30967bd}, !- Handle
  PerimeterBottomZn3 TU,                  !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  0.656559124556544,                      !- Maximum Primary Air Flow Rate {m3/s}
  0.328279562278272,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.240635580123206,                      !- Minimum Primary Air Flow Fraction
  0.22,                                   !- Fan On Flow Fraction
  {b7823a7a-cefd-4ec8-989d-340e9fff0449}, !- Supply Air Inlet Node Name
  {c2d91578-bfa8-4ffb-bb56-8d3fbbf39474}, !- Secondary Air Inlet Node Name
  {58ae190c-9ec0-413f-9d27-1764b796f028}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {5b367c22-d35c-4aa3-a102-7388d5d025cf}, !- Fan Name
  {4d60f26e-1900-4d6c-8f15-61cc0f1d4592}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {5697ef2d-9b74-4623-b8b4-531d0a9fee3f}, !- Handle
  PerimeterBottomZn3 TU Outlet Node,      !- Name
  {58ae190c-9ec0-413f-9d27-1764b796f028}, !- Inlet Port
  {5fb85e12-372e-4f47-8bc1-e650c0ab840d}; !- Outlet Port

OS:Node,
  {d29818e9-320b-430e-b643-0aa66ec65589}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Return Air Node, !- Name
  {a351e1d0-8208-401b-baa1-f430cb06c1c7}, !- Inlet Port
  {4e5cda5c-1676-4665-880d-ee78e25cfe26}; !- Outlet Port

OS:Connection,
  {5fb85e12-372e-4f47-8bc1-e650c0ab840d}, !- Handle
  {5697ef2d-9b74-4623-b8b4-531d0a9fee3f}, !- Source Object
  3,                                      !- Outlet Port
  {4792149e-20df-416f-a772-ecb55865ba91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a351e1d0-8208-401b-baa1-f430cb06c1c7}, !- Handle
  {b3cf55d9-af2a-4ac7-8c0c-b7ed543b73b2}, !- Source Object
  2,                                      !- Outlet Port
  {d29818e9-320b-430e-b643-0aa66ec65589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5cda5c-1676-4665-880d-ee78e25cfe26}, !- Handle
  {d29818e9-320b-430e-b643-0aa66ec65589}, !- Source Object
  3,                                      !- Outlet Port
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {606ae5c2-2809-4565-bd59-7164a097d571}, !- Handle
  BottomVAV Zone Splitter Outlet Node 4,  !- Name
  {2d07ec16-1591-4d63-95b8-dcac1b554c50}, !- Inlet Port
  {b7823a7a-cefd-4ec8-989d-340e9fff0449}; !- Outlet Port

OS:Connection,
  {2d07ec16-1591-4d63-95b8-dcac1b554c50}, !- Handle
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Source Object
  6,                                      !- Outlet Port
  {606ae5c2-2809-4565-bd59-7164a097d571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7823a7a-cefd-4ec8-989d-340e9fff0449}, !- Handle
  {606ae5c2-2809-4565-bd59-7164a097d571}, !- Source Object
  3,                                      !- Outlet Port
  {b69f05d4-414c-4a42-8c7a-c9a9d30967bd}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {58ae190c-9ec0-413f-9d27-1764b796f028}, !- Handle
  {b69f05d4-414c-4a42-8c7a-c9a9d30967bd}, !- Source Object
  9,                                      !- Outlet Port
  {5697ef2d-9b74-4623-b8b4-531d0a9fee3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c273c626-754a-48e8-9fc4-296a2ad5e5b8}, !- Handle
  Node 60,                                !- Name
  {e7f6c7cb-720f-478c-bef4-15ce32421377}, !- Inlet Port
  {c2d91578-bfa8-4ffb-bb56-8d3fbbf39474}; !- Outlet Port

OS:Connection,
  {e7f6c7cb-720f-478c-bef4-15ce32421377}, !- Handle
  {162a5c34-1b5e-4f34-a4d1-8ec0013bfd3b}, !- Source Object
  2,                                      !- Outlet Port
  {c273c626-754a-48e8-9fc4-296a2ad5e5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d91578-bfa8-4ffb-bb56-8d3fbbf39474}, !- Handle
  {c273c626-754a-48e8-9fc4-296a2ad5e5b8}, !- Source Object
  3,                                      !- Outlet Port
  {b69f05d4-414c-4a42-8c7a-c9a9d30967bd}, !- Target Object
  8;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1dd94652-d845-4f6d-9346-5a7a358682ae}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4a585da8-2f9b-47a8-9e6d-b68f938478bc}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {9f175ee0-c82a-43ab-b8be-a4bf02c35524}, !- Handle
  Daylighting Control 7,                  !- Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  2.329299888,                            !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {65896c65-2e4e-431b-ab0a-062184497a48}, !- Handle
  Daylighting Control 8,                  !- Name
  {369a6e6c-bb45-4356-a1a0-d4127ff3f5b3}, !- Space Name
  4.4958,                                 !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {ee4b18d3-1bfb-46ac-9b37-f0ab31171ef0}, !- Handle
  PerimeterBottom4ReheatCoil,             !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c7c8e0a4-f1d1-4233-b4c4-cb935f9cd5c3}, !- Water Inlet Node Name
  {7d3c7fa8-80a9-4c77-a705-bc2082176c5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  6338.62902700587,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7e681459-01a6-4ba1-ae93-d2f01403d54b}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 8, !- Name
  {1d16fb10-c01a-4b3f-95c0-ae58fb3b96c1}, !- Inlet Port
  {c7c8e0a4-f1d1-4233-b4c4-cb935f9cd5c3}; !- Outlet Port

OS:Connection,
  {1d16fb10-c01a-4b3f-95c0-ae58fb3b96c1}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  10,                                     !- Outlet Port
  {7e681459-01a6-4ba1-ae93-d2f01403d54b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aca16c4-35f2-402c-bc3c-d5705a0bf00a}, !- Handle
  PerimeterBottom4ReheatCoil Water Outlet Node, !- Name
  {7d3c7fa8-80a9-4c77-a705-bc2082176c5f}, !- Inlet Port
  {030b28a5-b62d-4a36-b2a1-be1b3d5b99f6}; !- Outlet Port

OS:Connection,
  {c7c8e0a4-f1d1-4233-b4c4-cb935f9cd5c3}, !- Handle
  {7e681459-01a6-4ba1-ae93-d2f01403d54b}, !- Source Object
  3,                                      !- Outlet Port
  {ee4b18d3-1bfb-46ac-9b37-f0ab31171ef0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7d3c7fa8-80a9-4c77-a705-bc2082176c5f}, !- Handle
  {ee4b18d3-1bfb-46ac-9b37-f0ab31171ef0}, !- Source Object
  6,                                      !- Outlet Port
  {1aca16c4-35f2-402c-bc3c-d5705a0bf00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030b28a5-b62d-4a36-b2a1-be1b3d5b99f6}, !- Handle
  {1aca16c4-35f2-402c-bc3c-d5705a0bf00a}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7de4e8d3-de23-4e30-b479-5407e35f9ecd}, !- Handle
  Controller Water Coil 8,                !- Name
  {ee4b18d3-1bfb-46ac-9b37-f0ab31171ef0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {700c1780-2c69-4518-995e-7f9095ff0057}, !- Handle
  PerimeterBottomZn4 TU,                  !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {b187f489-49bd-40a5-8f2b-ec464c9128d6}, !- Air Inlet Node Name
  0.596923845633792,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ee4b18d3-1bfb-46ac-9b37-f0ab31171ef0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f99513b0-1ab1-4861-b05d-ee906cdeba2e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.50000158126517,                       !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {567fc414-66bf-47e6-a9bc-6f4cd5ea32bf}, !- Handle
  PerimeterBottomZn4 TU Outlet Node,      !- Name
  {f99513b0-1ab1-4861-b05d-ee906cdeba2e}, !- Inlet Port
  {6f76969f-d272-41ac-a21f-485ff30bfe4d}; !- Outlet Port

OS:Node,
  {b06ba997-14d8-4237-875b-2a4d68cac3d1}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Return Air Node, !- Name
  {4c97f13f-84bb-438d-b546-c33ec81482ad}, !- Inlet Port
  {48aa1256-d766-425a-8c29-af682218c83d}; !- Outlet Port

OS:Connection,
  {6f76969f-d272-41ac-a21f-485ff30bfe4d}, !- Handle
  {567fc414-66bf-47e6-a9bc-6f4cd5ea32bf}, !- Source Object
  3,                                      !- Outlet Port
  {b685b88a-dbb5-4e91-8295-41263659a3fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c97f13f-84bb-438d-b546-c33ec81482ad}, !- Handle
  {026b3f79-5990-4da1-ba93-c3f5f6455cd3}, !- Source Object
  2,                                      !- Outlet Port
  {b06ba997-14d8-4237-875b-2a4d68cac3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48aa1256-d766-425a-8c29-af682218c83d}, !- Handle
  {b06ba997-14d8-4237-875b-2a4d68cac3d1}, !- Source Object
  3,                                      !- Outlet Port
  {d9452963-dad0-4998-bdb4-e253d0452b63}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {dbde2bc3-7369-455f-b982-e540117a189d}, !- Handle
  BottomVAV Zone Splitter Outlet Node 5,  !- Name
  {980305a0-2a7c-4d01-a4a3-5ad047c30ff4}, !- Inlet Port
  {b187f489-49bd-40a5-8f2b-ec464c9128d6}; !- Outlet Port

OS:Connection,
  {980305a0-2a7c-4d01-a4a3-5ad047c30ff4}, !- Handle
  {b2bdda36-3031-4569-88ad-309f3b341cc9}, !- Source Object
  7,                                      !- Outlet Port
  {dbde2bc3-7369-455f-b982-e540117a189d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b187f489-49bd-40a5-8f2b-ec464c9128d6}, !- Handle
  {dbde2bc3-7369-455f-b982-e540117a189d}, !- Source Object
  3,                                      !- Outlet Port
  {700c1780-2c69-4518-995e-7f9095ff0057}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f99513b0-1ab1-4861-b05d-ee906cdeba2e}, !- Handle
  {700c1780-2c69-4518-995e-7f9095ff0057}, !- Source Object
  12,                                     !- Outlet Port
  {567fc414-66bf-47e6-a9bc-6f4cd5ea32bf}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {bafd5082-abc7-4174-9bd9-af4b5e159d12}, !- Handle
  FirstFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9485eb49-f63a-43c6-89c5-fe8eacfe91f2}, !- Handle
  Core_mid Thermal Zone Thermostat,       !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {31c1578c-9245-4c83-bfd4-8f3c7f5b2935}, !- Handle
  Core_mid Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {5e2a674a-e857-4d26-bb4c-b1ec1f931eef}, !- Handle
  CoreMidReheatCoil,                      !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2642052a-341d-485f-be41-ba3e97bf4030}, !- Water Inlet Node Name
  {c95f5dd5-caab-4807-af6e-4e85472e5f24}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  39538.5111480047,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {190cd830-a2e1-44d7-8e61-8f92dd9872e0}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 9, !- Name
  {2e5db9bc-0bac-4cc2-9c6a-f10afa5f989e}, !- Inlet Port
  {2642052a-341d-485f-be41-ba3e97bf4030}; !- Outlet Port

OS:Connection,
  {2e5db9bc-0bac-4cc2-9c6a-f10afa5f989e}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  11,                                     !- Outlet Port
  {190cd830-a2e1-44d7-8e61-8f92dd9872e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c35490d-fd71-4761-ae19-3c800fa9c376}, !- Handle
  CoreMidReheatCoil Water Outlet Node,    !- Name
  {c95f5dd5-caab-4807-af6e-4e85472e5f24}, !- Inlet Port
  {b672f942-521e-46af-9a85-7be262e24465}; !- Outlet Port

OS:Connection,
  {2642052a-341d-485f-be41-ba3e97bf4030}, !- Handle
  {190cd830-a2e1-44d7-8e61-8f92dd9872e0}, !- Source Object
  3,                                      !- Outlet Port
  {5e2a674a-e857-4d26-bb4c-b1ec1f931eef}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c95f5dd5-caab-4807-af6e-4e85472e5f24}, !- Handle
  {5e2a674a-e857-4d26-bb4c-b1ec1f931eef}, !- Source Object
  6,                                      !- Outlet Port
  {0c35490d-fd71-4761-ae19-3c800fa9c376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b672f942-521e-46af-9a85-7be262e24465}, !- Handle
  {0c35490d-fd71-4761-ae19-3c800fa9c376}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {11c180a3-8a8c-4cfd-a5ae-5e1a999bc674}, !- Handle
  Controller Water Coil 9,                !- Name
  {5e2a674a-e857-4d26-bb4c-b1ec1f931eef}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f43afa5b-768c-43d2-8ab4-f1965e2c8305}, !- Handle
  CoreMidZn TU,                           !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {b47b35b4-077e-42ed-b5b5-fcff1aa42848}, !- Air Inlet Node Name
  3.72344823102413,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.749457259276032,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5e2a674a-e857-4d26-bb4c-b1ec1f931eef}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70460d5e-aa1e-4e54-8bab-d5ef5aa30487}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a6210b8-b008-4d98-b52d-e4b48eca8e64}, !- Handle
  Core_mid Thermal Zone Return Air Node,  !- Name
  {accd0d6f-6832-4e23-957f-93923e4c96da}, !- Inlet Port
  {3c0d51ca-7fdd-4c85-ab36-5cae87bd88d6}; !- Outlet Port

OS:Connection,
  {632d18a1-034e-4a22-a365-8ff70defe9de}, !- Handle
  {6c8cc653-5448-41a8-9a5b-dc3c50885464}, !- Source Object
  3,                                      !- Outlet Port
  {ab30c465-fd8a-4c23-a408-b80e1b3e94fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accd0d6f-6832-4e23-957f-93923e4c96da}, !- Handle
  {3b67d556-439f-4927-bda7-c6c0f49c4b13}, !- Source Object
  2,                                      !- Outlet Port
  {3a6210b8-b008-4d98-b52d-e4b48eca8e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c0d51ca-7fdd-4c85-ab36-5cae87bd88d6}, !- Handle
  {3a6210b8-b008-4d98-b52d-e4b48eca8e64}, !- Source Object
  3,                                      !- Outlet Port
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5dacb216-1d8a-4aca-ab3a-3d207ae113c4}, !- Handle
  Mid VAV Zone Splitter Outlet Node 1,    !- Name
  {73c34f49-9b88-40d9-bf4a-f981ac87b9c9}, !- Inlet Port
  {b47b35b4-077e-42ed-b5b5-fcff1aa42848}; !- Outlet Port

OS:Connection,
  {73c34f49-9b88-40d9-bf4a-f981ac87b9c9}, !- Handle
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Source Object
  3,                                      !- Outlet Port
  {5dacb216-1d8a-4aca-ab3a-3d207ae113c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47b35b4-077e-42ed-b5b5-fcff1aa42848}, !- Handle
  {5dacb216-1d8a-4aca-ab3a-3d207ae113c4}, !- Source Object
  3,                                      !- Outlet Port
  {f43afa5b-768c-43d2-8ab4-f1965e2c8305}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70460d5e-aa1e-4e54-8bab-d5ef5aa30487}, !- Handle
  {f43afa5b-768c-43d2-8ab4-f1965e2c8305}, !- Source Object
  12,                                     !- Outlet Port
  {6c8cc653-5448-41a8-9a5b-dc3c50885464}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {5d359c36-944f-4cf8-91c2-ddc0a8252533}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e0c0814-3520-443a-8518-b3eb08a0771f}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {7a35e4b2-f5e1-4573-b7be-eee7179abf95}, !- Handle
  Daylighting Control 9,                  !- Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  24.9550428,                             !- Position X-Coordinate {m}
  2.32931208,                             !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {cf250c7a-2300-486a-8b3d-9d57411f28ee}, !- Handle
  Daylighting Control 10,                 !- Name
  {dfb28f43-79af-44be-b5e4-033a5f0d70ac}, !- Space Name
  24.95507328,                            !- Position X-Coordinate {m}
  4.4958,                                 !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {0949bb26-a669-4be7-8906-67c5e33a63b0}, !- Handle
  PerimeterMid1ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {79bb3ebf-2733-45bb-ade6-c003dff3b21a}, !- Water Inlet Node Name
  {8082639c-8aee-4bd1-8c02-9aeb8ee44bf3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3355.37068240177,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7a53b82b-3a5f-401c-948b-4bc2793f9216}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 10, !- Name
  {b033245a-f873-4df9-bcd7-fd97822408ca}, !- Inlet Port
  {79bb3ebf-2733-45bb-ade6-c003dff3b21a}; !- Outlet Port

OS:Connection,
  {b033245a-f873-4df9-bcd7-fd97822408ca}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  12,                                     !- Outlet Port
  {7a53b82b-3a5f-401c-948b-4bc2793f9216}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c031b464-2f17-454e-b4a0-1ede3ea6666c}, !- Handle
  PerimeterMid1ReheatCoil Water Outlet Node, !- Name
  {8082639c-8aee-4bd1-8c02-9aeb8ee44bf3}, !- Inlet Port
  {71136db3-46cc-4a8e-b5bf-c09410afbf39}; !- Outlet Port

OS:Connection,
  {79bb3ebf-2733-45bb-ade6-c003dff3b21a}, !- Handle
  {7a53b82b-3a5f-401c-948b-4bc2793f9216}, !- Source Object
  3,                                      !- Outlet Port
  {0949bb26-a669-4be7-8906-67c5e33a63b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8082639c-8aee-4bd1-8c02-9aeb8ee44bf3}, !- Handle
  {0949bb26-a669-4be7-8906-67c5e33a63b0}, !- Source Object
  6,                                      !- Outlet Port
  {c031b464-2f17-454e-b4a0-1ede3ea6666c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71136db3-46cc-4a8e-b5bf-c09410afbf39}, !- Handle
  {c031b464-2f17-454e-b4a0-1ede3ea6666c}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {337b27a3-50d9-4116-a8c5-4b104f235f67}, !- Handle
  Controller Water Coil 10,               !- Name
  {0949bb26-a669-4be7-8906-67c5e33a63b0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:ConstantVolume,
  {9356039c-3fd9-4d18-9fba-9e0c97c223aa}, !- Handle
  Fan 5,                                  !- Name
  {56a933a2-2a51-42b3-b0a9-6d5f3b2d00b8}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  271.878043461,                          !- Pressure Rise {Pa}
  0.575908025988096,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6bce206d-cfc2-43a4-a725-cb2e1294953d}, !- Handle
  PerimeterMidZn1 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  1.15181133250176,                       !- Maximum Primary Air Flow Rate {m3/s}
  0.575908025988096,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.137167851508881,                      !- Minimum Primary Air Flow Fraction
  0.22,                                   !- Fan On Flow Fraction
  {5d9c02cf-3811-455f-a785-5850840ea028}, !- Supply Air Inlet Node Name
  {61ee88f3-1024-4230-979b-6106c190e73f}, !- Secondary Air Inlet Node Name
  {344daa3b-7492-4547-b54e-7d5b097ddb3e}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {9356039c-3fd9-4d18-9fba-9e0c97c223aa}, !- Fan Name
  {0949bb26-a669-4be7-8906-67c5e33a63b0}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {d3d8daa6-bb81-4e06-b06e-8e14900031cd}, !- Handle
  PerimeterMidZn1 TU Outlet Node,         !- Name
  {344daa3b-7492-4547-b54e-7d5b097ddb3e}, !- Inlet Port
  {febf8e89-7800-4181-a68d-dce8b6fa5c5d}; !- Outlet Port

OS:Node,
  {36dd737e-6f9f-4c9a-96a2-cbcd1a6a57b7}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Return Air Node, !- Name
  {3ef3cf0e-82ce-4579-83f8-9fb0a08e3e3d}, !- Inlet Port
  {ffaf2b4c-51a8-4d8f-804a-7fd2b20a0113}; !- Outlet Port

OS:Connection,
  {febf8e89-7800-4181-a68d-dce8b6fa5c5d}, !- Handle
  {d3d8daa6-bb81-4e06-b06e-8e14900031cd}, !- Source Object
  3,                                      !- Outlet Port
  {5f3e7b30-008e-48e8-93aa-7d6e7a459131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ef3cf0e-82ce-4579-83f8-9fb0a08e3e3d}, !- Handle
  {5f3fa110-2894-4e53-9f2c-2720b2bbd811}, !- Source Object
  2,                                      !- Outlet Port
  {36dd737e-6f9f-4c9a-96a2-cbcd1a6a57b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffaf2b4c-51a8-4d8f-804a-7fd2b20a0113}, !- Handle
  {36dd737e-6f9f-4c9a-96a2-cbcd1a6a57b7}, !- Source Object
  3,                                      !- Outlet Port
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f17fb069-9894-4918-a7e0-6076a3c2512f}, !- Handle
  Mid VAV Zone Splitter Outlet Node 2,    !- Name
  {148d8485-891f-4be9-977d-7ed9d0b037ae}, !- Inlet Port
  {5d9c02cf-3811-455f-a785-5850840ea028}; !- Outlet Port

OS:Connection,
  {148d8485-891f-4be9-977d-7ed9d0b037ae}, !- Handle
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Source Object
  4,                                      !- Outlet Port
  {f17fb069-9894-4918-a7e0-6076a3c2512f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d9c02cf-3811-455f-a785-5850840ea028}, !- Handle
  {f17fb069-9894-4918-a7e0-6076a3c2512f}, !- Source Object
  3,                                      !- Outlet Port
  {6bce206d-cfc2-43a4-a725-cb2e1294953d}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {344daa3b-7492-4547-b54e-7d5b097ddb3e}, !- Handle
  {6bce206d-cfc2-43a4-a725-cb2e1294953d}, !- Source Object
  9,                                      !- Outlet Port
  {d3d8daa6-bb81-4e06-b06e-8e14900031cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a11e494-ed3e-4e88-bd37-d9d448633ee4}, !- Handle
  Node 75,                                !- Name
  {bafe9c1f-d9d9-45a8-9a38-48377ce9d021}, !- Inlet Port
  {61ee88f3-1024-4230-979b-6106c190e73f}; !- Outlet Port

OS:Connection,
  {bafe9c1f-d9d9-45a8-9a38-48377ce9d021}, !- Handle
  {65b7fd25-008e-4faa-b80a-00f3ad11a29d}, !- Source Object
  2,                                      !- Outlet Port
  {2a11e494-ed3e-4e88-bd37-d9d448633ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61ee88f3-1024-4230-979b-6106c190e73f}, !- Handle
  {2a11e494-ed3e-4e88-bd37-d9d448633ee4}, !- Source Object
  3,                                      !- Outlet Port
  {6bce206d-cfc2-43a4-a725-cb2e1294953d}, !- Target Object
  8;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {27e8bed7-8664-405f-8629-da7d53fa0e4c}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a0803e72-0312-4176-952d-fa4aa48b2ff4}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {87eb20f3-7687-4cc6-a497-8d8e866fdf49}, !- Handle
  Daylighting Control 11,                 !- Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  47.5817184,                             !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {cee0aacf-23c9-4bb7-95b3-3bf190726321}, !- Handle
  Daylighting Control 12,                 !- Name
  {e11971ff-5427-4b1b-85ba-fb1b04e8bdf6}, !- Space Name
  45.4152,                                !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {51d3a3d0-1f5b-4698-ade4-b8bad8a056ff}, !- Handle
  PerimeterMid2ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d8ef812b-a69a-41c7-a792-a826e66241b0}, !- Water Inlet Node Name
  {46bd16db-bc00-4189-85ef-7a6a9915b96a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7332.87263256514,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4f0f956a-c609-4f97-81e2-4100f11604b0}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 11, !- Name
  {430dfa43-f8b2-4e82-af80-c27d3ea037ec}, !- Inlet Port
  {d8ef812b-a69a-41c7-a792-a826e66241b0}; !- Outlet Port

OS:Connection,
  {430dfa43-f8b2-4e82-af80-c27d3ea037ec}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  13,                                     !- Outlet Port
  {4f0f956a-c609-4f97-81e2-4100f11604b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f126afd0-a066-4868-9004-22a4254675c3}, !- Handle
  PerimeterMid2ReheatCoil Water Outlet Node, !- Name
  {46bd16db-bc00-4189-85ef-7a6a9915b96a}, !- Inlet Port
  {21fe9258-3442-46ce-a1f4-81231c417a6d}; !- Outlet Port

OS:Connection,
  {d8ef812b-a69a-41c7-a792-a826e66241b0}, !- Handle
  {4f0f956a-c609-4f97-81e2-4100f11604b0}, !- Source Object
  3,                                      !- Outlet Port
  {51d3a3d0-1f5b-4698-ade4-b8bad8a056ff}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {46bd16db-bc00-4189-85ef-7a6a9915b96a}, !- Handle
  {51d3a3d0-1f5b-4698-ade4-b8bad8a056ff}, !- Source Object
  6,                                      !- Outlet Port
  {f126afd0-a066-4868-9004-22a4254675c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21fe9258-3442-46ce-a1f4-81231c417a6d}, !- Handle
  {f126afd0-a066-4868-9004-22a4254675c3}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e8e628a2-f511-46f2-a4e3-4c82e1ea5860}, !- Handle
  Controller Water Coil 11,               !- Name
  {51d3a3d0-1f5b-4698-ade4-b8bad8a056ff}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c486ff5f-6843-4206-abdc-ead82ee9cea6}, !- Handle
  PerimeterMidZn2 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {dba73a54-c209-4b16-b844-b8887b026114}, !- Air Inlet Node Name
  0.690558218364672,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100022181374592,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {51d3a3d0-1f5b-4698-ade4-b8bad8a056ff}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3affa138-9c14-45e1-a2f5-7b4c38fe9dd0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998633142201,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cb28c6a4-c9fe-44ed-ac99-570a8704a9bd}, !- Handle
  PerimeterMidZn2 TU Outlet Node,         !- Name
  {3affa138-9c14-45e1-a2f5-7b4c38fe9dd0}, !- Inlet Port
  {cf6733d1-5d1c-4d38-85ab-4a5ba9ee019a}; !- Outlet Port

OS:Node,
  {1323febe-3eda-4917-8a73-bd19c1b6b6f9}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Return Air Node, !- Name
  {32ed803b-4172-43d0-be90-0eb4a6b2d1ac}, !- Inlet Port
  {8d3d2b94-d62c-478f-b6fd-0e8379cb401a}; !- Outlet Port

OS:Connection,
  {cf6733d1-5d1c-4d38-85ab-4a5ba9ee019a}, !- Handle
  {cb28c6a4-c9fe-44ed-ac99-570a8704a9bd}, !- Source Object
  3,                                      !- Outlet Port
  {a4a82b37-a281-4974-9444-527583222502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ed803b-4172-43d0-be90-0eb4a6b2d1ac}, !- Handle
  {70cd83b8-f4b6-49c4-bc65-382279582c54}, !- Source Object
  2,                                      !- Outlet Port
  {1323febe-3eda-4917-8a73-bd19c1b6b6f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3d2b94-d62c-478f-b6fd-0e8379cb401a}, !- Handle
  {1323febe-3eda-4917-8a73-bd19c1b6b6f9}, !- Source Object
  3,                                      !- Outlet Port
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {681ea1e1-7dc5-4e51-bc50-73e23ded466f}, !- Handle
  Mid VAV Zone Splitter Outlet Node 3,    !- Name
  {44605420-9c3a-42c3-a746-7d166d989c97}, !- Inlet Port
  {dba73a54-c209-4b16-b844-b8887b026114}; !- Outlet Port

OS:Connection,
  {44605420-9c3a-42c3-a746-7d166d989c97}, !- Handle
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Source Object
  5,                                      !- Outlet Port
  {681ea1e1-7dc5-4e51-bc50-73e23ded466f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba73a54-c209-4b16-b844-b8887b026114}, !- Handle
  {681ea1e1-7dc5-4e51-bc50-73e23ded466f}, !- Source Object
  3,                                      !- Outlet Port
  {c486ff5f-6843-4206-abdc-ead82ee9cea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3affa138-9c14-45e1-a2f5-7b4c38fe9dd0}, !- Handle
  {c486ff5f-6843-4206-abdc-ead82ee9cea6}, !- Source Object
  12,                                     !- Outlet Port
  {cb28c6a4-c9fe-44ed-ac99-570a8704a9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1bce9ad7-9ecd-40b3-8d45-25456b7a8378}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7ec9568a-ea95-4e3e-9065-2f5fc0a13bba}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {eb9b306f-c384-4e7f-8828-e4a0766d49aa}, !- Handle
  Daylighting Control 13,                 !- Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  24.9550428,                             !- Position X-Coordinate {m}
  30.9445152,                             !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {e971514e-d226-455d-8072-6d2fc41dcddd}, !- Handle
  Daylighting Control 14,                 !- Name
  {45f3b017-5819-47ec-bfaf-8e2369ecc117}, !- Space Name
  24.95507328,                            !- Position X-Coordinate {m}
  28.77821016,                            !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {b9097573-a154-4c8e-b629-845c69c4aebf}, !- Handle
  PerimeterMid3ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2f832f0b-fe0e-4c30-bb5a-2fd9f84f4be5}, !- Water Inlet Node Name
  {e12081b8-3ff5-4052-9b8d-263dff716e06}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7681.24621367886,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f636534-fde8-4955-88ec-8f63ba53443c}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 12, !- Name
  {d9bbdc81-1ffc-4fdd-8baa-b4d129199658}, !- Inlet Port
  {2f832f0b-fe0e-4c30-bb5a-2fd9f84f4be5}; !- Outlet Port

OS:Connection,
  {d9bbdc81-1ffc-4fdd-8baa-b4d129199658}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  14,                                     !- Outlet Port
  {8f636534-fde8-4955-88ec-8f63ba53443c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a25e2cd-6c8b-44bc-8144-371c3277efc6}, !- Handle
  PerimeterMid3ReheatCoil Water Outlet Node, !- Name
  {e12081b8-3ff5-4052-9b8d-263dff716e06}, !- Inlet Port
  {3fbb9e6e-9d77-42e8-a60f-3a417acda56d}; !- Outlet Port

OS:Connection,
  {2f832f0b-fe0e-4c30-bb5a-2fd9f84f4be5}, !- Handle
  {8f636534-fde8-4955-88ec-8f63ba53443c}, !- Source Object
  3,                                      !- Outlet Port
  {b9097573-a154-4c8e-b629-845c69c4aebf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e12081b8-3ff5-4052-9b8d-263dff716e06}, !- Handle
  {b9097573-a154-4c8e-b629-845c69c4aebf}, !- Source Object
  6,                                      !- Outlet Port
  {0a25e2cd-6c8b-44bc-8144-371c3277efc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fbb9e6e-9d77-42e8-a60f-3a417acda56d}, !- Handle
  {0a25e2cd-6c8b-44bc-8144-371c3277efc6}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {58d3aa13-9355-431e-a960-9c805d75e2b3}, !- Handle
  Controller Water Coil 12,               !- Name
  {b9097573-a154-4c8e-b629-845c69c4aebf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f6e63067-b107-4de1-b7c6-5b1185554907}, !- Handle
  PerimeterMidZn3 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {3ac0ba11-8f6c-4797-9bf6-d702b3132b23}, !- Air Inlet Node Name
  0.723363285141504,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b9097573-a154-4c8e-b629-845c69c4aebf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {792ee080-101a-49fe-ad0b-393f27e28706}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000652434887,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f661beee-4a0e-4312-b3e4-67d94ed6a9dc}, !- Handle
  PerimeterMidZn3 TU Outlet Node,         !- Name
  {792ee080-101a-49fe-ad0b-393f27e28706}, !- Inlet Port
  {c7646d05-9ff6-47ca-b994-9e037f254741}; !- Outlet Port

OS:Node,
  {c2299770-c931-46c3-8e03-def042a6704d}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Return Air Node, !- Name
  {3d03814e-6834-44df-8d28-a8196414a584}, !- Inlet Port
  {d164682a-30ea-40d1-a5e5-fb4dc0975e21}; !- Outlet Port

OS:Connection,
  {c7646d05-9ff6-47ca-b994-9e037f254741}, !- Handle
  {f661beee-4a0e-4312-b3e4-67d94ed6a9dc}, !- Source Object
  3,                                      !- Outlet Port
  {06451d44-e4b5-47ba-af60-4edd82aa5d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d03814e-6834-44df-8d28-a8196414a584}, !- Handle
  {710bb06b-eb92-4f06-809c-2e5d6b88888a}, !- Source Object
  2,                                      !- Outlet Port
  {c2299770-c931-46c3-8e03-def042a6704d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d164682a-30ea-40d1-a5e5-fb4dc0975e21}, !- Handle
  {c2299770-c931-46c3-8e03-def042a6704d}, !- Source Object
  3,                                      !- Outlet Port
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {59cedb16-2988-4a08-891f-9a0e00d07ec3}, !- Handle
  Mid VAV Zone Splitter Outlet Node 4,    !- Name
  {3f4ab4f7-2604-4606-ab14-87daedb643e4}, !- Inlet Port
  {3ac0ba11-8f6c-4797-9bf6-d702b3132b23}; !- Outlet Port

OS:Connection,
  {3f4ab4f7-2604-4606-ab14-87daedb643e4}, !- Handle
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Source Object
  6,                                      !- Outlet Port
  {59cedb16-2988-4a08-891f-9a0e00d07ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac0ba11-8f6c-4797-9bf6-d702b3132b23}, !- Handle
  {59cedb16-2988-4a08-891f-9a0e00d07ec3}, !- Source Object
  3,                                      !- Outlet Port
  {f6e63067-b107-4de1-b7c6-5b1185554907}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {792ee080-101a-49fe-ad0b-393f27e28706}, !- Handle
  {f6e63067-b107-4de1-b7c6-5b1185554907}, !- Source Object
  12,                                     !- Outlet Port
  {f661beee-4a0e-4312-b3e4-67d94ed6a9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {51433d7a-9911-4844-b1dd-88fc2af4a7f6}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e9efb9d6-1540-4d78-ad5c-57f495a139ac}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {642d0e84-4765-48c8-99fc-40a6b4e4ed30}, !- Handle
  Daylighting Control 15,                 !- Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  2.32931208,                             !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {15856830-ad81-4dc1-bcb8-4df8c17f5899}, !- Handle
  Daylighting Control 16,                 !- Name
  {3bf509b1-d7d5-4f05-ba8d-7fff8a46f4fc}, !- Space Name
  4.4958,                                 !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {06c8ea6a-c2db-4814-93bc-7431681bafb1}, !- Handle
  PerimeterMid4ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c292024b-f1ef-4c50-8098-dd4dba8d2b2d}, !- Water Inlet Node Name
  {2e92850d-b01f-4035-9901-6a35645b24c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7794.81125337059,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f5936271-a0ac-43b1-8b4c-9167742bc56a}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 13, !- Name
  {687ad482-4d0e-4863-b7ef-6971d1a9b87e}, !- Inlet Port
  {c292024b-f1ef-4c50-8098-dd4dba8d2b2d}; !- Outlet Port

OS:Connection,
  {687ad482-4d0e-4863-b7ef-6971d1a9b87e}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  15,                                     !- Outlet Port
  {f5936271-a0ac-43b1-8b4c-9167742bc56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac6ef430-9486-4be2-a7b7-ec1dc8d3d922}, !- Handle
  PerimeterMid4ReheatCoil Water Outlet Node, !- Name
  {2e92850d-b01f-4035-9901-6a35645b24c0}, !- Inlet Port
  {c662a9f5-1069-449d-813a-d945bcfeba74}; !- Outlet Port

OS:Connection,
  {c292024b-f1ef-4c50-8098-dd4dba8d2b2d}, !- Handle
  {f5936271-a0ac-43b1-8b4c-9167742bc56a}, !- Source Object
  3,                                      !- Outlet Port
  {06c8ea6a-c2db-4814-93bc-7431681bafb1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2e92850d-b01f-4035-9901-6a35645b24c0}, !- Handle
  {06c8ea6a-c2db-4814-93bc-7431681bafb1}, !- Source Object
  6,                                      !- Outlet Port
  {ac6ef430-9486-4be2-a7b7-ec1dc8d3d922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c662a9f5-1069-449d-813a-d945bcfeba74}, !- Handle
  {ac6ef430-9486-4be2-a7b7-ec1dc8d3d922}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {76834442-1e55-4751-a77c-0e05b80b4c45}, !- Handle
  Controller Water Coil 13,               !- Name
  {06c8ea6a-c2db-4814-93bc-7431681bafb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5565d08d-48ac-4409-bcba-e1b161e65718}, !- Handle
  PerimeterMidZn4 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {e1626a37-a133-4c4e-8159-91e270d45a75}, !- Air Inlet Node Name
  0.734057614204416,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {06c8ea6a-c2db-4814-93bc-7431681bafb1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c7bfcb6a-ba94-4a3f-9dbb-20cc9518e064}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499999357070298,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {980b932f-fba2-491c-9832-f3ffb168fbe2}, !- Handle
  PerimeterMidZn4 TU Outlet Node,         !- Name
  {c7bfcb6a-ba94-4a3f-9dbb-20cc9518e064}, !- Inlet Port
  {94735cb2-5724-414d-a385-4b4a5294bc1f}; !- Outlet Port

OS:Node,
  {2b7345ba-209f-43c0-b332-2ef5a295a9a5}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Return Air Node, !- Name
  {02b49dd2-4409-45cd-9e59-0585215f52ec}, !- Inlet Port
  {4e14c41e-78e2-4317-a2a1-a15b103c7799}; !- Outlet Port

OS:Connection,
  {94735cb2-5724-414d-a385-4b4a5294bc1f}, !- Handle
  {980b932f-fba2-491c-9832-f3ffb168fbe2}, !- Source Object
  3,                                      !- Outlet Port
  {b144236f-50fa-4d3c-8b24-520e108c0859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02b49dd2-4409-45cd-9e59-0585215f52ec}, !- Handle
  {4434677c-85ce-4b78-af8a-860ef2051e9d}, !- Source Object
  2,                                      !- Outlet Port
  {2b7345ba-209f-43c0-b332-2ef5a295a9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e14c41e-78e2-4317-a2a1-a15b103c7799}, !- Handle
  {2b7345ba-209f-43c0-b332-2ef5a295a9a5}, !- Source Object
  3,                                      !- Outlet Port
  {4a9354b7-9651-45e7-bdec-c646ef9db5f7}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {ed83f390-5bd5-4a05-850e-2e673a12deca}, !- Handle
  Mid VAV Zone Splitter Outlet Node 5,    !- Name
  {2e72d333-ffe4-454c-abb5-ca1a4a3494ae}, !- Inlet Port
  {e1626a37-a133-4c4e-8159-91e270d45a75}; !- Outlet Port

OS:Connection,
  {2e72d333-ffe4-454c-abb5-ca1a4a3494ae}, !- Handle
  {f7962acd-41f9-4910-8280-c97f48a54c72}, !- Source Object
  7,                                      !- Outlet Port
  {ed83f390-5bd5-4a05-850e-2e673a12deca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1626a37-a133-4c4e-8159-91e270d45a75}, !- Handle
  {ed83f390-5bd5-4a05-850e-2e673a12deca}, !- Source Object
  3,                                      !- Outlet Port
  {5565d08d-48ac-4409-bcba-e1b161e65718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7bfcb6a-ba94-4a3f-9dbb-20cc9518e064}, !- Handle
  {5565d08d-48ac-4409-bcba-e1b161e65718}, !- Source Object
  12,                                     !- Outlet Port
  {980b932f-fba2-491c-9832-f3ffb168fbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {c54739c5-78e6-4458-9e2b-86b07f16e2fa}, !- Handle
  MidFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf71ad47-3524-48a4-8b96-3c450135fe97}, !- Handle
  Core_top Thermal Zone Thermostat,       !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {82171771-b38b-4172-be98-856a3c932e62}, !- Handle
  Core_top Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {185d8194-8074-4b95-be45-79cd3a34d65b}, !- Handle
  CoreTopReheatCoil,                      !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f38acf6-579e-48d6-a67e-24b612c552e6}, !- Water Inlet Node Name
  {b62423b5-99df-4873-99d1-68b240dac164}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  40820.9901510783,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {44a6ec0a-9a84-4db6-affe-3e98904d8af3}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 14, !- Name
  {1d77834f-da09-4285-823f-31fbf8ea1aa0}, !- Inlet Port
  {1f38acf6-579e-48d6-a67e-24b612c552e6}; !- Outlet Port

OS:Connection,
  {1d77834f-da09-4285-823f-31fbf8ea1aa0}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  16,                                     !- Outlet Port
  {44a6ec0a-9a84-4db6-affe-3e98904d8af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {425fccc4-2580-43de-9c8f-96cda51dc99b}, !- Handle
  CoreTopReheatCoil Water Outlet Node,    !- Name
  {b62423b5-99df-4873-99d1-68b240dac164}, !- Inlet Port
  {d958359f-9ce5-474b-8677-031744b9bad6}; !- Outlet Port

OS:Connection,
  {1f38acf6-579e-48d6-a67e-24b612c552e6}, !- Handle
  {44a6ec0a-9a84-4db6-affe-3e98904d8af3}, !- Source Object
  3,                                      !- Outlet Port
  {185d8194-8074-4b95-be45-79cd3a34d65b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b62423b5-99df-4873-99d1-68b240dac164}, !- Handle
  {185d8194-8074-4b95-be45-79cd3a34d65b}, !- Source Object
  6,                                      !- Outlet Port
  {425fccc4-2580-43de-9c8f-96cda51dc99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d958359f-9ce5-474b-8677-031744b9bad6}, !- Handle
  {425fccc4-2580-43de-9c8f-96cda51dc99b}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f42fd1f5-c6ce-47d1-a8f7-45407141e2a1}, !- Handle
  Controller Water Coil 14,               !- Name
  {185d8194-8074-4b95-be45-79cd3a34d65b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6968337e-5d86-4c6b-b949-b87ceed1c651}, !- Handle
  Core Top Zn TU,                         !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {46726856-bc93-408a-ab34-74e50090622d}, !- Air Inlet Node Name
  3.84422902068787,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.749457259276032,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {185d8194-8074-4b95-be45-79cd3a34d65b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c30d3c3d-d2d8-4f6a-8f4d-b958ed706914}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b9a159f-8b53-4258-90c3-661575b91a00}, !- Handle
  Core_top Thermal Zone Return Air Node,  !- Name
  {ff81125b-61eb-410d-8e47-5ef7fe01bde3}, !- Inlet Port
  {75d2dc01-c2f9-42cb-a55a-be9f00535133}; !- Outlet Port

OS:Connection,
  {e488830a-ca54-4ce8-8f66-b8e02f059f1f}, !- Handle
  {392eb0d2-4f40-484d-82ee-0705c8a4d66d}, !- Source Object
  3,                                      !- Outlet Port
  {0d7c5fab-de3b-4966-bc1d-b9d2e9f2b060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff81125b-61eb-410d-8e47-5ef7fe01bde3}, !- Handle
  {9be4f3c6-e5f3-4e0a-8701-b2bb0e5f6c2e}, !- Source Object
  2,                                      !- Outlet Port
  {7b9a159f-8b53-4258-90c3-661575b91a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d2dc01-c2f9-42cb-a55a-be9f00535133}, !- Handle
  {7b9a159f-8b53-4258-90c3-661575b91a00}, !- Source Object
  3,                                      !- Outlet Port
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5b9dc04-620d-4cff-82c4-06fbc6314345}, !- Handle
  Top VAV Zone Splitter Outlet Node 1,    !- Name
  {2155d191-346c-4d28-95a8-ab2559edd90a}, !- Inlet Port
  {46726856-bc93-408a-ab34-74e50090622d}; !- Outlet Port

OS:Connection,
  {2155d191-346c-4d28-95a8-ab2559edd90a}, !- Handle
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Source Object
  3,                                      !- Outlet Port
  {d5b9dc04-620d-4cff-82c4-06fbc6314345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46726856-bc93-408a-ab34-74e50090622d}, !- Handle
  {d5b9dc04-620d-4cff-82c4-06fbc6314345}, !- Source Object
  3,                                      !- Outlet Port
  {6968337e-5d86-4c6b-b949-b87ceed1c651}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c30d3c3d-d2d8-4f6a-8f4d-b958ed706914}, !- Handle
  {6968337e-5d86-4c6b-b949-b87ceed1c651}, !- Source Object
  12,                                     !- Outlet Port
  {392eb0d2-4f40-484d-82ee-0705c8a4d66d}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {db000bd5-90b3-4f20-87c0-1913f979c62a}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c8d1557a-3744-4334-a913-c9d558d7c9cf}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {d843bf71-b252-42bc-8f43-e9ab999aeeee}, !- Handle
  Daylighting Control 17,                 !- Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  24.9550428,                             !- Position X-Coordinate {m}
  2.32931208,                             !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {9cdebf7f-e285-40f4-a044-4b5308826807}, !- Handle
  Daylighting Control 18,                 !- Name
  {ddabf883-59b7-4a3b-9a41-7b12662f8b0e}, !- Space Name
  24.95507328,                            !- Position X-Coordinate {m}
  4.4958,                                 !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {60670115-df8c-4d3c-ad7f-f8e4b6a3cbbc}, !- Handle
  PerimeterTop1ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e7f3f094-4d39-4f07-85a6-c735406299dc}, !- Water Inlet Node Name
  {c78518aa-e37f-4c66-9782-901023c9edd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3355.37068240177,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5073fec4-8b5e-4410-a25a-4d564a8d9791}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 15, !- Name
  {e048b127-3120-4bce-9288-5f6b8476683d}, !- Inlet Port
  {e7f3f094-4d39-4f07-85a6-c735406299dc}; !- Outlet Port

OS:Connection,
  {e048b127-3120-4bce-9288-5f6b8476683d}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  17,                                     !- Outlet Port
  {5073fec4-8b5e-4410-a25a-4d564a8d9791}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a24bd8f7-487a-4c7e-b736-e121e5654a6e}, !- Handle
  PerimeterTop1ReheatCoil Water Outlet Node, !- Name
  {c78518aa-e37f-4c66-9782-901023c9edd8}, !- Inlet Port
  {d85c9e58-3ad6-4f18-b374-04ae65fef230}; !- Outlet Port

OS:Connection,
  {e7f3f094-4d39-4f07-85a6-c735406299dc}, !- Handle
  {5073fec4-8b5e-4410-a25a-4d564a8d9791}, !- Source Object
  3,                                      !- Outlet Port
  {60670115-df8c-4d3c-ad7f-f8e4b6a3cbbc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c78518aa-e37f-4c66-9782-901023c9edd8}, !- Handle
  {60670115-df8c-4d3c-ad7f-f8e4b6a3cbbc}, !- Source Object
  6,                                      !- Outlet Port
  {a24bd8f7-487a-4c7e-b736-e121e5654a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85c9e58-3ad6-4f18-b374-04ae65fef230}, !- Handle
  {a24bd8f7-487a-4c7e-b736-e121e5654a6e}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ebddb925-4695-4207-8c71-917c3ad51c4f}, !- Handle
  Controller Water Coil 15,               !- Name
  {60670115-df8c-4d3c-ad7f-f8e4b6a3cbbc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Fan:ConstantVolume,
  {d99180ec-63c1-4fc5-b35e-37e3f0bce88c}, !- Handle
  Fan 6,                                  !- Name
  {56a933a2-2a51-42b3-b0a9-6d5f3b2d00b8}, !- Availability Schedule Name
  0.4275,                                 !- Fan Total Efficiency
  271.878043461,                          !- Pressure Rise {Pa}
  0.589882389781248,                      !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {6b2206db-82ff-4007-aaae-923d5423c80a}, !- Handle
  PerimeterTopZn1 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  1.17976949903693,                       !- Maximum Primary Air Flow Rate {m3/s}
  0.589882389781248,                      !- Maximum Secondary Air Flow Rate {m3/s}
  0.13391724904892,                       !- Minimum Primary Air Flow Fraction
  0.22,                                   !- Fan On Flow Fraction
  {381eb959-d2ac-407b-814f-676c97227d18}, !- Supply Air Inlet Node Name
  {e49e929e-99a8-4fb2-985e-e8235b0cdec6}, !- Secondary Air Inlet Node Name
  {be999f99-1329-4827-a082-eee807415a52}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {d99180ec-63c1-4fc5-b35e-37e3f0bce88c}, !- Fan Name
  {60670115-df8c-4d3c-ad7f-f8e4b6a3cbbc}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  ConstantSpeed,                          !- Fan Control Type
  0.3,                                    !- Minimum Fan Turn Down Ratio {dimensionless}
  Staged,                                 !- Heating Control Type
  32.1,                                   !- Design Heating Discharge Air Temperature {C}
  37.7;                                   !- High Limit Heating Discharge Air Temperature {C}

OS:Node,
  {0eede097-1f18-4e84-8474-a44bd4c3a3bb}, !- Handle
  PerimeterTopZn1 TU Outlet Node,         !- Name
  {be999f99-1329-4827-a082-eee807415a52}, !- Inlet Port
  {8f8956c8-117e-417e-baf9-2fff57ce54d8}; !- Outlet Port

OS:Node,
  {3f0bdd4a-8ea0-4d2c-a5b1-ea83ba12291c}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Return Air Node, !- Name
  {e45a9c1d-a02b-4f11-ac4d-6fd9f7ba7d81}, !- Inlet Port
  {763d87e7-ff85-44d0-b894-9d327d6292b4}; !- Outlet Port

OS:Connection,
  {8f8956c8-117e-417e-baf9-2fff57ce54d8}, !- Handle
  {0eede097-1f18-4e84-8474-a44bd4c3a3bb}, !- Source Object
  3,                                      !- Outlet Port
  {b133b502-1757-4b54-8675-6ba0bd976175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45a9c1d-a02b-4f11-ac4d-6fd9f7ba7d81}, !- Handle
  {a4617428-9e8b-45ab-b7c4-03e7ce81aa40}, !- Source Object
  2,                                      !- Outlet Port
  {3f0bdd4a-8ea0-4d2c-a5b1-ea83ba12291c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {763d87e7-ff85-44d0-b894-9d327d6292b4}, !- Handle
  {3f0bdd4a-8ea0-4d2c-a5b1-ea83ba12291c}, !- Source Object
  3,                                      !- Outlet Port
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {08cd79ad-b99e-41c4-9200-e2ef2cdbca4b}, !- Handle
  Top VAV Zone Splitter Outlet Node 2,    !- Name
  {3fa480ac-7a7f-4e22-836e-46448015b7bd}, !- Inlet Port
  {381eb959-d2ac-407b-814f-676c97227d18}; !- Outlet Port

OS:Connection,
  {3fa480ac-7a7f-4e22-836e-46448015b7bd}, !- Handle
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Source Object
  4,                                      !- Outlet Port
  {08cd79ad-b99e-41c4-9200-e2ef2cdbca4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381eb959-d2ac-407b-814f-676c97227d18}, !- Handle
  {08cd79ad-b99e-41c4-9200-e2ef2cdbca4b}, !- Source Object
  3,                                      !- Outlet Port
  {6b2206db-82ff-4007-aaae-923d5423c80a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {be999f99-1329-4827-a082-eee807415a52}, !- Handle
  {6b2206db-82ff-4007-aaae-923d5423c80a}, !- Source Object
  9,                                      !- Outlet Port
  {0eede097-1f18-4e84-8474-a44bd4c3a3bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79d744f9-7fda-4fbb-9269-66e57f1b28a2}, !- Handle
  Node 100,                               !- Name
  {6524537a-005a-4e89-9cb8-6413f1b9a70c}, !- Inlet Port
  {e49e929e-99a8-4fb2-985e-e8235b0cdec6}; !- Outlet Port

OS:Connection,
  {6524537a-005a-4e89-9cb8-6413f1b9a70c}, !- Handle
  {d3eb3f37-d49f-41ff-91f0-78ea2f7fc5ef}, !- Source Object
  2,                                      !- Outlet Port
  {79d744f9-7fda-4fbb-9269-66e57f1b28a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49e929e-99a8-4fb2-985e-e8235b0cdec6}, !- Handle
  {79d744f9-7fda-4fbb-9269-66e57f1b28a2}, !- Source Object
  3,                                      !- Outlet Port
  {6b2206db-82ff-4007-aaae-923d5423c80a}, !- Target Object
  8;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {1054802b-c0d6-45f7-b2fc-4eca6c63bc70}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1155332a-2ec4-4aa4-b526-2652c74e5956}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {93401636-1049-40fa-9639-48ebe4bc023d}, !- Handle
  Daylighting Control 19,                 !- Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  47.5817184,                             !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {fa3145be-a656-4497-9ac7-cb7e23b0d96c}, !- Handle
  Daylighting Control 20,                 !- Name
  {3da54a1b-44e5-4c23-981a-f57964fdd5da}, !- Space Name
  45.4152,                                !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {5643c90d-ec92-4e5f-98d0-bab172a58aa6}, !- Handle
  PerimeterTop2ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bec0d5c9-1dac-4a32-a383-b180cd78e698}, !- Water Inlet Node Name
  {754458fc-32a7-4b94-ac54-0cd5a6a4b0d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7300.89857880935,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {48691ade-f7b6-40c7-9cf4-c0f01dcbbbf1}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 16, !- Name
  {59124533-0767-453d-b49f-bd7139afc032}, !- Inlet Port
  {bec0d5c9-1dac-4a32-a383-b180cd78e698}; !- Outlet Port

OS:Connection,
  {59124533-0767-453d-b49f-bd7139afc032}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  18,                                     !- Outlet Port
  {48691ade-f7b6-40c7-9cf4-c0f01dcbbbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b111872b-4b3a-4424-94d5-65621af9be04}, !- Handle
  PerimeterTop2ReheatCoil Water Outlet Node, !- Name
  {754458fc-32a7-4b94-ac54-0cd5a6a4b0d9}, !- Inlet Port
  {25302861-9520-471b-ad7e-0387f2b687eb}; !- Outlet Port

OS:Connection,
  {bec0d5c9-1dac-4a32-a383-b180cd78e698}, !- Handle
  {48691ade-f7b6-40c7-9cf4-c0f01dcbbbf1}, !- Source Object
  3,                                      !- Outlet Port
  {5643c90d-ec92-4e5f-98d0-bab172a58aa6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {754458fc-32a7-4b94-ac54-0cd5a6a4b0d9}, !- Handle
  {5643c90d-ec92-4e5f-98d0-bab172a58aa6}, !- Source Object
  6,                                      !- Outlet Port
  {b111872b-4b3a-4424-94d5-65621af9be04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25302861-9520-471b-ad7e-0387f2b687eb}, !- Handle
  {b111872b-4b3a-4424-94d5-65621af9be04}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {038b24a6-c01d-4141-a83e-eefa1df73e1f}, !- Handle
  Controller Water Coil 16,               !- Name
  {5643c90d-ec92-4e5f-98d0-bab172a58aa6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7a6015dd-bd8f-4e74-a2a9-086110e16a44}, !- Handle
  PerimeterTopZn2 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {f3b748f8-88a9-4574-82a3-7d27d1079885}, !- Air Inlet Node Name
  0.687547193677056,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100022181374592,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5643c90d-ec92-4e5f-98d0-bab172a58aa6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {93c7c87a-bdc6-4200-8e4a-d51b41f52d45}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.499998627156223,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2c17756f-2112-4915-836c-fbd53f67dfab}, !- Handle
  PerimeterTopZn2 TU Outlet Node,         !- Name
  {93c7c87a-bdc6-4200-8e4a-d51b41f52d45}, !- Inlet Port
  {8b1a116b-20e0-431d-8f9d-ee1639238fbb}; !- Outlet Port

OS:Node,
  {5400b8da-85d9-4fa0-b0a8-6933d1226a7b}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Return Air Node, !- Name
  {0f54f313-75d2-41f5-9936-e3868bd5d69e}, !- Inlet Port
  {8fb55b0c-74a5-45c8-a9d0-b147a5e1c31f}; !- Outlet Port

OS:Connection,
  {8b1a116b-20e0-431d-8f9d-ee1639238fbb}, !- Handle
  {2c17756f-2112-4915-836c-fbd53f67dfab}, !- Source Object
  3,                                      !- Outlet Port
  {03d1cb86-71a7-499e-a2de-73777457ef1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f54f313-75d2-41f5-9936-e3868bd5d69e}, !- Handle
  {f7d5a055-3090-461a-92dc-4cbd074ba543}, !- Source Object
  2,                                      !- Outlet Port
  {5400b8da-85d9-4fa0-b0a8-6933d1226a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fb55b0c-74a5-45c8-a9d0-b147a5e1c31f}, !- Handle
  {5400b8da-85d9-4fa0-b0a8-6933d1226a7b}, !- Source Object
  3,                                      !- Outlet Port
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {58ecf406-b84b-41fe-b032-7180b03d6b4a}, !- Handle
  Top VAV Zone Splitter Outlet Node 3,    !- Name
  {cc9b846b-9628-40ee-9730-e0392f21db48}, !- Inlet Port
  {f3b748f8-88a9-4574-82a3-7d27d1079885}; !- Outlet Port

OS:Connection,
  {cc9b846b-9628-40ee-9730-e0392f21db48}, !- Handle
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Source Object
  5,                                      !- Outlet Port
  {58ecf406-b84b-41fe-b032-7180b03d6b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b748f8-88a9-4574-82a3-7d27d1079885}, !- Handle
  {58ecf406-b84b-41fe-b032-7180b03d6b4a}, !- Source Object
  3,                                      !- Outlet Port
  {7a6015dd-bd8f-4e74-a2a9-086110e16a44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93c7c87a-bdc6-4200-8e4a-d51b41f52d45}, !- Handle
  {7a6015dd-bd8f-4e74-a2a9-086110e16a44}, !- Source Object
  12,                                     !- Outlet Port
  {2c17756f-2112-4915-836c-fbd53f67dfab}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {009944f4-a2c5-410f-ae04-e907a3bc9435}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {24f7de73-86c0-46a6-ad20-3eee218b4baf}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {312a2cbc-ee09-4180-8f39-f22b63759b21}, !- Handle
  Daylighting Control 21,                 !- Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  24.9550428,                             !- Position X-Coordinate {m}
  30.9445152,                             !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {be684eda-65d2-4570-aa39-4b18f76213b5}, !- Handle
  Daylighting Control 22,                 !- Name
  {a2a6dd1b-d281-4625-9fff-80cf301b5cec}, !- Space Name
  24.95507328,                            !- Position X-Coordinate {m}
  28.77821016,                            !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {b0c6196a-44c1-44f4-a3eb-3f4d645e3feb}, !- Handle
  PerimeterTop3ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8dd7cd16-a7d7-43a8-bf61-799d5e444cec}, !- Water Inlet Node Name
  {328bd8cd-bffb-4085-80e8-bd44699c0d04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7969.83329647745,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {615adc37-1609-4e9d-a4aa-8d0afe969648}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 17, !- Name
  {053dcef2-606c-4811-8543-d07810ad0a17}, !- Inlet Port
  {8dd7cd16-a7d7-43a8-bf61-799d5e444cec}; !- Outlet Port

OS:Connection,
  {053dcef2-606c-4811-8543-d07810ad0a17}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  19,                                     !- Outlet Port
  {615adc37-1609-4e9d-a4aa-8d0afe969648}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a5e37cb-2b2d-4e1d-8d3e-722bf09afed6}, !- Handle
  PerimeterTop3ReheatCoil Water Outlet Node, !- Name
  {328bd8cd-bffb-4085-80e8-bd44699c0d04}, !- Inlet Port
  {6a6a1536-15f0-48ca-b378-077c6a6971d4}; !- Outlet Port

OS:Connection,
  {8dd7cd16-a7d7-43a8-bf61-799d5e444cec}, !- Handle
  {615adc37-1609-4e9d-a4aa-8d0afe969648}, !- Source Object
  3,                                      !- Outlet Port
  {b0c6196a-44c1-44f4-a3eb-3f4d645e3feb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {328bd8cd-bffb-4085-80e8-bd44699c0d04}, !- Handle
  {b0c6196a-44c1-44f4-a3eb-3f4d645e3feb}, !- Source Object
  6,                                      !- Outlet Port
  {1a5e37cb-2b2d-4e1d-8d3e-722bf09afed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6a1536-15f0-48ca-b378-077c6a6971d4}, !- Handle
  {1a5e37cb-2b2d-4e1d-8d3e-722bf09afed6}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b8db52e2-4c5f-45bb-81c8-cff8513d40fc}, !- Handle
  Controller Water Coil 17,               !- Name
  {b0c6196a-44c1-44f4-a3eb-3f4d645e3feb}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cdfeacda-b12a-458f-9c06-6b3f94f98241}, !- Handle
  PerimeterTopZn3 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {b495c348-b0ff-48c0-870a-435a1b92a7ca}, !- Air Inlet Node Name
  0.75053801892096,                       !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b0c6196a-44c1-44f4-a3eb-3f4d645e3feb}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d7fd1e7c-6940-4912-aa5f-76d2aae840bb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000628812174,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3810d2c8-ec6e-48f7-891b-f057c1f9d023}, !- Handle
  PerimeterTopZn3 TU Outlet Node,         !- Name
  {d7fd1e7c-6940-4912-aa5f-76d2aae840bb}, !- Inlet Port
  {b9b4471c-87a2-4c16-b219-7d5c32da6122}; !- Outlet Port

OS:Node,
  {df6eef49-6061-4c69-b11a-2e80cedc0338}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Return Air Node, !- Name
  {49e08ff0-2b08-4ec2-b7fc-81b24f994655}, !- Inlet Port
  {24a3d86f-3349-44e8-ae19-bedda71a7f4f}; !- Outlet Port

OS:Connection,
  {b9b4471c-87a2-4c16-b219-7d5c32da6122}, !- Handle
  {3810d2c8-ec6e-48f7-891b-f057c1f9d023}, !- Source Object
  3,                                      !- Outlet Port
  {64921004-d400-4537-b2d0-4f47663fb31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e08ff0-2b08-4ec2-b7fc-81b24f994655}, !- Handle
  {fcc02b85-3db0-417d-a869-84a6efba8f3f}, !- Source Object
  2,                                      !- Outlet Port
  {df6eef49-6061-4c69-b11a-2e80cedc0338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a3d86f-3349-44e8-ae19-bedda71a7f4f}, !- Handle
  {df6eef49-6061-4c69-b11a-2e80cedc0338}, !- Source Object
  3,                                      !- Outlet Port
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e738e86e-389c-42c3-9d9d-f14f69b4ba6a}, !- Handle
  Top VAV Zone Splitter Outlet Node 4,    !- Name
  {979d90a7-06bf-40b6-93b3-372b6f3f0894}, !- Inlet Port
  {b495c348-b0ff-48c0-870a-435a1b92a7ca}; !- Outlet Port

OS:Connection,
  {979d90a7-06bf-40b6-93b3-372b6f3f0894}, !- Handle
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Source Object
  6,                                      !- Outlet Port
  {e738e86e-389c-42c3-9d9d-f14f69b4ba6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b495c348-b0ff-48c0-870a-435a1b92a7ca}, !- Handle
  {e738e86e-389c-42c3-9d9d-f14f69b4ba6a}, !- Source Object
  3,                                      !- Outlet Port
  {cdfeacda-b12a-458f-9c06-6b3f94f98241}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7fd1e7c-6940-4912-aa5f-76d2aae840bb}, !- Handle
  {cdfeacda-b12a-458f-9c06-6b3f94f98241}, !- Source Object
  12,                                     !- Outlet Port
  {3810d2c8-ec6e-48f7-891b-f057c1f9d023}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c4067076-23fd-4e99-b97d-76fecd9e23dc}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Thermostat, !- Name
  {e0696d85-4f75-44ed-9309-4883feee5f78}, !- Heating Setpoint Temperature Schedule Name
  {26ecded9-2ce7-4321-ba40-8d4cfe4c5f09}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {d5709c92-f3d5-4033-8d03-df00af102216}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {d4cfe766-ddf5-4acd-8773-ff25c639107f}, !- Handle
  Daylighting Control 23,                 !- Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  2.32931208,                             !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  287.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {81ef8156-056f-447d-a065-c049df138c14}, !- Handle
  Daylighting Control 24,                 !- Name
  {602603c4-a1da-41d5-a75e-0f716ab4f97e}, !- Space Name
  4.4958,                                 !- Position X-Coordinate {m}
  16.6368984,                             !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  1150,                                   !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Coil:Heating:Water,
  {e5306560-57f2-45b5-8e44-a305ccf74e0a}, !- Handle
  PerimeterTop4ReheatCoil,                !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {953b78ec-64ba-4e2d-8016-a91934d46319}, !- Water Inlet Node Name
  {10855cb6-6c02-4f0e-b54d-1d72497f4909}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  8207.77769835027,                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  43.3333333333333,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0233be5a-cec9-4c72-89e2-a4ae5a31a7c4}, !- Handle
  HotWater Loop Demand Splitter Outlet Node 18, !- Name
  {a3830a22-a6c2-4c11-8b55-2fec010a7498}, !- Inlet Port
  {953b78ec-64ba-4e2d-8016-a91934d46319}; !- Outlet Port

OS:Connection,
  {a3830a22-a6c2-4c11-8b55-2fec010a7498}, !- Handle
  {6c2b2bad-6bbc-4048-a994-f7610f70011e}, !- Source Object
  20,                                     !- Outlet Port
  {0233be5a-cec9-4c72-89e2-a4ae5a31a7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cff937c-a2e9-45a0-aff5-657cc5013396}, !- Handle
  PerimeterTop4ReheatCoil Water Outlet Node, !- Name
  {10855cb6-6c02-4f0e-b54d-1d72497f4909}, !- Inlet Port
  {7c7153ce-8998-404e-b6de-a170c4a0ffc8}; !- Outlet Port

OS:Connection,
  {953b78ec-64ba-4e2d-8016-a91934d46319}, !- Handle
  {0233be5a-cec9-4c72-89e2-a4ae5a31a7c4}, !- Source Object
  3,                                      !- Outlet Port
  {e5306560-57f2-45b5-8e44-a305ccf74e0a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {10855cb6-6c02-4f0e-b54d-1d72497f4909}, !- Handle
  {e5306560-57f2-45b5-8e44-a305ccf74e0a}, !- Source Object
  6,                                      !- Outlet Port
  {8cff937c-a2e9-45a0-aff5-657cc5013396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7153ce-8998-404e-b6de-a170c4a0ffc8}, !- Handle
  {8cff937c-a2e9-45a0-aff5-657cc5013396}, !- Source Object
  3,                                      !- Outlet Port
  {d1543040-366c-403b-9dbf-0a32f199ee43}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ef08cb92-6676-4c2c-a8b5-caea775e6545}, !- Handle
  Controller Water Coil 18,               !- Name
  {e5306560-57f2-45b5-8e44-a305ccf74e0a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {86321e3a-2fa0-421b-a8b8-78fa99806b3e}, !- Handle
  PerimeterTopZn4 TU,                     !- Name
  {97afc95d-02e3-4e5c-8270-03f9e83f8b5f}, !- Availability Schedule Name
  {fd101328-aa87-437f-aecd-57f5a6e3a56a}, !- Air Inlet Node Name
  0.772946083524096,                      !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e5306560-57f2-45b5-8e44-a305ccf74e0a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d8b0152a-10c3-4f88-9c3e-1fcb92c35c83}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.500000610582618,                      !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3cbec8a7-4b7e-4928-b92b-c7ca2216d2ef}, !- Handle
  PerimeterTopZn4 TU Outlet Node,         !- Name
  {d8b0152a-10c3-4f88-9c3e-1fcb92c35c83}, !- Inlet Port
  {9496d70c-9842-4f37-93c3-26923dce1eab}; !- Outlet Port

OS:Node,
  {363b7a0c-99ee-4624-b63c-45a7d019f587}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Return Air Node, !- Name
  {7bb7d14e-5aca-46c2-ae27-c6813bc4c07d}, !- Inlet Port
  {e615ad42-4204-4ccf-91cd-9e05dade05df}; !- Outlet Port

OS:Connection,
  {9496d70c-9842-4f37-93c3-26923dce1eab}, !- Handle
  {3cbec8a7-4b7e-4928-b92b-c7ca2216d2ef}, !- Source Object
  3,                                      !- Outlet Port
  {1b651336-ad77-49a6-8a2c-8da3c047bc5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb7d14e-5aca-46c2-ae27-c6813bc4c07d}, !- Handle
  {eb711102-bb37-408d-9263-1311f5516863}, !- Source Object
  2,                                      !- Outlet Port
  {363b7a0c-99ee-4624-b63c-45a7d019f587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e615ad42-4204-4ccf-91cd-9e05dade05df}, !- Handle
  {363b7a0c-99ee-4624-b63c-45a7d019f587}, !- Source Object
  3,                                      !- Outlet Port
  {8ae37150-27e9-489d-9713-94ece0787b42}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {12cc0d2c-8d2b-44cb-868a-5e64f3229933}, !- Handle
  Top VAV Zone Splitter Outlet Node 5,    !- Name
  {d12cc46f-8fc9-43e5-913c-c1d73370a582}, !- Inlet Port
  {fd101328-aa87-437f-aecd-57f5a6e3a56a}; !- Outlet Port

OS:Connection,
  {d12cc46f-8fc9-43e5-913c-c1d73370a582}, !- Handle
  {9dd60322-658c-4dcc-bece-0f5d0ad35f41}, !- Source Object
  7,                                      !- Outlet Port
  {12cc0d2c-8d2b-44cb-868a-5e64f3229933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd101328-aa87-437f-aecd-57f5a6e3a56a}, !- Handle
  {12cc0d2c-8d2b-44cb-868a-5e64f3229933}, !- Source Object
  3,                                      !- Outlet Port
  {86321e3a-2fa0-421b-a8b8-78fa99806b3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8b0152a-10c3-4f88-9c3e-1fcb92c35c83}, !- Handle
  {86321e3a-2fa0-421b-a8b8-78fa99806b3e}, !- Source Object
  12,                                     !- Outlet Port
  {3cbec8a7-4b7e-4928-b92b-c7ca2216d2ef}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {113656a5-d325-403e-971d-0e01d6b2ec2a}, !- Handle
  TopFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Timestep,
  {e92a4b49-2a00-4e94-8129-62813a1d04af}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {65e8a18c-b783-4e65-ba47-b8c1a38d90f1}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8f50c39e-c43a-45fc-b278-eb6bf84510c9}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5312485f-f339-4c38-94e6-f9c4de8691e7}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {02cc306d-929f-485e-9318-ed2739e1adf0}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c63142f-6c49-413e-809c-3aa53c717733}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6abb3473-04d6-4959-8911-9d83820ac520}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {82052e67-f58e-46c4-b356-bb9ec723397d}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4b88c701-13e6-4f0f-be0b-404ee3cb1fad}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e2347eec-51e0-4eef-a4df-5016dca9d35b}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56d026fb-cab3-4695-b388-68f536189516}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dba7791e-af2d-4c8f-aae9-bc0ce710dc5c}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9e6c0ae0-0ad3-4416-a9c7-490555ff18df}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {86b714ba-8398-4e0d-91c1-fc6c9314111c}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84680c18-07a3-4b66-8307-67e0c81e2bd3}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3f8fe610-1ba8-4a44-8d50-cf4f07ec1a35}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e985460e-792b-4983-be2a-5a3359bd3fd2}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {016df859-a4ad-40da-8fb8-914562c660b5}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87b56946-8e01-45d1-b16f-971226b2dc96}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b2b2890-24e2-45cd-9193-c0ee0a3d843e}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8fa2f9d6-75a7-4024-8e0b-0b8be8ab0493}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0cebbc9f-6d7d-45c2-a057-6a4f6db03744}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b16cdf35-31e0-4d40-9257-4d424811442e}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ddb413cc-1d5b-4a74-8a5e-801f16592ac9}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9c9c61bb-3c2b-48cf-8d4a-e8bdf9c319c8}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1065181d-81e3-4537-a6e5-7071e7b07517}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e97313ee-a37b-41b0-a152-34465b751275}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9b85fee3-f1b2-4452-8e5f-402e08271d47}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b32849b1-e0e7-4074-92c3-359d6d15b162}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1e3a7704-77ca-49ca-9daa-ce54b14b6028}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {99d8aaed-0c08-40d7-a06b-984955437f97}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bf6dd50e-d8cb-4a52-ad83-c2b69c6e12cd}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56a36159-4171-4969-99a9-974b4401d52e}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2ebdc646-a147-4d31-bb13-5beb81d0a7b3}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bd68b30c-8b0f-4033-ba2a-62827e67b957}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d8ad3efa-10a4-4dfc-9450-4e20c69ee416}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bfd7a7ea-f1fa-4baa-b1b6-dda9c3059cb2}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1c32d217-afa9-4b21-92dc-5fcf39f8193a}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {43dfae8e-77dc-4196-9749-19bd02d1f956}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4c00c96b-8e80-46dc-8b78-72b402340ce7}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {62725bbb-45e0-48d3-b6c5-821807e389ca}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {86836de1-cdfb-4c1e-bace-935d18484435}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6cefafbb-c480-4173-b36a-1966b3c2db5f}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d215c86f-fada-44f6-b1d9-1e616d390fd7}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b18596c0-0990-4dbf-b5a6-0db0d0b4a2e1}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {791c6f2e-92dd-47c0-999d-0b91d3ea2145}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4c450a00-1296-446c-84ca-b0a2dd0d58c8}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d779621b-87a8-49b8-ba5b-f3b9ab1913e1}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5ecbb3d4-61a3-42cf-bb56-51d104b137d2}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {beb26d88-25e1-4fec-bc74-681fe0e66399}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6302a555-fd64-480c-86f5-b3b6e377df0c}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b4b52fc8-fb99-4627-8213-030acb23143d}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7a863839-8987-4570-99ce-fd6a206bdc4a}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5274def1-c712-4857-ba74-2f22dd4e20f1}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {98969820-82e5-4811-8b61-0c8fd09a19d8}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e69ddb04-1d0c-4989-a928-864258e464ff}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {126b4934-395e-418a-9487-88ddae353f83}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e88daecf-098e-4977-8d35-3b9a8accf964}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e6974a16-58cb-4f4a-a97b-a2aa9e1d83a6}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e32914eb-88f2-4610-a40f-4b76f2dd3ec2}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {522e2ca4-0548-48eb-8ab1-7a20a9b98041}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {61afdb0e-ea23-4bd5-abd1-92801242923e}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8f13b5de-208c-4953-b3ca-f9d2fee84c36}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dbecba40-5bd3-43b3-9a5c-934be5ecc7e4}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5b3bc73e-3601-4ab3-a337-b664b49d2a2e}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {663f65fa-6b11-45e2-8205-dbaefde75b82}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a77a870f-a929-41af-a3a1-c6bbf99ef5b9}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bcebf1cc-7df7-4f54-b3b5-88bc2211f9ae}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3b1b1d2b-1e76-4a73-8994-579370542995}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a576e5a0-ffb6-47f7-a681-20562f226148}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b0c92ffe-cdc2-4e14-a2ae-a2fe98762643}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c3c96cf6-b3cf-4f68-b54f-1539debac383}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {78992e58-08a7-418c-8a35-b19f76ccc2aa}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1e3ef9cc-f713-4c0c-99c5-e87b7aca12e6}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e25a398-9b8e-4c09-8a84-e0485db56fd6}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2731fd37-40e5-4dc4-8a07-937f681f03bc}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {765af34a-0834-42fe-b81b-b5eaf91de675}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {64d5cee2-c9cc-40b6-b239-72c91053de20}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {19bf98f2-b194-4dc1-856d-0cc925577c7a}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0510b4bf-dfde-43d8-9ab1-a01faf4c9ecd}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {eacf8b0a-0baa-44ea-a30e-e6f13ac25d61}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d5831528-6f13-41c0-8265-f646291a6104}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b2398c37-2c36-47e0-a990-901768c8389c}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f50f090c-1338-4ebd-93f2-95a23fedab8f}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fa0247a6-54f9-42b4-916d-594a42353a91}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {63f3fed1-5866-4926-b52e-dccbe6e96b34}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {953f3e57-a1f0-4346-9f5d-d291991ff9f4}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8ac3eeb4-9afd-4f1e-a691-feab43f86398}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a729a55b-6058-4e4e-a8f1-20a001c8ef68}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5997017-50f1-443b-a280-8f24f5e45fe0}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2b8fd421-06ad-49e7-a7ce-17e251df5801}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d77d2707-03ec-46ab-b740-b2c20510e3eb}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {87d449ee-d2cd-4345-ad0e-cd42c76c5cd2}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0e9d797a-9c6b-4a53-a563-d7d9d6b71b63}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {27dc0768-e5df-4b74-bc7c-1eebd58959b8}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ec5aa1a5-3a6f-4f44-bf40-4883a9a271a4}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {b51b432b-f42b-4e89-8689-eba89aefef38}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

