  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c8e8d55a-2c41-49bb-b5d2-77310f1e4693}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Wednesday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {949d55da-c9cf-4e3b-9b79-2a7002c6490d}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Thursday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ca49dda5-ea1c-4e60-a3b9-c01de327a850}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Friday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f11308ba-56ce-43db-9641-c76b4689060a}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Saturday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {92432ac9-8075-4897-89bc-6f1f316328db}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Holiday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {15344e76-e643-4381-8c52-2d4cd52dcf8a}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Summer, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c470081b-762c-4617-9de0-0be55cc0d21e}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Winter, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3f8966bc-e513-4071-9bcd-e89947478433}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Custom 1, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9e47f17e-0f24-4810-b3e1-bd5c8fca3c9d}, !- Handle
  BaseSys15 OACtrl Schedule Week 1 Custom 2, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {b1dd555d-f990-4546-968d-64b7e977c730}, !- Handle
  BaseAirSys15 Supply Air Temp Schedule,  !- Name
  {4e4b2d2a-c05f-498e-b937-a88e19ed154c}, !- Schedule Type Limits Name
  {5850003f-ec52-4c8e-8a86-1fc3f99dd791}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5850003f-ec52-4c8e-8a86-1fc3f99dd791}, !- Handle
  BaseAirSys15 Supply Air Temp Schedule Day Schedule, !- Name
  {4e4b2d2a-c05f-498e-b937-a88e19ed154c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {797a64c3-7d6d-4df6-9b7d-77e83c0ea469}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {b1dd555d-f990-4546-968d-64b7e977c730}, !- Schedule Name
  {d2c526ec-f04d-4633-8d70-0240c8bd298e}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {187a5e6f-dfbc-4ec8-8b59-d6184178b79f}, !- Handle
  BaseAirSys15-2,                         !- Name
  ,                                       !- Controller List Name
  {15685717-ba9a-4c38-befc-c7040ff90ab2}, !- Availability Schedule
  {64ad5369-9a8e-4480-9ee5-f6bb67717d56}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4fdd1c7b-64f0-4304-bcde-d5e098c4f097}, !- Supply Side Inlet Node Name
  {c48596a6-4337-444e-9947-9408831baa35}, !- Demand Side Outlet Node Name
  {a57c6750-0353-4dec-a9f0-f7d0fc1a3bb7}, !- Demand Side Inlet Node A
  {28b94742-927c-421a-93bb-366a72f56a64}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Demand Mixer Name
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {36eb267f-0f60-4f2a-a077-dd70755dfc50}, !- Handle
  BaseAirSys15-2 Supply Side (Return Air) Inlet Node, !- Name
  {4fdd1c7b-64f0-4304-bcde-d5e098c4f097}, !- Inlet Port
  {8a49db57-45ce-4514-b395-ea37663c64a4}; !- Outlet Port

OS:Node,
  {d65411ea-1d9b-41e6-a3fd-0cf221dd3d7c}, !- Handle
  BaseSys15 SupFan-2 Outlet Node,         !- Name
  {76efb1a7-fddb-4904-87a2-64adc7e4df62}, !- Inlet Port
  {28b94742-927c-421a-93bb-366a72f56a64}; !- Outlet Port

OS:Connection,
  {4fdd1c7b-64f0-4304-bcde-d5e098c4f097}, !- Handle
  {187a5e6f-dfbc-4ec8-8b59-d6184178b79f}, !- Source Object
  9,                                      !- Outlet Port
  {36eb267f-0f60-4f2a-a077-dd70755dfc50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b94742-927c-421a-93bb-366a72f56a64}, !- Handle
  {d65411ea-1d9b-41e6-a3fd-0cf221dd3d7c}, !- Source Object
  3,                                      !- Outlet Port
  {187a5e6f-dfbc-4ec8-8b59-d6184178b79f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {98973567-8b15-4962-89c5-44a1591ce3c4}, !- Handle
  BaseAirSys15-2 Demand Side (Supply Air) Inlet Node, !- Name
  {a57c6750-0353-4dec-a9f0-f7d0fc1a3bb7}, !- Inlet Port
  {0107dfad-c2a7-4c4b-b929-285a715a7ac6}; !- Outlet Port

OS:Node,
  {64e39fe8-b564-46fd-9dd1-7da03a667f56}, !- Handle
  BaseAirSys15-2 Zone Mixer Outlet Node,  !- Name
  {50016e50-5ea8-4c8d-abb8-0d807406d5c0}, !- Inlet Port
  {c48596a6-4337-444e-9947-9408831baa35}; !- Outlet Port

OS:Node,
  {3a08b41c-1fe0-43a3-9445-a18e32608b93}, !- Handle
  BaseVAVBox TrmlUnit-6 Outlet Node,      !- Name
  {f048cc33-dce4-49e4-a85a-885ef7bd10cd}, !- Inlet Port
  {c7b1aaeb-2c61-44fc-9415-c57206e7e566}; !- Outlet Port

OS:Connection,
  {a57c6750-0353-4dec-a9f0-f7d0fc1a3bb7}, !- Handle
  {187a5e6f-dfbc-4ec8-8b59-d6184178b79f}, !- Source Object
  11,                                     !- Outlet Port
  {98973567-8b15-4962-89c5-44a1591ce3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48596a6-4337-444e-9947-9408831baa35}, !- Handle
  {64e39fe8-b564-46fd-9dd1-7da03a667f56}, !- Source Object
  3,                                      !- Outlet Port
  {187a5e6f-dfbc-4ec8-8b59-d6184178b79f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Handle
  BaseAirSys15-2 Zone Splitter,           !- Name
  {0107dfad-c2a7-4c4b-b929-285a715a7ac6}, !- Inlet Node Name
  {76949c2d-5b81-4773-9d98-4a39752b31e9}, !- Outlet Node Name 1
  {f8ea26a9-3ef1-4f96-9c7a-7434f46ed222}, !- Outlet Node Name 2
  {7987875e-4b36-4fb4-9582-04d4ed50a658}, !- Outlet Node Name 3
  {c5e83e8e-787b-4389-9c04-f5993e68ce4a}, !- Outlet Node Name 4
  {e73e1791-b8a9-4269-96f8-0b2dc995d982}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Handle
  BaseAirSys15-2 Zone Mixer,              !- Name
  {50016e50-5ea8-4c8d-abb8-0d807406d5c0}, !- Outlet Node Name
  {cdea61c2-06ae-41ef-b211-91e377924347}, !- Inlet Node Name 1
  {3b2a8345-fb13-4871-b13a-eec602f8372d}, !- Inlet Node Name 2
  {35fadfb3-1d3f-4f7d-acc7-92d0bd9a3597}, !- Inlet Node Name 3
  {4845a76e-3c03-45fb-9fce-55576641644f}, !- Inlet Node Name 4
  {fa3248e9-eef8-494e-b933-ee17c00431fc}; !- Inlet Node Name 5

OS:Connection,
  {0107dfad-c2a7-4c4b-b929-285a715a7ac6}, !- Handle
  {98973567-8b15-4962-89c5-44a1591ce3c4}, !- Source Object
  3,                                      !- Outlet Port
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50016e50-5ea8-4c8d-abb8-0d807406d5c0}, !- Handle
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Source Object
  2,                                      !- Outlet Port
  {64e39fe8-b564-46fd-9dd1-7da03a667f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad6607b1-a4c3-496f-a46e-d30810d43854}, !- Handle
  {187a5e6f-dfbc-4ec8-8b59-d6184178b79f}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {64ad5369-9a8e-4480-9ee5-f6bb67717d56}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {96410509-1d82-41ad-8f0a-7eaf28c3577f}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {96410509-1d82-41ad-8f0a-7eaf28c3577f}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {8793cda0-7290-464b-8d8a-a400102ed6d0}, !- Control Zone or Zone List Name
  {1751aede-af71-476f-ab0c-468d2dd62aa3}, !- Cooling Control Zone or Zone List Name
  {2d71e81c-986d-4d25-9be6-74b8911b9a17}, !- Heating Control Zone or Zone List Name
  {4b5bbca1-a0ed-416d-a811-7fdfa316da6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8793cda0-7290-464b-8d8a-a400102ed6d0}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {1751aede-af71-476f-ab0c-468d2dd62aa3}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2d71e81c-986d-4d25-9be6-74b8911b9a17}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4b5bbca1-a0ed-416d-a811-7fdfa316da6b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {5fb49834-235e-4e19-afbd-48b13fdd4ddb}, !- Handle
  BaseSys15 SupFan-2,                     !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6ddf70cd-2838-4c36-86cc-046c6f0b9f12}, !- Air Inlet Node Name
  {76efb1a7-fddb-4904-87a2-64adc7e4df62}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {76efb1a7-fddb-4904-87a2-64adc7e4df62}, !- Handle
  {5fb49834-235e-4e19-afbd-48b13fdd4ddb}, !- Source Object
  17,                                     !- Outlet Port
  {d65411ea-1d9b-41e6-a3fd-0cf221dd3d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d065120a-8b00-4e03-b465-16195b29cee4}, !- Handle
  BaseSys15 CoilHtg-2,                    !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cf15d9ff-6ab1-47f7-b39d-609e03dd1d6f}, !- Water Inlet Node Name
  {153d4c62-6603-4ec5-a26e-fba898c6da1b}, !- Water Outlet Node Name
  {ae93f846-69f5-4126-815d-aeec5b034a22}, !- Air Inlet Node Name
  {ee633d3c-8037-4402-a508-02ae4f0b2ae8}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0dc15055-6f0c-438f-8381-e7a50d617d9d}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 2, !- Name
  {eed3c7f3-9b9a-43e0-9baa-b22658c31694}, !- Inlet Port
  {cf15d9ff-6ab1-47f7-b39d-609e03dd1d6f}; !- Outlet Port

OS:Connection,
  {eed3c7f3-9b9a-43e0-9baa-b22658c31694}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  4,                                      !- Outlet Port
  {0dc15055-6f0c-438f-8381-e7a50d617d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03066dc8-fb31-4305-bbb9-af612217debb}, !- Handle
  BaseSys15 CoilHtg-2 Water Outlet Node,  !- Name
  {153d4c62-6603-4ec5-a26e-fba898c6da1b}, !- Inlet Port
  {12b5bd8d-2c48-444d-aa16-ee8e175f4e67}; !- Outlet Port

OS:Connection,
  {cf15d9ff-6ab1-47f7-b39d-609e03dd1d6f}, !- Handle
  {0dc15055-6f0c-438f-8381-e7a50d617d9d}, !- Source Object
  3,                                      !- Outlet Port
  {d065120a-8b00-4e03-b465-16195b29cee4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {153d4c62-6603-4ec5-a26e-fba898c6da1b}, !- Handle
  {d065120a-8b00-4e03-b465-16195b29cee4}, !- Source Object
  6,                                      !- Outlet Port
  {03066dc8-fb31-4305-bbb9-af612217debb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b5bd8d-2c48-444d-aa16-ee8e175f4e67}, !- Handle
  {03066dc8-fb31-4305-bbb9-af612217debb}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {48985e97-6c19-4e74-9a0d-30ab8aa7ec83}, !- Handle
  Controller Water Coil 2,                !- Name
  {d065120a-8b00-4e03-b465-16195b29cee4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {34acf880-f44d-4801-a4ce-c5948fb4f1dd}, !- Handle
  BaseSys15 CoilHtg-2 Air Outlet Node,    !- Name
  {ee633d3c-8037-4402-a508-02ae4f0b2ae8}, !- Inlet Port
  {6ddf70cd-2838-4c36-86cc-046c6f0b9f12}; !- Outlet Port

OS:Connection,
  {ee633d3c-8037-4402-a508-02ae4f0b2ae8}, !- Handle
  {d065120a-8b00-4e03-b465-16195b29cee4}, !- Source Object
  8,                                      !- Outlet Port
  {34acf880-f44d-4801-a4ce-c5948fb4f1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ddf70cd-2838-4c36-86cc-046c6f0b9f12}, !- Handle
  {34acf880-f44d-4801-a4ce-c5948fb4f1dd}, !- Source Object
  3,                                      !- Outlet Port
  {5fb49834-235e-4e19-afbd-48b13fdd4ddb}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {57c852ec-2caf-49ed-87a0-04c55d417bcb}, !- Handle
  BaseSys15 CoilClg-2,                    !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {c68549cc-0290-4261-b894-c8b3f49e59f0}, !- Air Inlet Node Name
  {3d9bd6bc-a0a4-4f9d-af6c-9fe06e478007}, !- Air Outlet Node Name
  {1ddada20-f356-406e-b4c6-b221dd4e43f5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0780915a-b2d0-436d-9b80-85c95b83e655}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {438941c9-3f71-4f4e-8da5-6b77f980c51e}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf7bd423-2a4e-44de-a96e-6e6441907774}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19c5865c-71bb-4e80-8d5d-a9f116915673}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {355e9862-62dc-4e3a-8d4d-2cd24667c360}, !- Handle
  BaseSys15 CoilClg-2 Outlet Node,        !- Name
  {3d9bd6bc-a0a4-4f9d-af6c-9fe06e478007}, !- Inlet Port
  {ae93f846-69f5-4126-815d-aeec5b034a22}; !- Outlet Port

OS:Connection,
  {3d9bd6bc-a0a4-4f9d-af6c-9fe06e478007}, !- Handle
  {57c852ec-2caf-49ed-87a0-04c55d417bcb}, !- Source Object
  10,                                     !- Outlet Port
  {355e9862-62dc-4e3a-8d4d-2cd24667c360}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae93f846-69f5-4126-815d-aeec5b034a22}, !- Handle
  {355e9862-62dc-4e3a-8d4d-2cd24667c360}, !- Source Object
  3,                                      !- Outlet Port
  {d065120a-8b00-4e03-b465-16195b29cee4}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {bd8b9eb7-3e44-430a-84d9-b3af74b14340}, !- Handle
  BaseSys15 OACtrl-2,                     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {405b5806-e19a-4d7c-8c50-36fe2f6fd4f5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {47e7056f-0c34-4238-bd43-7e208b234873}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {47e7056f-0c34-4238-bd43-7e208b234873}, !- Handle
  BaseSys15 OACtrl-2 Mech Vent Controller, !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {75dff0a6-43bc-4db4-82eb-c603e76b31a2}, !- Handle
  BaseSys15 OACtrl-2 OA System,           !- Name
  {bd8b9eb7-3e44-430a-84d9-b3af74b14340}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4aace751-e9be-45f7-8f5d-87cdb0d010cc}, !- Mixed Air Node Name
  {e4c411f6-803b-425f-b11b-a98ad7ae9b6d}, !- Outdoor Air Stream Node Name
  {406ef319-fe01-4ad1-a245-e47a8a35ca5b}, !- Relief Air Stream Node Name
  {8a49db57-45ce-4514-b395-ea37663c64a4}; !- Return Air Stream Node Name

OS:Node,
  {24edec8c-9a07-420d-bd4f-73d1f1ad59ec}, !- Handle
  BaseSys15 OACtrl-2 OA System OA Node,   !- Name
  ,                                       !- Inlet Port
  {e4c411f6-803b-425f-b11b-a98ad7ae9b6d}; !- Outlet Port

OS:Connection,
  {e4c411f6-803b-425f-b11b-a98ad7ae9b6d}, !- Handle
  {24edec8c-9a07-420d-bd4f-73d1f1ad59ec}, !- Source Object
  3,                                      !- Outlet Port
  {75dff0a6-43bc-4db4-82eb-c603e76b31a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {24156afa-f9b4-444f-90b8-d6264a5a569c}, !- Handle
  BaseSys15 OACtrl-2 OA System Relief Node, !- Name
  {406ef319-fe01-4ad1-a245-e47a8a35ca5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {406ef319-fe01-4ad1-a245-e47a8a35ca5b}, !- Handle
  {75dff0a6-43bc-4db4-82eb-c603e76b31a2}, !- Source Object
  7,                                      !- Outlet Port
  {24156afa-f9b4-444f-90b8-d6264a5a569c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46e4113b-6341-4316-a8e2-6ac55fb90a8a}, !- Handle
  BaseSys15 OACtrl-2 OA System Mixed Air Node, !- Name
  {4aace751-e9be-45f7-8f5d-87cdb0d010cc}, !- Inlet Port
  {c68549cc-0290-4261-b894-c8b3f49e59f0}; !- Outlet Port

OS:Connection,
  {8a49db57-45ce-4514-b395-ea37663c64a4}, !- Handle
  {36eb267f-0f60-4f2a-a077-dd70755dfc50}, !- Source Object
  3,                                      !- Outlet Port
  {75dff0a6-43bc-4db4-82eb-c603e76b31a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4aace751-e9be-45f7-8f5d-87cdb0d010cc}, !- Handle
  {75dff0a6-43bc-4db4-82eb-c603e76b31a2}, !- Source Object
  5,                                      !- Outlet Port
  {46e4113b-6341-4316-a8e2-6ac55fb90a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68549cc-0290-4261-b894-c8b3f49e59f0}, !- Handle
  {46e4113b-6341-4316-a8e2-6ac55fb90a8a}, !- Source Object
  3,                                      !- Outlet Port
  {57c852ec-2caf-49ed-87a0-04c55d417bcb}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {405b5806-e19a-4d7c-8c50-36fe2f6fd4f5}, !- Handle
  BaseSys15 OACtrl-2 Schedule,            !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c78b822b-ba67-4223-94a1-35c6a3c68388}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {c78b822b-ba67-4223-94a1-35c6a3c68388}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1,     !- Name
  ,                                       !- Schedule Rendering Name
  {70f67e8c-834d-4992-ac0a-4e1f24315afd}, !- Sunday Schedule:Day Name
  {efbe7479-c283-47d5-9c6b-07d00f968196}, !- Monday Schedule:Day Name
  {685fad56-9f3e-4656-9aca-1c09569f5d1b}, !- Tuesday Schedule:Day Name
  {b00b98bd-fa4d-4b4d-83d0-f970529c5e4f}, !- Wednesday Schedule:Day Name
  {805845da-383a-419e-bef6-923b97f8420e}, !- Thursday Schedule:Day Name
  {9e204879-8888-450c-bb5e-93bd0ff274d1}, !- Friday Schedule:Day Name
  {97cc1db5-847a-481d-80e9-491a73e1d907}, !- Saturday Schedule:Day Name
  {3dff6caf-fb85-440e-ac62-9333d65b55de}, !- Holiday Schedule:Day Name
  {e76d86de-8af7-4a1b-a81e-29269080b156}, !- SummerDesignDay Schedule:Day Name
  {fadf77d6-76dc-4d04-a810-3501223db1f5}, !- WinterDesignDay Schedule:Day Name
  {dd896915-be7c-48ba-b980-c715758ad119}, !- CustomDay1 Schedule:Day Name
  {f57f5d95-2f99-423b-bbda-371136d38152}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {70f67e8c-834d-4992-ac0a-4e1f24315afd}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Sunday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {efbe7479-c283-47d5-9c6b-07d00f968196}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Monday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {685fad56-9f3e-4656-9aca-1c09569f5d1b}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Tuesday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b00b98bd-fa4d-4b4d-83d0-f970529c5e4f}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Wednesday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {805845da-383a-419e-bef6-923b97f8420e}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Thursday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9e204879-8888-450c-bb5e-93bd0ff274d1}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Friday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {97cc1db5-847a-481d-80e9-491a73e1d907}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Saturday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3dff6caf-fb85-440e-ac62-9333d65b55de}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Holiday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e76d86de-8af7-4a1b-a81e-29269080b156}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Summer, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {fadf77d6-76dc-4d04-a810-3501223db1f5}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Winter, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {dd896915-be7c-48ba-b980-c715758ad119}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Custom 1, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f57f5d95-2f99-423b-bbda-371136d38152}, !- Handle
  BaseSys15 OACtrl-2 Schedule Week 1 Custom 2, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {87266a47-3492-401f-a1cb-e35176feee8a}, !- Handle
  BaseAirSys15-2 Supply Air Temp Schedule, !- Name
  {4e4b2d2a-c05f-498e-b937-a88e19ed154c}, !- Schedule Type Limits Name
  {c6c1c448-66e2-4ca5-8232-8f8cdf52d17b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6c1c448-66e2-4ca5-8232-8f8cdf52d17b}, !- Handle
  BaseAirSys15-2 Supply Air Temp Schedule Day Schedule, !- Name
  {4e4b2d2a-c05f-498e-b937-a88e19ed154c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f0e45912-dcb4-4bdd-b0f1-dbc9bbd4bd4e}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {87266a47-3492-401f-a1cb-e35176feee8a}, !- Schedule Name
  {d65411ea-1d9b-41e6-a3fd-0cf221dd3d7c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {3ffa17c1-34bb-45c4-9151-9a59c2842be4}, !- Handle
  BaseAirSys15-3,                         !- Name
  ,                                       !- Controller List Name
  {15685717-ba9a-4c38-befc-c7040ff90ab2}, !- Availability Schedule
  {d578d84a-0016-4567-b328-4f6e93050fcd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ef9c0a9-0959-46e5-807a-4a62375900f0}, !- Supply Side Inlet Node Name
  {854cc867-ac95-4c69-b685-1522ea0b23b6}, !- Demand Side Outlet Node Name
  {e6cce153-a4b8-4613-9443-7e9d9bd8e2ab}, !- Demand Side Inlet Node A
  {e62b6af5-6ede-477a-89d9-6064c9886a8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Demand Mixer Name
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {db6d9aa8-1a84-4f2f-8bf3-22447072ea08}, !- Handle
  BaseAirSys15-3 Supply Side (Return Air) Inlet Node, !- Name
  {6ef9c0a9-0959-46e5-807a-4a62375900f0}, !- Inlet Port
  {2b635766-d61b-47d4-aa8c-d331e4a6f807}; !- Outlet Port

OS:Node,
  {cc89e79a-1246-4553-ba2d-508a6c714489}, !- Handle
  BaseSys15 SupFan-3 Outlet Node,         !- Name
  {31235fcd-74aa-491f-b534-6d80dafdb209}, !- Inlet Port
  {e62b6af5-6ede-477a-89d9-6064c9886a8d}; !- Outlet Port

OS:Connection,
  {6ef9c0a9-0959-46e5-807a-4a62375900f0}, !- Handle
  {3ffa17c1-34bb-45c4-9151-9a59c2842be4}, !- Source Object
  9,                                      !- Outlet Port
  {db6d9aa8-1a84-4f2f-8bf3-22447072ea08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e62b6af5-6ede-477a-89d9-6064c9886a8d}, !- Handle
  {cc89e79a-1246-4553-ba2d-508a6c714489}, !- Source Object
  3,                                      !- Outlet Port
  {3ffa17c1-34bb-45c4-9151-9a59c2842be4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4319d8ef-d053-4e10-996d-a3de67f0e134}, !- Handle
  BaseAirSys15-3 Demand Side (Supply Air) Inlet Node, !- Name
  {e6cce153-a4b8-4613-9443-7e9d9bd8e2ab}, !- Inlet Port
  {29f543ec-6dfb-47ba-ad50-e363837d5586}; !- Outlet Port

OS:Node,
  {204a1f79-80be-4979-be42-0f340513c7b2}, !- Handle
  BaseAirSys15-3 Zone Mixer Outlet Node,  !- Name
  {cb242d73-35ca-42a0-93b3-d5ea427b4d28}, !- Inlet Port
  {854cc867-ac95-4c69-b685-1522ea0b23b6}; !- Outlet Port

OS:Node,
  {8eb7810d-88ec-48a1-aab1-4f2e41823e4e}, !- Handle
  BaseVAVBox TrmlUnit-11 Outlet Node,     !- Name
  {2f959016-bb3a-4aef-943a-8e7964a5d5f0}, !- Inlet Port
  {27dc0e24-a05a-4f2d-b1ba-f43f42cb676d}; !- Outlet Port

OS:Connection,
  {e6cce153-a4b8-4613-9443-7e9d9bd8e2ab}, !- Handle
  {3ffa17c1-34bb-45c4-9151-9a59c2842be4}, !- Source Object
  11,                                     !- Outlet Port
  {4319d8ef-d053-4e10-996d-a3de67f0e134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854cc867-ac95-4c69-b685-1522ea0b23b6}, !- Handle
  {204a1f79-80be-4979-be42-0f340513c7b2}, !- Source Object
  3,                                      !- Outlet Port
  {3ffa17c1-34bb-45c4-9151-9a59c2842be4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Handle
  BaseAirSys15-3 Zone Splitter,           !- Name
  {29f543ec-6dfb-47ba-ad50-e363837d5586}, !- Inlet Node Name
  {c5806cd8-6210-4942-b860-3643db141bdf}, !- Outlet Node Name 1
  {1af5d7b3-678e-43f2-8265-cc8a2a8fb3d1}, !- Outlet Node Name 2
  {b192e159-980a-4236-81f3-b9a89ac85a43}, !- Outlet Node Name 3
  {54183fde-039a-4fa0-8f25-aa7756684ed5}, !- Outlet Node Name 4
  {5fcee3fc-d349-441b-ad84-8298ad0a4d84}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Handle
  BaseAirSys15-3 Zone Mixer,              !- Name
  {cb242d73-35ca-42a0-93b3-d5ea427b4d28}, !- Outlet Node Name
  {861cfcf9-1c9c-40b1-b3a3-e9ae83a17aa9}, !- Inlet Node Name 1
  {30c483e4-4934-4de3-ac69-09fbd4a37864}, !- Inlet Node Name 2
  {70724c45-4882-4039-a534-318ef511bd0b}, !- Inlet Node Name 3
  {b88f9deb-f1de-436f-bc24-2f375de6c07e}, !- Inlet Node Name 4
  {b22de26e-8a22-4e9d-9cd1-e4340f1068f7}; !- Inlet Node Name 5

OS:Connection,
  {29f543ec-6dfb-47ba-ad50-e363837d5586}, !- Handle
  {4319d8ef-d053-4e10-996d-a3de67f0e134}, !- Source Object
  3,                                      !- Outlet Port
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb242d73-35ca-42a0-93b3-d5ea427b4d28}, !- Handle
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Source Object
  2,                                      !- Outlet Port
  {204a1f79-80be-4979-be42-0f340513c7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {37519cae-f0a1-418f-b580-849eae19abc6}, !- Handle
  {3ffa17c1-34bb-45c4-9151-9a59c2842be4}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.5,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  15.5555555555556,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d578d84a-0016-4567-b328-4f6e93050fcd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f3e2e81a-d761-4fb0-9472-478c0bdbd3e7}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {f3e2e81a-d761-4fb0-9472-478c0bdbd3e7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {83f694a7-caff-4cf7-aee4-f656f0416da9}, !- Control Zone or Zone List Name
  {fe20d92a-1c55-43dc-b252-fc64ae5d0f50}, !- Cooling Control Zone or Zone List Name
  {945794ad-2ca0-48d6-b74d-eaf8e222352a}, !- Heating Control Zone or Zone List Name
  {a3c9d4ae-4cef-48fb-abb6-0408fbd4394f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {83f694a7-caff-4cf7-aee4-f656f0416da9}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {fe20d92a-1c55-43dc-b252-fc64ae5d0f50}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {945794ad-2ca0-48d6-b74d-eaf8e222352a}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3c9d4ae-4cef-48fb-abb6-0408fbd4394f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {91d1c3e7-9c23-4816-b1a6-f958f529e5ee}, !- Handle
  BaseSys15 SupFan-3,                     !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  1,                                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.088045,                               !- Fan Power Coefficient 2
  -0.072926,                              !- Fan Power Coefficient 3
  0.94374,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bb65948f-0c93-4440-88ee-10b01f0dffa6}, !- Air Inlet Node Name
  {31235fcd-74aa-491f-b534-6d80dafdb209}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {31235fcd-74aa-491f-b534-6d80dafdb209}, !- Handle
  {91d1c3e7-9c23-4816-b1a6-f958f529e5ee}, !- Source Object
  17,                                     !- Outlet Port
  {cc89e79a-1246-4553-ba2d-508a6c714489}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ee52b2ee-96c8-41b7-8796-7a2bd9a22640}, !- Handle
  BaseSys15 CoilHtg-3,                    !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2b36c468-81f3-4d91-97c4-be50e0816835}, !- Water Inlet Node Name
  {915dbe70-7fb6-4a83-93f3-e59ee07195e7}, !- Water Outlet Node Name
  {5501cafb-56da-41cc-8a93-8d432f4483a3}, !- Air Inlet Node Name
  {5716ab72-c829-486d-83ea-686d5dc4c720}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {317863c7-de48-49c3-a63e-d39ff1df7d4e}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 3, !- Name
  {6c7742e6-da2d-46c3-968c-f8489f41c6ca}, !- Inlet Port
  {2b36c468-81f3-4d91-97c4-be50e0816835}; !- Outlet Port

OS:Connection,
  {6c7742e6-da2d-46c3-968c-f8489f41c6ca}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  5,                                      !- Outlet Port
  {317863c7-de48-49c3-a63e-d39ff1df7d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {938ff57c-d4cf-4e3b-95d3-88849e4d7c69}, !- Handle
  BaseSys15 CoilHtg-3 Water Outlet Node,  !- Name
  {915dbe70-7fb6-4a83-93f3-e59ee07195e7}, !- Inlet Port
  {313ae0cd-40b4-43ab-83e5-9a2f2991c03b}; !- Outlet Port

OS:Connection,
  {2b36c468-81f3-4d91-97c4-be50e0816835}, !- Handle
  {317863c7-de48-49c3-a63e-d39ff1df7d4e}, !- Source Object
  3,                                      !- Outlet Port
  {ee52b2ee-96c8-41b7-8796-7a2bd9a22640}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {915dbe70-7fb6-4a83-93f3-e59ee07195e7}, !- Handle
  {ee52b2ee-96c8-41b7-8796-7a2bd9a22640}, !- Source Object
  6,                                      !- Outlet Port
  {938ff57c-d4cf-4e3b-95d3-88849e4d7c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313ae0cd-40b4-43ab-83e5-9a2f2991c03b}, !- Handle
  {938ff57c-d4cf-4e3b-95d3-88849e4d7c69}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {413066a1-eae9-44ab-8393-7ced23acb1b3}, !- Handle
  Controller Water Coil 3,                !- Name
  {ee52b2ee-96c8-41b7-8796-7a2bd9a22640}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ed75435f-1ce4-4f71-839b-0f0a4a52caec}, !- Handle
  BaseSys15 CoilHtg-3 Air Outlet Node,    !- Name
  {5716ab72-c829-486d-83ea-686d5dc4c720}, !- Inlet Port
  {bb65948f-0c93-4440-88ee-10b01f0dffa6}; !- Outlet Port

OS:Connection,
  {5716ab72-c829-486d-83ea-686d5dc4c720}, !- Handle
  {ee52b2ee-96c8-41b7-8796-7a2bd9a22640}, !- Source Object
  8,                                      !- Outlet Port
  {ed75435f-1ce4-4f71-839b-0f0a4a52caec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb65948f-0c93-4440-88ee-10b01f0dffa6}, !- Handle
  {ed75435f-1ce4-4f71-839b-0f0a4a52caec}, !- Source Object
  3,                                      !- Outlet Port
  {91d1c3e7-9c23-4816-b1a6-f958f529e5ee}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {e12b0ead-87a0-4cf6-8f24-2902c046ada0}, !- Handle
  BaseSys15 CoilClg-3,                    !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.000003000003,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5ac218c6-bf1b-4a30-9c23-50c8c7859a41}, !- Air Inlet Node Name
  {53b280bb-3d3e-493c-bef8-605e69c707aa}, !- Air Outlet Node Name
  {1ddada20-f356-406e-b4c6-b221dd4e43f5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0780915a-b2d0-436d-9b80-85c95b83e655}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {438941c9-3f71-4f4e-8da5-6b77f980c51e}, !- Energy Input Ratio Function of Temperature Curve Name
  {cf7bd423-2a4e-44de-a96e-6e6441907774}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {19c5865c-71bb-4e80-8d5d-a9f116915673}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {e58aa73c-b92f-4ae0-9005-a1c4918741bc}, !- Handle
  BaseSys15 CoilClg-3 Outlet Node,        !- Name
  {53b280bb-3d3e-493c-bef8-605e69c707aa}, !- Inlet Port
  {5501cafb-56da-41cc-8a93-8d432f4483a3}; !- Outlet Port

OS:Connection,
  {53b280bb-3d3e-493c-bef8-605e69c707aa}, !- Handle
  {e12b0ead-87a0-4cf6-8f24-2902c046ada0}, !- Source Object
  10,                                     !- Outlet Port
  {e58aa73c-b92f-4ae0-9005-a1c4918741bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5501cafb-56da-41cc-8a93-8d432f4483a3}, !- Handle
  {e58aa73c-b92f-4ae0-9005-a1c4918741bc}, !- Source Object
  3,                                      !- Outlet Port
  {ee52b2ee-96c8-41b7-8796-7a2bd9a22640}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {343bc043-a9ac-44e8-9b97-90d3adf452cd}, !- Handle
  BaseSys15 OACtrl-3,                     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3efe154a-aecb-4b50-a59d-af324133576f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e3dc1ae2-2f0e-4273-9ca3-1724fbcfea3b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e3dc1ae2-2f0e-4273-9ca3-1724fbcfea3b}, !- Handle
  BaseSys15 OACtrl-3 Mech Vent Controller, !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e195f7ce-6d40-4d76-b38c-5141edef47fa}, !- Handle
  BaseSys15 OACtrl-3 OA System,           !- Name
  {343bc043-a9ac-44e8-9b97-90d3adf452cd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d039c4b-fa77-4739-ad90-f465ced84819}, !- Mixed Air Node Name
  {c5be85d7-eaae-4d98-9325-706fdd4830ff}, !- Outdoor Air Stream Node Name
  {7ee71e1b-e980-4f76-9f39-8e7457d091f8}, !- Relief Air Stream Node Name
  {2b635766-d61b-47d4-aa8c-d331e4a6f807}; !- Return Air Stream Node Name

OS:Node,
  {57a6ace0-eaff-4b19-92b3-c7ea80c487da}, !- Handle
  BaseSys15 OACtrl-3 OA System OA Node,   !- Name
  ,                                       !- Inlet Port
  {c5be85d7-eaae-4d98-9325-706fdd4830ff}; !- Outlet Port

OS:Connection,
  {c5be85d7-eaae-4d98-9325-706fdd4830ff}, !- Handle
  {57a6ace0-eaff-4b19-92b3-c7ea80c487da}, !- Source Object
  3,                                      !- Outlet Port
  {e195f7ce-6d40-4d76-b38c-5141edef47fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {12c07e5c-9a49-424d-8ff7-50757cab717a}, !- Handle
  BaseSys15 OACtrl-3 OA System Relief Node, !- Name
  {7ee71e1b-e980-4f76-9f39-8e7457d091f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ee71e1b-e980-4f76-9f39-8e7457d091f8}, !- Handle
  {e195f7ce-6d40-4d76-b38c-5141edef47fa}, !- Source Object
  7,                                      !- Outlet Port
  {12c07e5c-9a49-424d-8ff7-50757cab717a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44042faf-8df8-4bd3-a94c-9b0716d86cf2}, !- Handle
  BaseSys15 OACtrl-3 OA System Mixed Air Node, !- Name
  {4d039c4b-fa77-4739-ad90-f465ced84819}, !- Inlet Port
  {5ac218c6-bf1b-4a30-9c23-50c8c7859a41}; !- Outlet Port

OS:Connection,
  {2b635766-d61b-47d4-aa8c-d331e4a6f807}, !- Handle
  {db6d9aa8-1a84-4f2f-8bf3-22447072ea08}, !- Source Object
  3,                                      !- Outlet Port
  {e195f7ce-6d40-4d76-b38c-5141edef47fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d039c4b-fa77-4739-ad90-f465ced84819}, !- Handle
  {e195f7ce-6d40-4d76-b38c-5141edef47fa}, !- Source Object
  5,                                      !- Outlet Port
  {44042faf-8df8-4bd3-a94c-9b0716d86cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac218c6-bf1b-4a30-9c23-50c8c7859a41}, !- Handle
  {44042faf-8df8-4bd3-a94c-9b0716d86cf2}, !- Source Object
  3,                                      !- Outlet Port
  {e12b0ead-87a0-4cf6-8f24-2902c046ada0}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Year,
  {3efe154a-aecb-4b50-a59d-af324133576f}, !- Handle
  BaseSys15 OACtrl-3 Schedule,            !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {c90aebe1-9bd8-4ab0-8356-4308598ecc36}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {c90aebe1-9bd8-4ab0-8356-4308598ecc36}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1,     !- Name
  ,                                       !- Schedule Rendering Name
  {92374c63-8333-4585-9277-abda97ee8017}, !- Sunday Schedule:Day Name
  {d95592e2-2050-4a27-875c-5838aff27f3d}, !- Monday Schedule:Day Name
  {b9704f6a-5066-4f65-9976-c87a64d3d290}, !- Tuesday Schedule:Day Name
  {7154f4f2-fed9-4fb9-8a14-3aa1693d2500}, !- Wednesday Schedule:Day Name
  {6e09914f-03ee-4e99-af9d-fd9342373caa}, !- Thursday Schedule:Day Name
  {413f5d27-2867-4423-99ab-4ee70c891291}, !- Friday Schedule:Day Name
  {8663d855-3a54-4d0b-b171-5eb90c08dead}, !- Saturday Schedule:Day Name
  {2889eca1-7e87-476c-9794-5f7da6d3438f}, !- Holiday Schedule:Day Name
  {c8017fe6-6ca1-44b4-abd2-8fecd3f54665}, !- SummerDesignDay Schedule:Day Name
  {b6ddf6f6-5964-4a7f-a70d-bacea7625111}, !- WinterDesignDay Schedule:Day Name
  {18840e90-9768-4f59-a352-eb256260aa9e}, !- CustomDay1 Schedule:Day Name
  {8798fec4-3dcb-44a2-b7a5-ed6293e9c5d2}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {92374c63-8333-4585-9277-abda97ee8017}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Sunday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d95592e2-2050-4a27-875c-5838aff27f3d}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Monday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b9704f6a-5066-4f65-9976-c87a64d3d290}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Tuesday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7154f4f2-fed9-4fb9-8a14-3aa1693d2500}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Wednesday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6e09914f-03ee-4e99-af9d-fd9342373caa}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Thursday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {413f5d27-2867-4423-99ab-4ee70c891291}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Friday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8663d855-3a54-4d0b-b171-5eb90c08dead}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Saturday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2889eca1-7e87-476c-9794-5f7da6d3438f}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Holiday, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c8017fe6-6ca1-44b4-abd2-8fecd3f54665}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Summer, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b6ddf6f6-5964-4a7f-a70d-bacea7625111}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Winter, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {18840e90-9768-4f59-a352-eb256260aa9e}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Custom 1, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8798fec4-3dcb-44a2-b7a5-ed6293e9c5d2}, !- Handle
  BaseSys15 OACtrl-3 Schedule Week 1 Custom 2, !- Name
  {fe474f41-f848-4633-ab20-a7e698971581}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {ecb0be96-d688-416a-a5b8-e9b625671e72}, !- Handle
  BaseAirSys15-3 Supply Air Temp Schedule, !- Name
  {4e4b2d2a-c05f-498e-b937-a88e19ed154c}, !- Schedule Type Limits Name
  {8d4288b1-7bf6-44d7-87b2-ca1b34ba1941}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d4288b1-7bf6-44d7-87b2-ca1b34ba1941}, !- Handle
  BaseAirSys15-3 Supply Air Temp Schedule Day Schedule, !- Name
  {4e4b2d2a-c05f-498e-b937-a88e19ed154c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f732e5f6-f9ca-4478-8440-24c962906965}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {ecb0be96-d688-416a-a5b8-e9b625671e72}, !- Schedule Name
  {cc89e79a-1246-4553-ba2d-508a6c714489}; !- Setpoint Node or NodeList Name

OS:ThermostatSetpoint:DualSetpoint,
  {14fd1506-427d-4a04-b694-a273ea7dc40a}, !- Handle
  Core_bottom Thermal Zone Thermostat,    !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {611c0fb9-c2dc-4139-8574-dfbfd9d0e4cb}, !- Handle
  Core_bottom Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {b2ad7d9d-a010-4ab5-8699-3449c9762caa}, !- Handle
  BaseVAVBox CoilHtg,                     !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81b45ee4-0c51-4478-ae64-284f79c635fb}, !- Water Inlet Node Name
  {1b3bf153-2414-459d-8491-6c334a5a426d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4abe06d0-c6c9-4f75-b42e-0969c91679c2}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 4, !- Name
  {2d67c832-3a02-459f-91f9-3deb6d12fe7a}, !- Inlet Port
  {81b45ee4-0c51-4478-ae64-284f79c635fb}; !- Outlet Port

OS:Connection,
  {2d67c832-3a02-459f-91f9-3deb6d12fe7a}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  6,                                      !- Outlet Port
  {4abe06d0-c6c9-4f75-b42e-0969c91679c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4eff3dff-1efb-4737-ad4c-dee27c502bf1}, !- Handle
  BaseVAVBox CoilHtg Water Outlet Node,   !- Name
  {1b3bf153-2414-459d-8491-6c334a5a426d}, !- Inlet Port
  {19bbf8b2-000d-42c2-accd-cbcfb01ccf45}; !- Outlet Port

OS:Connection,
  {81b45ee4-0c51-4478-ae64-284f79c635fb}, !- Handle
  {4abe06d0-c6c9-4f75-b42e-0969c91679c2}, !- Source Object
  3,                                      !- Outlet Port
  {b2ad7d9d-a010-4ab5-8699-3449c9762caa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1b3bf153-2414-459d-8491-6c334a5a426d}, !- Handle
  {b2ad7d9d-a010-4ab5-8699-3449c9762caa}, !- Source Object
  6,                                      !- Outlet Port
  {4eff3dff-1efb-4737-ad4c-dee27c502bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19bbf8b2-000d-42c2-accd-cbcfb01ccf45}, !- Handle
  {4eff3dff-1efb-4737-ad4c-dee27c502bf1}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {66ee81a5-4312-4d97-b3bd-db5ec76d1647}, !- Handle
  Controller Water Coil 4,                !- Name
  {b2ad7d9d-a010-4ab5-8699-3449c9762caa}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {14ce7b59-5cf4-436a-8907-c49ff42e67d8}, !- Handle
  BaseVAVBox TrmlUnit,                    !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {843a86a6-87f3-4eaf-a1fb-c39d87c4a0c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.749457259276032,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b2ad7d9d-a010-4ab5-8699-3449c9762caa}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5262411f-c45f-436b-a84b-9942670d1c50}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81defe98-378f-4c55-95da-f7dc6bf4a335}, !- Handle
  Core_bottom Thermal Zone Return Air Node, !- Name
  {7997db95-5290-4983-a4aa-79da5e3b35d3}, !- Inlet Port
  {ac051e47-e1fc-4ad9-9856-32948d7ca1e1}; !- Outlet Port

OS:Connection,
  {7ca16b66-4a21-4f84-a5d7-4ac773287056}, !- Handle
  {7ac9ee44-85d8-4367-b21b-6a0449478385}, !- Source Object
  3,                                      !- Outlet Port
  {d7e44c04-1591-4f26-a397-2aa92ced064b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7997db95-5290-4983-a4aa-79da5e3b35d3}, !- Handle
  {673dcf38-8468-4683-9068-e5b0a92ddebb}, !- Source Object
  2,                                      !- Outlet Port
  {81defe98-378f-4c55-95da-f7dc6bf4a335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac051e47-e1fc-4ad9-9856-32948d7ca1e1}, !- Handle
  {81defe98-378f-4c55-95da-f7dc6bf4a335}, !- Source Object
  3,                                      !- Outlet Port
  {22471756-0d12-46e4-b4d9-55fd5fedf6c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c21835ae-8e53-4d18-a61f-48c303b8fdef}, !- Handle
  BaseAirSys15 Zone Splitter Outlet Node 1, !- Name
  {3006b9bd-7492-42b6-ae30-83024b06729d}, !- Inlet Port
  {843a86a6-87f3-4eaf-a1fb-c39d87c4a0c6}; !- Outlet Port

OS:Connection,
  {3006b9bd-7492-42b6-ae30-83024b06729d}, !- Handle
  {53d9f575-c1ed-4d44-a863-5c7a37e5375e}, !- Source Object
  3,                                      !- Outlet Port
  {c21835ae-8e53-4d18-a61f-48c303b8fdef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843a86a6-87f3-4eaf-a1fb-c39d87c4a0c6}, !- Handle
  {c21835ae-8e53-4d18-a61f-48c303b8fdef}, !- Source Object
  3,                                      !- Outlet Port
  {14ce7b59-5cf4-436a-8907-c49ff42e67d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5262411f-c45f-436b-a84b-9942670d1c50}, !- Handle
  {14ce7b59-5cf4-436a-8907-c49ff42e67d8}, !- Source Object
  12,                                     !- Outlet Port
  {7ac9ee44-85d8-4367-b21b-6a0449478385}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c469d5bc-1e85-47a2-b37f-0e171a4691bc}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9e7116f0-1b09-42ce-ba4d-39c51c8dda77}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {8a35382b-4b28-49f2-b80f-f8e2ada6b4db}, !- Handle
  BaseVAVBox CoilHtg-2,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cbcaefce-7203-44c2-be23-a5d8af1254c3}, !- Water Inlet Node Name
  {fa5769f8-9fd2-4a11-bfee-1ee983c50bd0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2ba70365-a552-40c5-8b80-1e0f55866541}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 5, !- Name
  {a4499c7b-b976-487c-9f34-73257481a19f}, !- Inlet Port
  {cbcaefce-7203-44c2-be23-a5d8af1254c3}; !- Outlet Port

OS:Connection,
  {a4499c7b-b976-487c-9f34-73257481a19f}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  7,                                      !- Outlet Port
  {2ba70365-a552-40c5-8b80-1e0f55866541}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ef01658-b2ca-456a-81bc-5841f520cd9a}, !- Handle
  BaseVAVBox CoilHtg-2 Water Outlet Node, !- Name
  {fa5769f8-9fd2-4a11-bfee-1ee983c50bd0}, !- Inlet Port
  {76a56e91-3967-4d94-b50a-eae66e67035e}; !- Outlet Port

OS:Connection,
  {cbcaefce-7203-44c2-be23-a5d8af1254c3}, !- Handle
  {2ba70365-a552-40c5-8b80-1e0f55866541}, !- Source Object
  3,                                      !- Outlet Port
  {8a35382b-4b28-49f2-b80f-f8e2ada6b4db}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fa5769f8-9fd2-4a11-bfee-1ee983c50bd0}, !- Handle
  {8a35382b-4b28-49f2-b80f-f8e2ada6b4db}, !- Source Object
  6,                                      !- Outlet Port
  {9ef01658-b2ca-456a-81bc-5841f520cd9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a56e91-3967-4d94-b50a-eae66e67035e}, !- Handle
  {9ef01658-b2ca-456a-81bc-5841f520cd9a}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {30e38266-4a5b-4b5b-ac0c-6b5a58711dfb}, !- Handle
  Controller Water Coil 5,                !- Name
  {8a35382b-4b28-49f2-b80f-f8e2ada6b4db}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5bb6577-6747-4ac8-8011-cd046d5c4855}, !- Handle
  BaseVAVBox TrmlUnit-2,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {ed2ac5f5-9bba-426e-b645-fc5a7294e3ca}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8a35382b-4b28-49f2-b80f-f8e2ada6b4db}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {eb72af0b-a267-41f7-af06-792ec12a1bdb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4f0ed4c3-3391-4031-aa41-06e21c1d0639}, !- Handle
  BaseVAVBox TrmlUnit-2 Outlet Node,      !- Name
  {eb72af0b-a267-41f7-af06-792ec12a1bdb}, !- Inlet Port
  {6bab107e-8258-41e7-aaf4-4562e3ebda5c}; !- Outlet Port

OS:Node,
  {ebc22c7f-61b5-4d40-97c1-27af38e41c58}, !- Handle
  Perimeter_bot_ZN_1 Thermal Zone Return Air Node, !- Name
  {6595d18e-f5ed-4fc2-b774-9ab613698c5a}, !- Inlet Port
  {0ba1518d-8873-49dd-85a6-ec8148a39cbf}; !- Outlet Port

OS:Connection,
  {6bab107e-8258-41e7-aaf4-4562e3ebda5c}, !- Handle
  {4f0ed4c3-3391-4031-aa41-06e21c1d0639}, !- Source Object
  3,                                      !- Outlet Port
  {20628e58-6637-4d0e-8bca-7e7743fa4e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6595d18e-f5ed-4fc2-b774-9ab613698c5a}, !- Handle
  {4d9acafe-7002-42fc-9d43-61dad3ee2657}, !- Source Object
  2,                                      !- Outlet Port
  {ebc22c7f-61b5-4d40-97c1-27af38e41c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba1518d-8873-49dd-85a6-ec8148a39cbf}, !- Handle
  {ebc22c7f-61b5-4d40-97c1-27af38e41c58}, !- Source Object
  3,                                      !- Outlet Port
  {22471756-0d12-46e4-b4d9-55fd5fedf6c0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0e59eb3e-924c-4f58-865e-10d2ced55049}, !- Handle
  BaseAirSys15 Zone Splitter Outlet Node 2, !- Name
  {a1011156-5e56-44f6-8e7b-3abe174af53f}, !- Inlet Port
  {ed2ac5f5-9bba-426e-b645-fc5a7294e3ca}; !- Outlet Port

OS:Connection,
  {a1011156-5e56-44f6-8e7b-3abe174af53f}, !- Handle
  {53d9f575-c1ed-4d44-a863-5c7a37e5375e}, !- Source Object
  4,                                      !- Outlet Port
  {0e59eb3e-924c-4f58-865e-10d2ced55049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed2ac5f5-9bba-426e-b645-fc5a7294e3ca}, !- Handle
  {0e59eb3e-924c-4f58-865e-10d2ced55049}, !- Source Object
  3,                                      !- Outlet Port
  {b5bb6577-6747-4ac8-8011-cd046d5c4855}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb72af0b-a267-41f7-af06-792ec12a1bdb}, !- Handle
  {b5bb6577-6747-4ac8-8011-cd046d5c4855}, !- Source Object
  12,                                     !- Outlet Port
  {4f0ed4c3-3391-4031-aa41-06e21c1d0639}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {c4aa1c7f-d3bb-49e2-a42a-4228fab12e5a}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {795acdce-e4c8-4a72-b7bd-3d187c80298b}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {df261289-a296-4806-b1f4-31e4a6dda636}, !- Handle
  BaseVAVBox CoilHtg-3,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {53d99535-586f-4409-9003-e57edfebfec7}, !- Water Inlet Node Name
  {0624a7db-3466-4ffd-8449-fcb4d369b514}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a8950e7a-b2e5-453a-a4cd-fbe7f7a6f164}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 6, !- Name
  {95db4ac3-6073-4a2e-b0ba-e3f5dc727476}, !- Inlet Port
  {53d99535-586f-4409-9003-e57edfebfec7}; !- Outlet Port

OS:Connection,
  {95db4ac3-6073-4a2e-b0ba-e3f5dc727476}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  8,                                      !- Outlet Port
  {a8950e7a-b2e5-453a-a4cd-fbe7f7a6f164}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a05ca96f-8150-453e-8687-723a65150002}, !- Handle
  BaseVAVBox CoilHtg-3 Water Outlet Node, !- Name
  {0624a7db-3466-4ffd-8449-fcb4d369b514}, !- Inlet Port
  {abe0fcff-6dff-4a18-9413-9c26431268a9}; !- Outlet Port

OS:Connection,
  {53d99535-586f-4409-9003-e57edfebfec7}, !- Handle
  {a8950e7a-b2e5-453a-a4cd-fbe7f7a6f164}, !- Source Object
  3,                                      !- Outlet Port
  {df261289-a296-4806-b1f4-31e4a6dda636}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0624a7db-3466-4ffd-8449-fcb4d369b514}, !- Handle
  {df261289-a296-4806-b1f4-31e4a6dda636}, !- Source Object
  6,                                      !- Outlet Port
  {a05ca96f-8150-453e-8687-723a65150002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abe0fcff-6dff-4a18-9413-9c26431268a9}, !- Handle
  {a05ca96f-8150-453e-8687-723a65150002}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {61176a31-6abf-4097-901d-4462c8443127}, !- Handle
  Controller Water Coil 6,                !- Name
  {df261289-a296-4806-b1f4-31e4a6dda636}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5363b3e1-62b4-4023-89bb-64fc87042636}, !- Handle
  BaseVAVBox TrmlUnit-3,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {b77bae24-a58a-4719-9c70-d3ab64c96d34}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100022181374592,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {df261289-a296-4806-b1f4-31e4a6dda636}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {277c3616-fa1a-4afd-9bd4-517510b3c135}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {17b0cfe8-1d76-4842-8ffb-ca7c981d5215}, !- Handle
  BaseVAVBox TrmlUnit-3 Outlet Node,      !- Name
  {277c3616-fa1a-4afd-9bd4-517510b3c135}, !- Inlet Port
  {afb74bb3-1130-4f7b-9ad5-f57572f2ec5f}; !- Outlet Port

OS:Node,
  {50bb1858-fd10-4496-b678-441753dfcecd}, !- Handle
  Perimeter_bot_ZN_2 Thermal Zone Return Air Node, !- Name
  {1bbb2162-c6da-4c88-8e57-c3c6b060df9d}, !- Inlet Port
  {39c5b5ef-6e1a-4024-be02-646cee6422f4}; !- Outlet Port

OS:Connection,
  {afb74bb3-1130-4f7b-9ad5-f57572f2ec5f}, !- Handle
  {17b0cfe8-1d76-4842-8ffb-ca7c981d5215}, !- Source Object
  3,                                      !- Outlet Port
  {2946ce2d-dbe8-481a-929d-a82ae792cc75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bbb2162-c6da-4c88-8e57-c3c6b060df9d}, !- Handle
  {48623464-1866-449d-a25c-126cf27eda96}, !- Source Object
  2,                                      !- Outlet Port
  {50bb1858-fd10-4496-b678-441753dfcecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c5b5ef-6e1a-4024-be02-646cee6422f4}, !- Handle
  {50bb1858-fd10-4496-b678-441753dfcecd}, !- Source Object
  3,                                      !- Outlet Port
  {22471756-0d12-46e4-b4d9-55fd5fedf6c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3b418efe-ea3a-4004-95a5-379c05096663}, !- Handle
  BaseAirSys15 Zone Splitter Outlet Node 3, !- Name
  {db1dba6d-3e6d-4972-ba20-7149923c5996}, !- Inlet Port
  {b77bae24-a58a-4719-9c70-d3ab64c96d34}; !- Outlet Port

OS:Connection,
  {db1dba6d-3e6d-4972-ba20-7149923c5996}, !- Handle
  {53d9f575-c1ed-4d44-a863-5c7a37e5375e}, !- Source Object
  5,                                      !- Outlet Port
  {3b418efe-ea3a-4004-95a5-379c05096663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b77bae24-a58a-4719-9c70-d3ab64c96d34}, !- Handle
  {3b418efe-ea3a-4004-95a5-379c05096663}, !- Source Object
  3,                                      !- Outlet Port
  {5363b3e1-62b4-4023-89bb-64fc87042636}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {277c3616-fa1a-4afd-9bd4-517510b3c135}, !- Handle
  {5363b3e1-62b4-4023-89bb-64fc87042636}, !- Source Object
  12,                                     !- Outlet Port
  {17b0cfe8-1d76-4842-8ffb-ca7c981d5215}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {63df9f35-b14c-4b83-9354-240e85dfea5e}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bd88948a-9300-438e-a05d-3dbe9568475c}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {033cf586-3591-470c-9427-7cdf5844fc4a}, !- Handle
  BaseVAVBox CoilHtg-4,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cdd4df4b-751c-4386-a2f1-2c69b226df06}, !- Water Inlet Node Name
  {de69ebb9-041e-430d-bbe5-8a42ce03faae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d9e9179c-6638-4e18-8492-7be2304e13d8}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 7, !- Name
  {2d1f433a-d062-4577-ab5a-e82a83272a0c}, !- Inlet Port
  {cdd4df4b-751c-4386-a2f1-2c69b226df06}; !- Outlet Port

OS:Connection,
  {2d1f433a-d062-4577-ab5a-e82a83272a0c}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  9,                                      !- Outlet Port
  {d9e9179c-6638-4e18-8492-7be2304e13d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e515b9c-1fb7-4d69-9df3-22239aec3936}, !- Handle
  BaseVAVBox CoilHtg-4 Water Outlet Node, !- Name
  {de69ebb9-041e-430d-bbe5-8a42ce03faae}, !- Inlet Port
  {5dc2e4f6-874d-49e7-a79a-4420aed5f95a}; !- Outlet Port

OS:Connection,
  {cdd4df4b-751c-4386-a2f1-2c69b226df06}, !- Handle
  {d9e9179c-6638-4e18-8492-7be2304e13d8}, !- Source Object
  3,                                      !- Outlet Port
  {033cf586-3591-470c-9427-7cdf5844fc4a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de69ebb9-041e-430d-bbe5-8a42ce03faae}, !- Handle
  {033cf586-3591-470c-9427-7cdf5844fc4a}, !- Source Object
  6,                                      !- Outlet Port
  {1e515b9c-1fb7-4d69-9df3-22239aec3936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc2e4f6-874d-49e7-a79a-4420aed5f95a}, !- Handle
  {1e515b9c-1fb7-4d69-9df3-22239aec3936}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {4bf1e7c9-fb1f-4f61-adb9-cbe84d5a1dac}, !- Handle
  Controller Water Coil 7,                !- Name
  {033cf586-3591-470c-9427-7cdf5844fc4a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b4204f9e-b6cb-4aae-a284-925e64c7978b}, !- Handle
  BaseVAVBox TrmlUnit-4,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {12434c0c-8a07-4650-b0d8-01d1b64e89a2}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {033cf586-3591-470c-9427-7cdf5844fc4a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2593fbae-5e22-4b4e-8be7-35bf29c10684}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {81a07990-f912-417f-9736-20efb1daebef}, !- Handle
  BaseVAVBox TrmlUnit-4 Outlet Node,      !- Name
  {2593fbae-5e22-4b4e-8be7-35bf29c10684}, !- Inlet Port
  {5b259c93-eda0-4a94-b1ca-f3474a3738ea}; !- Outlet Port

OS:Node,
  {e3c06082-b4fb-446d-b2c1-1fdac006ff1f}, !- Handle
  Perimeter_bot_ZN_3 Thermal Zone Return Air Node, !- Name
  {f1401e0d-36c5-42fe-a70f-9698c2957dac}, !- Inlet Port
  {ed7e5e0f-f792-472f-a2da-4f8052d531b6}; !- Outlet Port

OS:Connection,
  {5b259c93-eda0-4a94-b1ca-f3474a3738ea}, !- Handle
  {81a07990-f912-417f-9736-20efb1daebef}, !- Source Object
  3,                                      !- Outlet Port
  {cb4cbdde-eca5-470c-9d40-e5d42bd86b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1401e0d-36c5-42fe-a70f-9698c2957dac}, !- Handle
  {e70b96c4-c561-476c-95b9-d6c824bf54dd}, !- Source Object
  2,                                      !- Outlet Port
  {e3c06082-b4fb-446d-b2c1-1fdac006ff1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7e5e0f-f792-472f-a2da-4f8052d531b6}, !- Handle
  {e3c06082-b4fb-446d-b2c1-1fdac006ff1f}, !- Source Object
  3,                                      !- Outlet Port
  {22471756-0d12-46e4-b4d9-55fd5fedf6c0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fd147793-7e7e-4f51-8b45-a5eeaece9eaf}, !- Handle
  BaseAirSys15 Zone Splitter Outlet Node 4, !- Name
  {a49e6e81-1b5d-4339-99aa-0ebd889d9c79}, !- Inlet Port
  {12434c0c-8a07-4650-b0d8-01d1b64e89a2}; !- Outlet Port

OS:Connection,
  {a49e6e81-1b5d-4339-99aa-0ebd889d9c79}, !- Handle
  {53d9f575-c1ed-4d44-a863-5c7a37e5375e}, !- Source Object
  6,                                      !- Outlet Port
  {fd147793-7e7e-4f51-8b45-a5eeaece9eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12434c0c-8a07-4650-b0d8-01d1b64e89a2}, !- Handle
  {fd147793-7e7e-4f51-8b45-a5eeaece9eaf}, !- Source Object
  3,                                      !- Outlet Port
  {b4204f9e-b6cb-4aae-a284-925e64c7978b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2593fbae-5e22-4b4e-8be7-35bf29c10684}, !- Handle
  {b4204f9e-b6cb-4aae-a284-925e64c7978b}, !- Source Object
  12,                                     !- Outlet Port
  {81a07990-f912-417f-9736-20efb1daebef}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {0f04434c-94da-4157-ba81-febe84064c85}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {a72b89cf-02ee-4391-a4ab-85294af89939}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {308da0bf-633e-4210-a537-8232bf94c65c}, !- Handle
  BaseVAVBox CoilHtg-5,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da766df0-b296-4686-8cfd-13cf07501a9b}, !- Water Inlet Node Name
  {7ed50c8b-a3b9-4f89-8d4e-db11bbaac6ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5c30bd0b-d2f5-4bdf-a380-34f596e3d9c0}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 8, !- Name
  {a93fae5d-c39f-4d5a-bdc5-c4e5398b2226}, !- Inlet Port
  {da766df0-b296-4686-8cfd-13cf07501a9b}; !- Outlet Port

OS:Connection,
  {a93fae5d-c39f-4d5a-bdc5-c4e5398b2226}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  10,                                     !- Outlet Port
  {5c30bd0b-d2f5-4bdf-a380-34f596e3d9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f10845a3-75c4-403b-bfd1-5839348e8538}, !- Handle
  BaseVAVBox CoilHtg-5 Water Outlet Node, !- Name
  {7ed50c8b-a3b9-4f89-8d4e-db11bbaac6ab}, !- Inlet Port
  {436945f8-1a3d-406a-825c-c8eda98d25b6}; !- Outlet Port

OS:Connection,
  {da766df0-b296-4686-8cfd-13cf07501a9b}, !- Handle
  {5c30bd0b-d2f5-4bdf-a380-34f596e3d9c0}, !- Source Object
  3,                                      !- Outlet Port
  {308da0bf-633e-4210-a537-8232bf94c65c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ed50c8b-a3b9-4f89-8d4e-db11bbaac6ab}, !- Handle
  {308da0bf-633e-4210-a537-8232bf94c65c}, !- Source Object
  6,                                      !- Outlet Port
  {f10845a3-75c4-403b-bfd1-5839348e8538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436945f8-1a3d-406a-825c-c8eda98d25b6}, !- Handle
  {f10845a3-75c4-403b-bfd1-5839348e8538}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5a1b5240-d3fe-41d1-83b6-0b2cbdb6ecb6}, !- Handle
  Controller Water Coil 8,                !- Name
  {308da0bf-633e-4210-a537-8232bf94c65c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {16af3df1-e221-418f-a90f-c136f0355570}, !- Handle
  BaseVAVBox TrmlUnit-5,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {361c694e-a417-42a2-ae72-cf6db87fff95}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {308da0bf-633e-4210-a537-8232bf94c65c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {718c3727-45c3-4bb8-b9c2-4c4d7ef2bcd0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bed83f4-334f-4cf8-a4dd-a9bd4af3cf79}, !- Handle
  BaseVAVBox TrmlUnit-5 Outlet Node,      !- Name
  {718c3727-45c3-4bb8-b9c2-4c4d7ef2bcd0}, !- Inlet Port
  {8ae2966f-03d8-44f3-b1d4-22f35589cc5a}; !- Outlet Port

OS:Node,
  {264a2cfe-34db-443c-9931-124663969004}, !- Handle
  Perimeter_bot_ZN_4 Thermal Zone Return Air Node, !- Name
  {d73df484-e365-46ec-90ea-3229ff0c5008}, !- Inlet Port
  {25fc3b2e-faa6-4a62-99dc-367ce4b2e069}; !- Outlet Port

OS:Connection,
  {8ae2966f-03d8-44f3-b1d4-22f35589cc5a}, !- Handle
  {2bed83f4-334f-4cf8-a4dd-a9bd4af3cf79}, !- Source Object
  3,                                      !- Outlet Port
  {597d7957-30cd-41e7-a4f4-ade77e510f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d73df484-e365-46ec-90ea-3229ff0c5008}, !- Handle
  {00776aa7-828b-445e-9028-195d10612420}, !- Source Object
  2,                                      !- Outlet Port
  {264a2cfe-34db-443c-9931-124663969004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25fc3b2e-faa6-4a62-99dc-367ce4b2e069}, !- Handle
  {264a2cfe-34db-443c-9931-124663969004}, !- Source Object
  3,                                      !- Outlet Port
  {22471756-0d12-46e4-b4d9-55fd5fedf6c0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {731880d1-085b-44ec-8737-6091d5246c51}, !- Handle
  BaseAirSys15 Zone Splitter Outlet Node 5, !- Name
  {a763bcce-3adc-408b-bc12-156a292ac197}, !- Inlet Port
  {361c694e-a417-42a2-ae72-cf6db87fff95}; !- Outlet Port

OS:Connection,
  {a763bcce-3adc-408b-bc12-156a292ac197}, !- Handle
  {53d9f575-c1ed-4d44-a863-5c7a37e5375e}, !- Source Object
  7,                                      !- Outlet Port
  {731880d1-085b-44ec-8737-6091d5246c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361c694e-a417-42a2-ae72-cf6db87fff95}, !- Handle
  {731880d1-085b-44ec-8737-6091d5246c51}, !- Source Object
  3,                                      !- Outlet Port
  {16af3df1-e221-418f-a90f-c136f0355570}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {718c3727-45c3-4bb8-b9c2-4c4d7ef2bcd0}, !- Handle
  {16af3df1-e221-418f-a90f-c136f0355570}, !- Source Object
  12,                                     !- Outlet Port
  {2bed83f4-334f-4cf8-a4dd-a9bd4af3cf79}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {f7f20fee-73aa-4058-bb5e-383fb1f71d18}, !- Handle
  FirstFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24b5d6d5-8ac9-4b97-80ba-6f612f994be6}, !- Handle
  Core_mid Thermal Zone Thermostat,       !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {77007e57-f381-40da-87a4-5cbe7c206403}, !- Handle
  Core_mid Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {81469cef-1f09-4fee-b35b-139f71b98d8d}, !- Handle
  BaseVAVBox CoilHtg-6,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1f26e5d1-c69f-4d9c-88ae-bcedb7cbc2c6}, !- Water Inlet Node Name
  {f125220f-b450-4c16-9f68-87ca2aab7764}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d47fbf3-9f64-44bf-ae34-3e0adaa9ae50}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 9, !- Name
  {e9598cb8-eb1e-468d-8cc8-a08b746700e4}, !- Inlet Port
  {1f26e5d1-c69f-4d9c-88ae-bcedb7cbc2c6}; !- Outlet Port

OS:Connection,
  {e9598cb8-eb1e-468d-8cc8-a08b746700e4}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  11,                                     !- Outlet Port
  {1d47fbf3-9f64-44bf-ae34-3e0adaa9ae50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18a69da7-c7cc-480c-b1f8-efa309f01496}, !- Handle
  BaseVAVBox CoilHtg-6 Water Outlet Node, !- Name
  {f125220f-b450-4c16-9f68-87ca2aab7764}, !- Inlet Port
  {1fbc41e8-bd42-4576-a5d7-4ff2425128e3}; !- Outlet Port

OS:Connection,
  {1f26e5d1-c69f-4d9c-88ae-bcedb7cbc2c6}, !- Handle
  {1d47fbf3-9f64-44bf-ae34-3e0adaa9ae50}, !- Source Object
  3,                                      !- Outlet Port
  {81469cef-1f09-4fee-b35b-139f71b98d8d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f125220f-b450-4c16-9f68-87ca2aab7764}, !- Handle
  {81469cef-1f09-4fee-b35b-139f71b98d8d}, !- Source Object
  6,                                      !- Outlet Port
  {18a69da7-c7cc-480c-b1f8-efa309f01496}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fbc41e8-bd42-4576-a5d7-4ff2425128e3}, !- Handle
  {18a69da7-c7cc-480c-b1f8-efa309f01496}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5caa9f48-3b65-420a-b9bc-031d108bf93e}, !- Handle
  Controller Water Coil 9,                !- Name
  {81469cef-1f09-4fee-b35b-139f71b98d8d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {52b156c6-749a-4a8b-8518-537ceb4b9135}, !- Handle
  BaseVAVBox TrmlUnit-6,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {4bf66236-6e13-48b9-a5b8-dfe27d8eef82}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.749457259276032,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {81469cef-1f09-4fee-b35b-139f71b98d8d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f048cc33-dce4-49e4-a85a-885ef7bd10cd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6d533520-7e52-4cc9-940f-0947b791e66e}, !- Handle
  Core_mid Thermal Zone Return Air Node,  !- Name
  {048d516b-28ce-4342-9b46-4129ec304264}, !- Inlet Port
  {cdea61c2-06ae-41ef-b211-91e377924347}; !- Outlet Port

OS:Connection,
  {c7b1aaeb-2c61-44fc-9415-c57206e7e566}, !- Handle
  {3a08b41c-1fe0-43a3-9445-a18e32608b93}, !- Source Object
  3,                                      !- Outlet Port
  {df8593f9-ff75-42bd-bfe7-2ae86fdd16e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048d516b-28ce-4342-9b46-4129ec304264}, !- Handle
  {c6ac74fa-e2d6-40d9-b4a3-a71400ddd2f4}, !- Source Object
  2,                                      !- Outlet Port
  {6d533520-7e52-4cc9-940f-0947b791e66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdea61c2-06ae-41ef-b211-91e377924347}, !- Handle
  {6d533520-7e52-4cc9-940f-0947b791e66e}, !- Source Object
  3,                                      !- Outlet Port
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2dc02ddf-72a7-42a5-9b39-2a8ec9298922}, !- Handle
  BaseAirSys15-2 Zone Splitter Outlet Node 1, !- Name
  {76949c2d-5b81-4773-9d98-4a39752b31e9}, !- Inlet Port
  {4bf66236-6e13-48b9-a5b8-dfe27d8eef82}; !- Outlet Port

OS:Connection,
  {76949c2d-5b81-4773-9d98-4a39752b31e9}, !- Handle
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Source Object
  3,                                      !- Outlet Port
  {2dc02ddf-72a7-42a5-9b39-2a8ec9298922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bf66236-6e13-48b9-a5b8-dfe27d8eef82}, !- Handle
  {2dc02ddf-72a7-42a5-9b39-2a8ec9298922}, !- Source Object
  3,                                      !- Outlet Port
  {52b156c6-749a-4a8b-8518-537ceb4b9135}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f048cc33-dce4-49e4-a85a-885ef7bd10cd}, !- Handle
  {52b156c6-749a-4a8b-8518-537ceb4b9135}, !- Source Object
  12,                                     !- Outlet Port
  {3a08b41c-1fe0-43a3-9445-a18e32608b93}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {cf4cfa62-f84f-4110-bbbf-a6eb6f3a84df}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1a35c46e-16cb-4cab-92ca-a0aa40ee3db6}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {68e54c72-d226-4611-94ef-bd1727711c70}, !- Handle
  BaseVAVBox CoilHtg-7,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {da8c0ac7-01d7-41db-9aee-242d4efab414}, !- Water Inlet Node Name
  {d7d404a6-f74b-443f-89d2-5d35b4c093ee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {abb4fb88-2b40-4d1c-851f-326431c3d4d1}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 10, !- Name
  {ba20f2c7-fca0-4523-8f7f-46cb838d98e2}, !- Inlet Port
  {da8c0ac7-01d7-41db-9aee-242d4efab414}; !- Outlet Port

OS:Connection,
  {ba20f2c7-fca0-4523-8f7f-46cb838d98e2}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  12,                                     !- Outlet Port
  {abb4fb88-2b40-4d1c-851f-326431c3d4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07e8efd4-d8f3-4c2c-abc4-e9a1bd6afea0}, !- Handle
  BaseVAVBox CoilHtg-7 Water Outlet Node, !- Name
  {d7d404a6-f74b-443f-89d2-5d35b4c093ee}, !- Inlet Port
  {4b786066-19f3-4b48-be94-aad89a0e19ab}; !- Outlet Port

OS:Connection,
  {da8c0ac7-01d7-41db-9aee-242d4efab414}, !- Handle
  {abb4fb88-2b40-4d1c-851f-326431c3d4d1}, !- Source Object
  3,                                      !- Outlet Port
  {68e54c72-d226-4611-94ef-bd1727711c70}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d7d404a6-f74b-443f-89d2-5d35b4c093ee}, !- Handle
  {68e54c72-d226-4611-94ef-bd1727711c70}, !- Source Object
  6,                                      !- Outlet Port
  {07e8efd4-d8f3-4c2c-abc4-e9a1bd6afea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b786066-19f3-4b48-be94-aad89a0e19ab}, !- Handle
  {07e8efd4-d8f3-4c2c-abc4-e9a1bd6afea0}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {747b0538-c3ee-4da9-b33a-067248732c0b}, !- Handle
  Controller Water Coil 10,               !- Name
  {68e54c72-d226-4611-94ef-bd1727711c70}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5349d0f9-f599-48a6-abf8-733daccc3ccd}, !- Handle
  BaseVAVBox TrmlUnit-7,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {3fdda813-b2ac-418f-bb97-eae8a4e0d6f4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {68e54c72-d226-4611-94ef-bd1727711c70}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4847d1d9-07f7-4db1-ba31-b27cb40583b5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2fe85a9e-0a95-4802-a8d6-33148759895e}, !- Handle
  BaseVAVBox TrmlUnit-7 Outlet Node,      !- Name
  {4847d1d9-07f7-4db1-ba31-b27cb40583b5}, !- Inlet Port
  {2fe3929c-a768-43a3-bf85-9616797288bb}; !- Outlet Port

OS:Node,
  {04061257-e7d0-4a50-a09c-a953e8421ef4}, !- Handle
  Perimeter_mid_ZN_1 Thermal Zone Return Air Node, !- Name
  {2679979c-bb93-4e7a-a6dd-7efec2f5ba1f}, !- Inlet Port
  {3b2a8345-fb13-4871-b13a-eec602f8372d}; !- Outlet Port

OS:Connection,
  {2fe3929c-a768-43a3-bf85-9616797288bb}, !- Handle
  {2fe85a9e-0a95-4802-a8d6-33148759895e}, !- Source Object
  3,                                      !- Outlet Port
  {db42399d-b4bb-46c4-929b-bb7be52684e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2679979c-bb93-4e7a-a6dd-7efec2f5ba1f}, !- Handle
  {da05fd9a-687b-42f9-87e5-a04b24a8b6c6}, !- Source Object
  2,                                      !- Outlet Port
  {04061257-e7d0-4a50-a09c-a953e8421ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2a8345-fb13-4871-b13a-eec602f8372d}, !- Handle
  {04061257-e7d0-4a50-a09c-a953e8421ef4}, !- Source Object
  3,                                      !- Outlet Port
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ee127b42-b0f2-4b37-ab16-f36d7951fb38}, !- Handle
  BaseAirSys15-2 Zone Splitter Outlet Node 2, !- Name
  {f8ea26a9-3ef1-4f96-9c7a-7434f46ed222}, !- Inlet Port
  {3fdda813-b2ac-418f-bb97-eae8a4e0d6f4}; !- Outlet Port

OS:Connection,
  {f8ea26a9-3ef1-4f96-9c7a-7434f46ed222}, !- Handle
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Source Object
  4,                                      !- Outlet Port
  {ee127b42-b0f2-4b37-ab16-f36d7951fb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdda813-b2ac-418f-bb97-eae8a4e0d6f4}, !- Handle
  {ee127b42-b0f2-4b37-ab16-f36d7951fb38}, !- Source Object
  3,                                      !- Outlet Port
  {5349d0f9-f599-48a6-abf8-733daccc3ccd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4847d1d9-07f7-4db1-ba31-b27cb40583b5}, !- Handle
  {5349d0f9-f599-48a6-abf8-733daccc3ccd}, !- Source Object
  12,                                     !- Outlet Port
  {2fe85a9e-0a95-4802-a8d6-33148759895e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {18c2acc9-5dfc-471b-9005-f1c2bd4911f9}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e7749e72-f607-4600-8120-b5cf43c52a28}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {d6c47c1c-7c1e-4619-b384-73c184067ee3}, !- Handle
  BaseVAVBox CoilHtg-8,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9c010c4d-4310-4414-934b-37d7816520e6}, !- Water Inlet Node Name
  {0aea6b7f-d588-453a-b37f-34939eb19566}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3ab48e1c-8848-4dd6-ad22-afcdf7319f1e}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 11, !- Name
  {60208b58-cf95-452a-889c-84b7fb6da585}, !- Inlet Port
  {9c010c4d-4310-4414-934b-37d7816520e6}; !- Outlet Port

OS:Connection,
  {60208b58-cf95-452a-889c-84b7fb6da585}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  13,                                     !- Outlet Port
  {3ab48e1c-8848-4dd6-ad22-afcdf7319f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08545fdf-2109-4070-b9ca-1a009fcfa30f}, !- Handle
  BaseVAVBox CoilHtg-8 Water Outlet Node, !- Name
  {0aea6b7f-d588-453a-b37f-34939eb19566}, !- Inlet Port
  {15ee4d46-1342-464e-bfdf-cd87d8fa1ff6}; !- Outlet Port

OS:Connection,
  {9c010c4d-4310-4414-934b-37d7816520e6}, !- Handle
  {3ab48e1c-8848-4dd6-ad22-afcdf7319f1e}, !- Source Object
  3,                                      !- Outlet Port
  {d6c47c1c-7c1e-4619-b384-73c184067ee3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0aea6b7f-d588-453a-b37f-34939eb19566}, !- Handle
  {d6c47c1c-7c1e-4619-b384-73c184067ee3}, !- Source Object
  6,                                      !- Outlet Port
  {08545fdf-2109-4070-b9ca-1a009fcfa30f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15ee4d46-1342-464e-bfdf-cd87d8fa1ff6}, !- Handle
  {08545fdf-2109-4070-b9ca-1a009fcfa30f}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ff18eb71-c864-41c0-bf31-0357e03fcd0a}, !- Handle
  Controller Water Coil 11,               !- Name
  {d6c47c1c-7c1e-4619-b384-73c184067ee3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dbfc4ed6-c7c4-4cc8-91e0-3fe79cfc302c}, !- Handle
  BaseVAVBox TrmlUnit-8,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {6e7baa3b-a951-4e01-a06a-6b2974ba1f30}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100022181374592,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d6c47c1c-7c1e-4619-b384-73c184067ee3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67c063d9-a33b-43d3-b73a-74f0952785f6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {744151a3-5d02-4999-9131-91e5d9c317e8}, !- Handle
  BaseVAVBox TrmlUnit-8 Outlet Node,      !- Name
  {67c063d9-a33b-43d3-b73a-74f0952785f6}, !- Inlet Port
  {17413e36-bcb1-42fc-b790-c715abb26a51}; !- Outlet Port

OS:Node,
  {dc6ccb38-f14c-4086-a480-238c06b17c83}, !- Handle
  Perimeter_mid_ZN_2 Thermal Zone Return Air Node, !- Name
  {30d39902-ef4a-4c15-818a-f71c805d34db}, !- Inlet Port
  {35fadfb3-1d3f-4f7d-acc7-92d0bd9a3597}; !- Outlet Port

OS:Connection,
  {17413e36-bcb1-42fc-b790-c715abb26a51}, !- Handle
  {744151a3-5d02-4999-9131-91e5d9c317e8}, !- Source Object
  3,                                      !- Outlet Port
  {5178af57-e3fb-47f9-9abf-1d3a3ee165bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d39902-ef4a-4c15-818a-f71c805d34db}, !- Handle
  {65db2fbb-a3cc-45a4-a4b2-06f0e7d39fa1}, !- Source Object
  2,                                      !- Outlet Port
  {dc6ccb38-f14c-4086-a480-238c06b17c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35fadfb3-1d3f-4f7d-acc7-92d0bd9a3597}, !- Handle
  {dc6ccb38-f14c-4086-a480-238c06b17c83}, !- Source Object
  3,                                      !- Outlet Port
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {82ca54cb-f2c2-44be-b265-0d2478e1275f}, !- Handle
  BaseAirSys15-2 Zone Splitter Outlet Node 3, !- Name
  {7987875e-4b36-4fb4-9582-04d4ed50a658}, !- Inlet Port
  {6e7baa3b-a951-4e01-a06a-6b2974ba1f30}; !- Outlet Port

OS:Connection,
  {7987875e-4b36-4fb4-9582-04d4ed50a658}, !- Handle
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Source Object
  5,                                      !- Outlet Port
  {82ca54cb-f2c2-44be-b265-0d2478e1275f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7baa3b-a951-4e01-a06a-6b2974ba1f30}, !- Handle
  {82ca54cb-f2c2-44be-b265-0d2478e1275f}, !- Source Object
  3,                                      !- Outlet Port
  {dbfc4ed6-c7c4-4cc8-91e0-3fe79cfc302c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67c063d9-a33b-43d3-b73a-74f0952785f6}, !- Handle
  {dbfc4ed6-c7c4-4cc8-91e0-3fe79cfc302c}, !- Source Object
  12,                                     !- Outlet Port
  {744151a3-5d02-4999-9131-91e5d9c317e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {2e65c7a7-3065-4c60-8661-da77c6d5aa97}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6e7090a7-b34f-47bc-a890-d6452511e662}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {bd9427fb-43f5-481d-a1cb-bb2459d7d66d}, !- Handle
  BaseVAVBox CoilHtg-9,                   !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2a760022-540c-4f7a-863c-444e273c4150}, !- Water Inlet Node Name
  {2baa73e5-1a9c-4f59-9e95-23f524712afd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2a19beee-5265-4546-bec7-8b0378de73a1}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 12, !- Name
  {beaef558-f6c3-4aaa-a97a-3aad9303ac84}, !- Inlet Port
  {2a760022-540c-4f7a-863c-444e273c4150}; !- Outlet Port

OS:Connection,
  {beaef558-f6c3-4aaa-a97a-3aad9303ac84}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  14,                                     !- Outlet Port
  {2a19beee-5265-4546-bec7-8b0378de73a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34c26b10-e7f6-4d4e-a4b6-5eae4beba70c}, !- Handle
  BaseVAVBox CoilHtg-9 Water Outlet Node, !- Name
  {2baa73e5-1a9c-4f59-9e95-23f524712afd}, !- Inlet Port
  {b0daf861-4e9e-47cb-958e-a380a0fe6aac}; !- Outlet Port

OS:Connection,
  {2a760022-540c-4f7a-863c-444e273c4150}, !- Handle
  {2a19beee-5265-4546-bec7-8b0378de73a1}, !- Source Object
  3,                                      !- Outlet Port
  {bd9427fb-43f5-481d-a1cb-bb2459d7d66d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2baa73e5-1a9c-4f59-9e95-23f524712afd}, !- Handle
  {bd9427fb-43f5-481d-a1cb-bb2459d7d66d}, !- Source Object
  6,                                      !- Outlet Port
  {34c26b10-e7f6-4d4e-a4b6-5eae4beba70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0daf861-4e9e-47cb-958e-a380a0fe6aac}, !- Handle
  {34c26b10-e7f6-4d4e-a4b6-5eae4beba70c}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {61a42a1c-d4d4-4a6d-95e5-e19ab79465a7}, !- Handle
  Controller Water Coil 12,               !- Name
  {bd9427fb-43f5-481d-a1cb-bb2459d7d66d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1c454815-bd2f-4266-a217-fdccd7b0f79e}, !- Handle
  BaseVAVBox TrmlUnit-9,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {ea3168f5-14f0-437a-a876-559be8b440b6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bd9427fb-43f5-481d-a1cb-bb2459d7d66d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d61d4ee7-9e44-47c9-8909-977f45878bf5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0a5c74a-8c00-4b53-a414-54b333542625}, !- Handle
  BaseVAVBox TrmlUnit-9 Outlet Node,      !- Name
  {d61d4ee7-9e44-47c9-8909-977f45878bf5}, !- Inlet Port
  {7545626d-a6d1-490c-b17f-ee42602d2eec}; !- Outlet Port

OS:Node,
  {09dbbbfd-aabf-4e14-9b01-b49b12705933}, !- Handle
  Perimeter_mid_ZN_3 Thermal Zone Return Air Node, !- Name
  {e845689e-a1e5-4d6d-9f6d-ee9f37d327cd}, !- Inlet Port
  {4845a76e-3c03-45fb-9fce-55576641644f}; !- Outlet Port

OS:Connection,
  {7545626d-a6d1-490c-b17f-ee42602d2eec}, !- Handle
  {b0a5c74a-8c00-4b53-a414-54b333542625}, !- Source Object
  3,                                      !- Outlet Port
  {840c1fcd-85dc-478b-b1f0-91a1becb33a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e845689e-a1e5-4d6d-9f6d-ee9f37d327cd}, !- Handle
  {bdd991ac-2c72-4eda-acd8-68661e6884d0}, !- Source Object
  2,                                      !- Outlet Port
  {09dbbbfd-aabf-4e14-9b01-b49b12705933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4845a76e-3c03-45fb-9fce-55576641644f}, !- Handle
  {09dbbbfd-aabf-4e14-9b01-b49b12705933}, !- Source Object
  3,                                      !- Outlet Port
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ce63b738-0bda-47c4-b60a-eda33cb055a4}, !- Handle
  BaseAirSys15-2 Zone Splitter Outlet Node 4, !- Name
  {c5e83e8e-787b-4389-9c04-f5993e68ce4a}, !- Inlet Port
  {ea3168f5-14f0-437a-a876-559be8b440b6}; !- Outlet Port

OS:Connection,
  {c5e83e8e-787b-4389-9c04-f5993e68ce4a}, !- Handle
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Source Object
  6,                                      !- Outlet Port
  {ce63b738-0bda-47c4-b60a-eda33cb055a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3168f5-14f0-437a-a876-559be8b440b6}, !- Handle
  {ce63b738-0bda-47c4-b60a-eda33cb055a4}, !- Source Object
  3,                                      !- Outlet Port
  {1c454815-bd2f-4266-a217-fdccd7b0f79e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d61d4ee7-9e44-47c9-8909-977f45878bf5}, !- Handle
  {1c454815-bd2f-4266-a217-fdccd7b0f79e}, !- Source Object
  12,                                     !- Outlet Port
  {b0a5c74a-8c00-4b53-a414-54b333542625}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {7770ad7e-ca6a-4fcd-aa6b-6e3aabcd9f1f}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6279cf7d-4e7b-4be7-8321-395280c046c2}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {18b7f6ff-c9db-478c-ab16-babc364f1271}, !- Handle
  BaseVAVBox CoilHtg-10,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {72a5b1d8-47b5-4166-89b9-24d2cd1bac33}, !- Water Inlet Node Name
  {4fddc50a-15e0-472b-af75-f2f455f3eed5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f7de515d-7da7-4d04-9fcd-78d66785fdae}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 13, !- Name
  {16e4a19a-b2a1-4ad7-8cce-70bfe06c8a14}, !- Inlet Port
  {72a5b1d8-47b5-4166-89b9-24d2cd1bac33}; !- Outlet Port

OS:Connection,
  {16e4a19a-b2a1-4ad7-8cce-70bfe06c8a14}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  15,                                     !- Outlet Port
  {f7de515d-7da7-4d04-9fcd-78d66785fdae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe12df05-e071-48bf-b80e-43b7d0882ad2}, !- Handle
  BaseVAVBox CoilHtg-10 Water Outlet Node, !- Name
  {4fddc50a-15e0-472b-af75-f2f455f3eed5}, !- Inlet Port
  {930e1b9f-8c20-43b4-a517-477821a37a11}; !- Outlet Port

OS:Connection,
  {72a5b1d8-47b5-4166-89b9-24d2cd1bac33}, !- Handle
  {f7de515d-7da7-4d04-9fcd-78d66785fdae}, !- Source Object
  3,                                      !- Outlet Port
  {18b7f6ff-c9db-478c-ab16-babc364f1271}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4fddc50a-15e0-472b-af75-f2f455f3eed5}, !- Handle
  {18b7f6ff-c9db-478c-ab16-babc364f1271}, !- Source Object
  6,                                      !- Outlet Port
  {fe12df05-e071-48bf-b80e-43b7d0882ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {930e1b9f-8c20-43b4-a517-477821a37a11}, !- Handle
  {fe12df05-e071-48bf-b80e-43b7d0882ad2}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {15d3cdb6-2743-4019-985c-a55a2bc21574}, !- Handle
  Controller Water Coil 13,               !- Name
  {18b7f6ff-c9db-478c-ab16-babc364f1271}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d40c5c09-f625-45c0-85c2-5d1648f1f198}, !- Handle
  BaseVAVBox TrmlUnit-10,                 !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {b946ad08-86dd-4f1a-b647-d0a7128a8b91}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {18b7f6ff-c9db-478c-ab16-babc364f1271}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e8a08e5a-c861-4fd8-ab46-0e3049146e0c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {449ac24a-f520-497e-91ee-c4ae70890df7}, !- Handle
  BaseVAVBox TrmlUnit-10 Outlet Node,     !- Name
  {e8a08e5a-c861-4fd8-ab46-0e3049146e0c}, !- Inlet Port
  {0f7dc5bc-4c64-44a9-8959-1a6d3c34d14d}; !- Outlet Port

OS:Node,
  {a1c7caa0-393b-48c2-aac5-a32bc5a26a82}, !- Handle
  Perimeter_mid_ZN_4 Thermal Zone Return Air Node, !- Name
  {d978ad26-321f-4a80-994d-c4b886d49cd7}, !- Inlet Port
  {fa3248e9-eef8-494e-b933-ee17c00431fc}; !- Outlet Port

OS:Connection,
  {0f7dc5bc-4c64-44a9-8959-1a6d3c34d14d}, !- Handle
  {449ac24a-f520-497e-91ee-c4ae70890df7}, !- Source Object
  3,                                      !- Outlet Port
  {92d2200d-415d-45e2-9889-7d0731c04720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d978ad26-321f-4a80-994d-c4b886d49cd7}, !- Handle
  {d115de3c-9862-4126-bee4-aa247dccb9ea}, !- Source Object
  2,                                      !- Outlet Port
  {a1c7caa0-393b-48c2-aac5-a32bc5a26a82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3248e9-eef8-494e-b933-ee17c00431fc}, !- Handle
  {a1c7caa0-393b-48c2-aac5-a32bc5a26a82}, !- Source Object
  3,                                      !- Outlet Port
  {96c72ec6-1574-47ea-8326-9f260d6176ec}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c7559744-731a-4e5a-b88f-85ca5f64ad7c}, !- Handle
  BaseAirSys15-2 Zone Splitter Outlet Node 5, !- Name
  {e73e1791-b8a9-4269-96f8-0b2dc995d982}, !- Inlet Port
  {b946ad08-86dd-4f1a-b647-d0a7128a8b91}; !- Outlet Port

OS:Connection,
  {e73e1791-b8a9-4269-96f8-0b2dc995d982}, !- Handle
  {781de6e7-9c17-487b-b87a-d64256a346fb}, !- Source Object
  7,                                      !- Outlet Port
  {c7559744-731a-4e5a-b88f-85ca5f64ad7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b946ad08-86dd-4f1a-b647-d0a7128a8b91}, !- Handle
  {c7559744-731a-4e5a-b88f-85ca5f64ad7c}, !- Source Object
  3,                                      !- Outlet Port
  {d40c5c09-f625-45c0-85c2-5d1648f1f198}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8a08e5a-c861-4fd8-ab46-0e3049146e0c}, !- Handle
  {d40c5c09-f625-45c0-85c2-5d1648f1f198}, !- Source Object
  12,                                     !- Outlet Port
  {449ac24a-f520-497e-91ee-c4ae70890df7}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {987eface-de9a-4b17-a82f-41a5bd0643cf}, !- Handle
  MidFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e977ae7-8691-4fae-afb6-304c6345fd66}, !- Handle
  Core_top Thermal Zone Thermostat,       !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c593616a-ea4a-4faf-be25-6ea6ca8ad6db}, !- Handle
  Core_top Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {e7be931e-2f7c-4972-b4e9-39003ef9db73}, !- Handle
  BaseVAVBox CoilHtg-11,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9cb0f900-9475-48fa-93ad-aba215d220ff}, !- Water Inlet Node Name
  {658919da-b1d6-4722-84a0-5fdcd32031e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29f65f3d-0756-4335-8049-4768879d7cd5}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 14, !- Name
  {2ab452b5-7266-4680-a923-37eee30d51d6}, !- Inlet Port
  {9cb0f900-9475-48fa-93ad-aba215d220ff}; !- Outlet Port

OS:Connection,
  {2ab452b5-7266-4680-a923-37eee30d51d6}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  16,                                     !- Outlet Port
  {29f65f3d-0756-4335-8049-4768879d7cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {527512b5-602c-4a78-9e71-7cacf3550963}, !- Handle
  BaseVAVBox CoilHtg-11 Water Outlet Node, !- Name
  {658919da-b1d6-4722-84a0-5fdcd32031e0}, !- Inlet Port
  {a7473216-cf73-4d17-8e5b-6c8062da6b75}; !- Outlet Port

OS:Connection,
  {9cb0f900-9475-48fa-93ad-aba215d220ff}, !- Handle
  {29f65f3d-0756-4335-8049-4768879d7cd5}, !- Source Object
  3,                                      !- Outlet Port
  {e7be931e-2f7c-4972-b4e9-39003ef9db73}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {658919da-b1d6-4722-84a0-5fdcd32031e0}, !- Handle
  {e7be931e-2f7c-4972-b4e9-39003ef9db73}, !- Source Object
  6,                                      !- Outlet Port
  {527512b5-602c-4a78-9e71-7cacf3550963}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7473216-cf73-4d17-8e5b-6c8062da6b75}, !- Handle
  {527512b5-602c-4a78-9e71-7cacf3550963}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {25dc3cf4-6e0a-4eb2-b391-391d5edd4eab}, !- Handle
  Controller Water Coil 14,               !- Name
  {e7be931e-2f7c-4972-b4e9-39003ef9db73}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {53b85218-7899-42b0-b451-68dc829a98cc}, !- Handle
  BaseVAVBox TrmlUnit-11,                 !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {8fff4bdc-678d-4103-8d2b-9016e0abc4ec}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.749457259276032,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e7be931e-2f7c-4972-b4e9-39003ef9db73}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2f959016-bb3a-4aef-943a-8e7964a5d5f0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e5b4ce5a-92e1-4eee-b91d-5f75163912f4}, !- Handle
  Core_top Thermal Zone Return Air Node,  !- Name
  {456939a7-f37e-4ca1-833f-bf2f5b08f0e5}, !- Inlet Port
  {861cfcf9-1c9c-40b1-b3a3-e9ae83a17aa9}; !- Outlet Port

OS:Connection,
  {27dc0e24-a05a-4f2d-b1ba-f43f42cb676d}, !- Handle
  {8eb7810d-88ec-48a1-aab1-4f2e41823e4e}, !- Source Object
  3,                                      !- Outlet Port
  {cef4b944-a629-4898-826b-0d4ddb2d8a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {456939a7-f37e-4ca1-833f-bf2f5b08f0e5}, !- Handle
  {71505533-2ef4-46b9-9a90-3143247cacaa}, !- Source Object
  2,                                      !- Outlet Port
  {e5b4ce5a-92e1-4eee-b91d-5f75163912f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {861cfcf9-1c9c-40b1-b3a3-e9ae83a17aa9}, !- Handle
  {e5b4ce5a-92e1-4eee-b91d-5f75163912f4}, !- Source Object
  3,                                      !- Outlet Port
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2ff633d5-cb50-422a-a35e-1cc9678e70d3}, !- Handle
  BaseAirSys15-3 Zone Splitter Outlet Node 1, !- Name
  {c5806cd8-6210-4942-b860-3643db141bdf}, !- Inlet Port
  {8fff4bdc-678d-4103-8d2b-9016e0abc4ec}; !- Outlet Port

OS:Connection,
  {c5806cd8-6210-4942-b860-3643db141bdf}, !- Handle
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Source Object
  3,                                      !- Outlet Port
  {2ff633d5-cb50-422a-a35e-1cc9678e70d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fff4bdc-678d-4103-8d2b-9016e0abc4ec}, !- Handle
  {2ff633d5-cb50-422a-a35e-1cc9678e70d3}, !- Source Object
  3,                                      !- Outlet Port
  {53b85218-7899-42b0-b451-68dc829a98cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f959016-bb3a-4aef-943a-8e7964a5d5f0}, !- Handle
  {53b85218-7899-42b0-b451-68dc829a98cc}, !- Source Object
  12,                                     !- Outlet Port
  {8eb7810d-88ec-48a1-aab1-4f2e41823e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {6bc3e83a-9e15-42af-8294-2085328120aa}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f2502a2c-287b-47e7-b26d-08a353609a71}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {abcf09c2-b1c6-4f6d-8709-d182af505583}, !- Handle
  BaseVAVBox CoilHtg-12,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7fad2c58-b6f9-4cdb-b327-a8dd79fec927}, !- Water Inlet Node Name
  {5744730c-c5cb-465b-bfb8-a58c321ab4ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57b38426-4683-4af9-981e-022425e25af8}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 15, !- Name
  {75dd0c2b-1546-4199-bd23-03ed4cec463f}, !- Inlet Port
  {7fad2c58-b6f9-4cdb-b327-a8dd79fec927}; !- Outlet Port

OS:Connection,
  {75dd0c2b-1546-4199-bd23-03ed4cec463f}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  17,                                     !- Outlet Port
  {57b38426-4683-4af9-981e-022425e25af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84b52551-e5be-440d-9471-66d30bf94689}, !- Handle
  BaseVAVBox CoilHtg-12 Water Outlet Node, !- Name
  {5744730c-c5cb-465b-bfb8-a58c321ab4ec}, !- Inlet Port
  {b44be98a-e581-4a47-8dc2-491fc52f4678}; !- Outlet Port

OS:Connection,
  {7fad2c58-b6f9-4cdb-b327-a8dd79fec927}, !- Handle
  {57b38426-4683-4af9-981e-022425e25af8}, !- Source Object
  3,                                      !- Outlet Port
  {abcf09c2-b1c6-4f6d-8709-d182af505583}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5744730c-c5cb-465b-bfb8-a58c321ab4ec}, !- Handle
  {abcf09c2-b1c6-4f6d-8709-d182af505583}, !- Source Object
  6,                                      !- Outlet Port
  {84b52551-e5be-440d-9471-66d30bf94689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44be98a-e581-4a47-8dc2-491fc52f4678}, !- Handle
  {84b52551-e5be-440d-9471-66d30bf94689}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e5925aef-460f-4136-a0ed-8d3c5663db7b}, !- Handle
  Controller Water Coil 15,               !- Name
  {abcf09c2-b1c6-4f6d-8709-d182af505583}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47c5c7ea-e08b-40de-8fb9-6f5f69d6a5c6}, !- Handle
  BaseVAVBox TrmlUnit-12,                 !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {ae3653ec-7d85-410c-8c1c-8eb651b52690}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {abcf09c2-b1c6-4f6d-8709-d182af505583}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {333cba50-26dd-4d4c-9f70-58c5ff7c11e0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a694bef-d044-477d-bc01-81d8cf1db440}, !- Handle
  BaseVAVBox TrmlUnit-12 Outlet Node,     !- Name
  {333cba50-26dd-4d4c-9f70-58c5ff7c11e0}, !- Inlet Port
  {7f2f112f-61a9-49a1-9c06-1d8185004aab}; !- Outlet Port

OS:Node,
  {174c9300-06d7-4ff2-8a17-0f7e61f400a1}, !- Handle
  Perimeter_top_ZN_1 Thermal Zone Return Air Node, !- Name
  {6913342a-ad0d-4960-86a1-021157304a31}, !- Inlet Port
  {30c483e4-4934-4de3-ac69-09fbd4a37864}; !- Outlet Port

OS:Connection,
  {7f2f112f-61a9-49a1-9c06-1d8185004aab}, !- Handle
  {5a694bef-d044-477d-bc01-81d8cf1db440}, !- Source Object
  3,                                      !- Outlet Port
  {e2f314ac-fc80-40f7-a402-a4e8c015f35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6913342a-ad0d-4960-86a1-021157304a31}, !- Handle
  {50811441-e55f-408b-b163-b26069d737f3}, !- Source Object
  2,                                      !- Outlet Port
  {174c9300-06d7-4ff2-8a17-0f7e61f400a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c483e4-4934-4de3-ac69-09fbd4a37864}, !- Handle
  {174c9300-06d7-4ff2-8a17-0f7e61f400a1}, !- Source Object
  3,                                      !- Outlet Port
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a03acaf9-5dd9-4e0a-abfa-7c03c2bbf9c1}, !- Handle
  BaseAirSys15-3 Zone Splitter Outlet Node 2, !- Name
  {1af5d7b3-678e-43f2-8265-cc8a2a8fb3d1}, !- Inlet Port
  {ae3653ec-7d85-410c-8c1c-8eb651b52690}; !- Outlet Port

OS:Connection,
  {1af5d7b3-678e-43f2-8265-cc8a2a8fb3d1}, !- Handle
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Source Object
  4,                                      !- Outlet Port
  {a03acaf9-5dd9-4e0a-abfa-7c03c2bbf9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3653ec-7d85-410c-8c1c-8eb651b52690}, !- Handle
  {a03acaf9-5dd9-4e0a-abfa-7c03c2bbf9c1}, !- Source Object
  3,                                      !- Outlet Port
  {47c5c7ea-e08b-40de-8fb9-6f5f69d6a5c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {333cba50-26dd-4d4c-9f70-58c5ff7c11e0}, !- Handle
  {47c5c7ea-e08b-40de-8fb9-6f5f69d6a5c6}, !- Source Object
  12,                                     !- Outlet Port
  {5a694bef-d044-477d-bc01-81d8cf1db440}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {049e00d6-d2b9-47c2-a18b-45ffcb9cb262}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {0cc8fff3-c6b1-43b1-8750-3ec59815aa78}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {309c72be-8720-4f14-8352-4017498a7c79}, !- Handle
  BaseVAVBox CoilHtg-13,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a9dd9fd4-05fd-4e5c-b9a3-0632c4c21a55}, !- Water Inlet Node Name
  {1fc02e94-8a1d-4191-afba-55e3d4f2c4ab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3469dbba-65b3-41e1-aba5-02b14ecc5a00}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 16, !- Name
  {5aed901e-7858-4c6f-bf01-c5ea83dd6b71}, !- Inlet Port
  {a9dd9fd4-05fd-4e5c-b9a3-0632c4c21a55}; !- Outlet Port

OS:Connection,
  {5aed901e-7858-4c6f-bf01-c5ea83dd6b71}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  18,                                     !- Outlet Port
  {3469dbba-65b3-41e1-aba5-02b14ecc5a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {031b0c45-c55e-4d41-b164-8925d751b7ac}, !- Handle
  BaseVAVBox CoilHtg-13 Water Outlet Node, !- Name
  {1fc02e94-8a1d-4191-afba-55e3d4f2c4ab}, !- Inlet Port
  {bd4f9ce6-ce9e-4b8e-b49b-7121921e678c}; !- Outlet Port

OS:Connection,
  {a9dd9fd4-05fd-4e5c-b9a3-0632c4c21a55}, !- Handle
  {3469dbba-65b3-41e1-aba5-02b14ecc5a00}, !- Source Object
  3,                                      !- Outlet Port
  {309c72be-8720-4f14-8352-4017498a7c79}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1fc02e94-8a1d-4191-afba-55e3d4f2c4ab}, !- Handle
  {309c72be-8720-4f14-8352-4017498a7c79}, !- Source Object
  6,                                      !- Outlet Port
  {031b0c45-c55e-4d41-b164-8925d751b7ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4f9ce6-ce9e-4b8e-b49b-7121921e678c}, !- Handle
  {031b0c45-c55e-4d41-b164-8925d751b7ac}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a070fdbd-32db-448d-ba37-a2e23003a481}, !- Handle
  Controller Water Coil 16,               !- Name
  {309c72be-8720-4f14-8352-4017498a7c79}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {09780c7b-0a6e-4f0c-b863-26bdf355b9e4}, !- Handle
  BaseVAVBox TrmlUnit-13,                 !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {8c1625e2-b98b-4e97-990f-4469a78e985e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100022181374592,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {309c72be-8720-4f14-8352-4017498a7c79}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {46593068-9d7d-4533-868c-577c67ae3d05}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc01f649-cabc-4132-8cb5-5811dd9b08f8}, !- Handle
  BaseVAVBox TrmlUnit-13 Outlet Node,     !- Name
  {46593068-9d7d-4533-868c-577c67ae3d05}, !- Inlet Port
  {99d03c05-44e9-409f-a3ac-10ba19227670}; !- Outlet Port

OS:Node,
  {59e3a483-8dfc-4098-a1f4-cff253ef0a50}, !- Handle
  Perimeter_top_ZN_2 Thermal Zone Return Air Node, !- Name
  {7ea8c725-c378-4f99-bff1-121586f63a33}, !- Inlet Port
  {70724c45-4882-4039-a534-318ef511bd0b}; !- Outlet Port

OS:Connection,
  {99d03c05-44e9-409f-a3ac-10ba19227670}, !- Handle
  {bc01f649-cabc-4132-8cb5-5811dd9b08f8}, !- Source Object
  3,                                      !- Outlet Port
  {c0d2f786-0ccb-4bc9-9dda-be55c95f3066}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea8c725-c378-4f99-bff1-121586f63a33}, !- Handle
  {d922073c-b848-4e5c-b63d-66efd9e96cfa}, !- Source Object
  2,                                      !- Outlet Port
  {59e3a483-8dfc-4098-a1f4-cff253ef0a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70724c45-4882-4039-a534-318ef511bd0b}, !- Handle
  {59e3a483-8dfc-4098-a1f4-cff253ef0a50}, !- Source Object
  3,                                      !- Outlet Port
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f051fdf8-b494-4681-baa9-cd2770cc6d76}, !- Handle
  BaseAirSys15-3 Zone Splitter Outlet Node 3, !- Name
  {b192e159-980a-4236-81f3-b9a89ac85a43}, !- Inlet Port
  {8c1625e2-b98b-4e97-990f-4469a78e985e}; !- Outlet Port

OS:Connection,
  {b192e159-980a-4236-81f3-b9a89ac85a43}, !- Handle
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Source Object
  5,                                      !- Outlet Port
  {f051fdf8-b494-4681-baa9-cd2770cc6d76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1625e2-b98b-4e97-990f-4469a78e985e}, !- Handle
  {f051fdf8-b494-4681-baa9-cd2770cc6d76}, !- Source Object
  3,                                      !- Outlet Port
  {09780c7b-0a6e-4f0c-b863-26bdf355b9e4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46593068-9d7d-4533-868c-577c67ae3d05}, !- Handle
  {09780c7b-0a6e-4f0c-b863-26bdf355b9e4}, !- Source Object
  12,                                     !- Outlet Port
  {bc01f649-cabc-4132-8cb5-5811dd9b08f8}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {f22c8c6f-957b-4f6c-a403-3ea1a9edc124}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bf92f253-db49-499a-beae-6ee1a030fba7}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {c2e30d03-d548-4635-aee7-d66235f07861}, !- Handle
  BaseVAVBox CoilHtg-14,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4dbb1f67-0d2d-40f3-9677-46522b0d10c1}, !- Water Inlet Node Name
  {de2df80f-ec63-44e8-98e9-e1884e302456}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {20a05262-5c60-4823-8468-4fc7851411c1}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 17, !- Name
  {e8c71033-8ec6-4a8b-bc1d-647ceae51516}, !- Inlet Port
  {4dbb1f67-0d2d-40f3-9677-46522b0d10c1}; !- Outlet Port

OS:Connection,
  {e8c71033-8ec6-4a8b-bc1d-647ceae51516}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  19,                                     !- Outlet Port
  {20a05262-5c60-4823-8468-4fc7851411c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d913e6d-c84b-4f13-beb4-e6142dea8243}, !- Handle
  BaseVAVBox CoilHtg-14 Water Outlet Node, !- Name
  {de2df80f-ec63-44e8-98e9-e1884e302456}, !- Inlet Port
  {b450a18c-4589-4c1d-8d10-f9d89fe8e2c3}; !- Outlet Port

OS:Connection,
  {4dbb1f67-0d2d-40f3-9677-46522b0d10c1}, !- Handle
  {20a05262-5c60-4823-8468-4fc7851411c1}, !- Source Object
  3,                                      !- Outlet Port
  {c2e30d03-d548-4635-aee7-d66235f07861}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de2df80f-ec63-44e8-98e9-e1884e302456}, !- Handle
  {c2e30d03-d548-4635-aee7-d66235f07861}, !- Source Object
  6,                                      !- Outlet Port
  {9d913e6d-c84b-4f13-beb4-e6142dea8243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b450a18c-4589-4c1d-8d10-f9d89fe8e2c3}, !- Handle
  {9d913e6d-c84b-4f13-beb4-e6142dea8243}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52942553-1f1c-4824-a4de-c7c071535755}, !- Handle
  Controller Water Coil 17,               !- Name
  {c2e30d03-d548-4635-aee7-d66235f07861}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {327fabad-d41e-4de5-b239-ff9981a14610}, !- Handle
  BaseVAVBox TrmlUnit-14,                 !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {ad66a4f7-87d7-4797-a65b-4d8d18fe8027}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.157991485822848,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2e30d03-d548-4635-aee7-d66235f07861}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a8a6349d-b23e-4126-949b-402a96d15011}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9987df7b-9e28-4423-b956-2d35857830ab}, !- Handle
  BaseVAVBox TrmlUnit-14 Outlet Node,     !- Name
  {a8a6349d-b23e-4126-949b-402a96d15011}, !- Inlet Port
  {14941264-0717-4e56-aace-d879b0b28eb1}; !- Outlet Port

OS:Node,
  {067db870-e3c3-4d6f-ac1c-e5af0e0defc4}, !- Handle
  Perimeter_top_ZN_3 Thermal Zone Return Air Node, !- Name
  {06558571-1864-4618-9fef-17e28676e717}, !- Inlet Port
  {b88f9deb-f1de-436f-bc24-2f375de6c07e}; !- Outlet Port

OS:Connection,
  {14941264-0717-4e56-aace-d879b0b28eb1}, !- Handle
  {9987df7b-9e28-4423-b956-2d35857830ab}, !- Source Object
  3,                                      !- Outlet Port
  {d429ac9b-0e08-49a1-a71a-9d558150488f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06558571-1864-4618-9fef-17e28676e717}, !- Handle
  {e77c39a6-c1aa-4e4f-9dc5-75baa2d109f3}, !- Source Object
  2,                                      !- Outlet Port
  {067db870-e3c3-4d6f-ac1c-e5af0e0defc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88f9deb-f1de-436f-bc24-2f375de6c07e}, !- Handle
  {067db870-e3c3-4d6f-ac1c-e5af0e0defc4}, !- Source Object
  3,                                      !- Outlet Port
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {647feb6e-ab84-4b87-b911-6bb221523101}, !- Handle
  BaseAirSys15-3 Zone Splitter Outlet Node 4, !- Name
  {54183fde-039a-4fa0-8f25-aa7756684ed5}, !- Inlet Port
  {ad66a4f7-87d7-4797-a65b-4d8d18fe8027}; !- Outlet Port

OS:Connection,
  {54183fde-039a-4fa0-8f25-aa7756684ed5}, !- Handle
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Source Object
  6,                                      !- Outlet Port
  {647feb6e-ab84-4b87-b911-6bb221523101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad66a4f7-87d7-4797-a65b-4d8d18fe8027}, !- Handle
  {647feb6e-ab84-4b87-b911-6bb221523101}, !- Source Object
  3,                                      !- Outlet Port
  {327fabad-d41e-4de5-b239-ff9981a14610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8a6349d-b23e-4126-949b-402a96d15011}, !- Handle
  {327fabad-d41e-4de5-b239-ff9981a14610}, !- Source Object
  12,                                     !- Outlet Port
  {9987df7b-9e28-4423-b956-2d35857830ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {747dd1bc-37f6-49a4-be9f-1917d0aa49a7}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Thermostat, !- Name
  {d40c59da-3cec-4987-b86e-3cc2fe052db8}, !- Heating Setpoint Temperature Schedule Name
  {b5cc5ee8-e3d9-4fde-a400-32c52764acdd}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b0acba15-3a71-40f8-81a7-2334c0cd58a8}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Coil:Heating:Water,
  {ad898561-628c-484a-b319-3234e7fa9618}, !- Handle
  BaseVAVBox CoilHtg-15,                  !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4a131465-cdfc-48dd-8766-6610698ba348}, !- Water Inlet Node Name
  {a3811ecf-6c8f-420f-b070-d99c46fb22e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  54.4444444444445,                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  48.8888888888889,                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a8164c4-6dc9-4b72-9b37-d4ad99a228e9}, !- Handle
  BaseHPHWSystem Demand Splitter Outlet Node 18, !- Name
  {90a3e614-94b6-4842-a696-bcc86589cb2f}, !- Inlet Port
  {4a131465-cdfc-48dd-8766-6610698ba348}; !- Outlet Port

OS:Connection,
  {90a3e614-94b6-4842-a696-bcc86589cb2f}, !- Handle
  {71159a0c-6c11-438d-98c2-086f41c97207}, !- Source Object
  20,                                     !- Outlet Port
  {0a8164c4-6dc9-4b72-9b37-d4ad99a228e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa839c37-9077-4b8b-a606-b838c23382eb}, !- Handle
  BaseVAVBox CoilHtg-15 Water Outlet Node, !- Name
  {a3811ecf-6c8f-420f-b070-d99c46fb22e8}, !- Inlet Port
  {4ac461d7-20de-4807-922f-61bac5c380f3}; !- Outlet Port

OS:Connection,
  {4a131465-cdfc-48dd-8766-6610698ba348}, !- Handle
  {0a8164c4-6dc9-4b72-9b37-d4ad99a228e9}, !- Source Object
  3,                                      !- Outlet Port
  {ad898561-628c-484a-b319-3234e7fa9618}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a3811ecf-6c8f-420f-b070-d99c46fb22e8}, !- Handle
  {ad898561-628c-484a-b319-3234e7fa9618}, !- Source Object
  6,                                      !- Outlet Port
  {fa839c37-9077-4b8b-a606-b838c23382eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac461d7-20de-4807-922f-61bac5c380f3}, !- Handle
  {fa839c37-9077-4b8b-a606-b838c23382eb}, !- Source Object
  3,                                      !- Outlet Port
  {6ee8f746-12bf-4e2a-a7d7-4a25c57fd058}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d2d436f0-1528-422a-be78-a3d966c72304}, !- Handle
  Controller Water Coil 18,               !- Name
  {ad898561-628c-484a-b319-3234e7fa9618}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e7995002-3e57-4346-ab5f-3f35e5e850c1}, !- Handle
  BaseVAVBox TrmlUnit-15,                 !- Name
  {8418bb0d-bfec-4f34-ab01-515540c27824}, !- Availability Schedule Name
  {a313f71d-2aec-42ee-ae22-6e353a1c1c72}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.100015102162944,                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ad898561-628c-484a-b319-3234e7fa9618}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {be852647-5510-481e-b0c7-af7513ba8da6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Reverse,                                !- Damper Heating Action
  ,                                       !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  35,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f35220b6-ff5e-4f8a-b041-ef13a8aa5dbe}, !- Handle
  BaseVAVBox TrmlUnit-15 Outlet Node,     !- Name
  {be852647-5510-481e-b0c7-af7513ba8da6}, !- Inlet Port
  {5fb00c8e-3f72-4902-a386-922b7857e3bb}; !- Outlet Port

OS:Node,
  {c391c428-78ee-4914-8580-ecb70d032c87}, !- Handle
  Perimeter_top_ZN_4 Thermal Zone Return Air Node, !- Name
  {b5577dd8-a845-4f13-b440-cfbda65db0de}, !- Inlet Port
  {b22de26e-8a22-4e9d-9cd1-e4340f1068f7}; !- Outlet Port

OS:Connection,
  {5fb00c8e-3f72-4902-a386-922b7857e3bb}, !- Handle
  {f35220b6-ff5e-4f8a-b041-ef13a8aa5dbe}, !- Source Object
  3,                                      !- Outlet Port
  {720a1c4b-108f-4971-b895-625c032da6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5577dd8-a845-4f13-b440-cfbda65db0de}, !- Handle
  {262f10e5-8747-4199-a660-1907b77bd65d}, !- Source Object
  2,                                      !- Outlet Port
  {c391c428-78ee-4914-8580-ecb70d032c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22de26e-8a22-4e9d-9cd1-e4340f1068f7}, !- Handle
  {c391c428-78ee-4914-8580-ecb70d032c87}, !- Source Object
  3,                                      !- Outlet Port
  {f714ba09-b588-47c1-a61f-0e09deb9de49}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b0832b32-855d-4301-b205-c7225c4ca188}, !- Handle
  BaseAirSys15-3 Zone Splitter Outlet Node 5, !- Name
  {5fcee3fc-d349-441b-ad84-8298ad0a4d84}, !- Inlet Port
  {a313f71d-2aec-42ee-ae22-6e353a1c1c72}; !- Outlet Port

OS:Connection,
  {5fcee3fc-d349-441b-ad84-8298ad0a4d84}, !- Handle
  {fc988a22-a990-4e82-949e-c07793c85ea5}, !- Source Object
  7,                                      !- Outlet Port
  {b0832b32-855d-4301-b205-c7225c4ca188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a313f71d-2aec-42ee-ae22-6e353a1c1c72}, !- Handle
  {b0832b32-855d-4301-b205-c7225c4ca188}, !- Source Object
  3,                                      !- Outlet Port
  {e7995002-3e57-4346-ab5f-3f35e5e850c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be852647-5510-481e-b0c7-af7513ba8da6}, !- Handle
  {e7995002-3e57-4346-ab5f-3f35e5e850c1}, !- Source Object
  12,                                     !- Outlet Port
  {f35220b6-ff5e-4f8a-b041-ef13a8aa5dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:DesignSpecification:OutdoorAir,
  {c25bbabd-60e4-4c1a-9b68-0d888b36afac}, !- Handle
  TopFloor_Plenum Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Timestep,
  {c7a42a90-79f7-4a1e-ab5c-99be43bda72f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {1431e2c3-0ad2-4f21-b8f0-4ddb507ec39b}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a7a73e10-5753-4a7c-8cf1-180e94f795e9}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {02169964-c3dc-4615-82f0-2f0696db22c8}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8af199e1-4349-4a11-8240-266329858e9b}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {10925fa9-4522-42a7-a438-a01b74bfdc04}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3aab6027-6f5b-4d40-928a-80d875c4b963}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b1211042-792c-4c8e-8e01-6eafefe1db43}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5c2bd3b4-0d90-4c6a-92fc-57fad6a9b8b2}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bd45f6c8-21e4-4975-99d4-ea00d9725c70}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c7dcd38f-a60d-4905-8dd8-6b7ffcb32776}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b5090e20-67ac-4c90-8643-e44c85b28abd}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {660ea016-5bd0-4c2f-9a01-71a37bd06e09}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {66312b24-1492-46ae-8529-fc547b76770c}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bb4252bc-0f0a-4c30-956a-c43dad486d11}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {28a01365-5d3e-4131-9960-aa60096a02fa}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {00a678b6-cbf1-4ec1-bbdc-1a214772a0e3}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ce2d25a5-35f8-430d-962d-0a7ac531546b}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ae4ce7f6-21c6-4f42-bde4-c7fdc7c959ff}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {12725955-4743-494b-9a98-1f8a85286274}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9baad0d7-6800-44cb-91ea-956d001d437e}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2ee85357-b433-453f-b695-383895e8d3f0}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3596783d-ab87-4858-bcb9-dfe7e8ca6ce0}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cb757826-4a7a-411d-acbf-b7b101c5e65e}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {44a99781-80a2-46ef-be0a-07cd607171cb}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2f15cc80-8b22-4269-91a6-392714e7685a}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2c5728e0-2087-4758-a412-fa05b0caf1ef}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {60efe574-4631-4ddc-b37c-bac04379fd58}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {032fecfa-99f8-4799-8098-f28005a4ca2e}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fb3976f8-720b-4aaa-bdf7-e084d961f457}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4799b28a-a065-4e60-9fff-6ba6d3ce4808}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {92aa2857-bfd9-44c4-8ba4-87e517ba39c2}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2b4ba06e-1f51-4505-bdcb-155ba1c398ca}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f03342dc-3ea4-4aee-9cc1-78c9e1b7d658}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {22cc76f5-d7ba-47ef-bef0-253dac769003}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {69fe3dd2-d1bb-4ef7-b8d8-bedceef87816}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3a2b73bc-a827-44e9-ba22-2fc38aedf720}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f2885802-3753-4f77-8e48-afeafd08f9f2}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {67b4ae2e-e0b3-4578-a4c2-49e4a2b4bc6a}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6cda61d6-6957-4eb6-a954-dba43f306e15}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c9be3acf-a8d8-4635-a108-f118f1deba50}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4d418042-755c-452a-8bf9-0e8dd8874c64}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {529b4b96-1a65-4470-a630-0094a0766920}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {48a22827-07bf-414c-aaba-16fe6ba2d4ec}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9e2a82ad-9699-447e-9287-24ebf331be6c}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {85d2e0e6-4fec-4926-a7b2-15dcf6408068}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4309d054-eb6e-48c3-8386-4af8c2cd0f10}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {376de3e5-456b-4f71-9b0c-247cb02b92b9}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4e8c0830-9c9b-4a99-9fd0-5111df3dedb4}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {831b41b3-e5e3-4690-8cc9-14f1cea15dc3}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {175757f5-738d-498a-91ea-02279898da91}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {db8c5708-c7b5-4f3f-8e45-7e0713d34a3a}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1ab31c6c-3e71-48aa-89f6-a39da3b7eb8a}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8f4d281b-bd6a-4838-b220-1114c9e70468}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2a024429-dc58-4528-913f-8e910705b71d}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {19af1d2f-82ce-475c-a41f-f4f766b8549a}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1a29cbae-97e0-425a-96a8-4c74f5de0b03}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6e46f8eb-7cc1-4a03-aa2b-341c02a45707}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {296d3c2f-dc82-4ffd-a32c-451c7a810cd6}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b20c5093-e774-4e6e-b2ee-e70247368887}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1edac763-4ec4-4ded-b423-bc942665e423}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {702d28f2-3151-47a2-b49e-0b9909924e2c}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {00c3dec9-7978-4dd3-b1a1-e8d20fe48baa}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {18fdae2b-efa0-4012-aa47-bcfca27d706d}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2dd7d147-1708-439c-bafd-4817c3e9d181}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3e480b6b-829d-4683-9d71-8a15a75005e2}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2aff0bd1-3541-4e62-88b9-efd2a9c71a9c}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b8813d6e-c781-4f6b-ad88-a5f8fa60e4ef}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2ad39380-2776-426b-9f03-9c439d55aae8}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {35662bf3-cefb-45c1-8c7c-876cea5345e7}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c6aee43a-6141-456b-8270-7133e99b87f6}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {694a3872-7714-4d92-bc4a-1f9baa83bda2}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e4bf5dc9-f5d9-48ab-ade4-425f0655ab5b}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b9636fdd-9ab9-4a8e-a0d2-a12a17801963}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bcd13e64-977e-47f2-ab60-dae3c026ee68}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {748e4e50-82a0-43fd-9b6f-7f5f6ae2eff8}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a8dd217c-5f48-402f-82e4-e027a2236692}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84e82736-e6ae-40bb-9501-265606c6b863}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6f95040a-12a9-4887-8309-2883c2169f04}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3d4ffdc5-8959-4c24-8fb1-1cdb1b1c1628}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e849481e-9749-442d-8025-b288938fe615}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b9949a8f-96ba-4e77-ac2e-ca88ff67c986}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {74745aaa-389d-429e-bc91-7fee2ee009c4}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fef9b258-8513-47fb-9663-a97dedf32dac}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {69a28b79-79b3-4347-ab2d-708ef22b9fc1}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {afd76ee1-44c5-4d5c-86cd-62fe60d8e628}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {04fd8a57-ed83-4d6d-9503-2a4e3dcc17ea}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aab270f8-7d42-47c4-90e8-110766a0b527}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {40383941-60cf-48e4-857d-52716a6a816c}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d16725a2-1b9d-4907-b9d8-c9d2293a4544}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8dce50c3-0cd3-4012-b851-e56fada3eed8}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fdfff1e8-32e0-4892-b03a-5ab9e5ba1a11}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9bfd8f38-c5d5-4681-b9ba-e1a32e0a1ffe}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de20cdb7-c09e-4e49-9ed0-b95c175f7955}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {614c7bd8-baa7-4087-83f8-9afacad06601}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bab6f6eb-1187-4618-a188-f97b4b4d9cd1}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b2f359d9-921b-470f-9ace-66796b4f1be3}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c46a74d-17a7-4e37-a9c4-c9c5a19c358b}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9ef20da5-3f57-491d-90b2-82822ba6ce23}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler Heating Rate,                    !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {79e5ca22-8ca9-46ea-a977-355cbfcfaaf0}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

