<?xml version="1.0" encoding="UTF-8"?>
<SDDXML xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:xsd="http://www.w3.org/2001/XMLSchema">
  <RulesetFilename file="T24_2025.bin"/>
  <Proj>
    <Name>Med Office PVAV PFPB</Name>
    <SolDistribution>FullExterior</SolDistribution>
    <NumTimeStepsPerHr>4</NumTimeStepsPerHr>
    <ClgUnmetLdHrTol>1</ClgUnmetLdHrTol>
    <HtgUnmetLdHrTol>1</HtgUnmetLdHrTol>
    <CliZn>ClimateZone9</CliZn>
    <Lat>33.95</Lat>
    <Long>-118.4</Long>
    <Elevation>179</Elevation>
    <BldgTerrain>Suburbs</BldgTerrain>
    <WtrMnTempSchRef>WaterMainCZ09</WtrMnTempSchRef>
    <DsgnDBT>92.7</DsgnDBT>
    <MCWBT>70.2</MCWBT>
    <DsgnWBT>71.7</DsgnWBT>
    <DsgnHtgDBT>43.1</DsgnHtgDBT>
    <DDWeatherFile>C:/Users/MichaelSawford/Documents/Claude/Projects/Complex HVAC/v1.1_build/output/EX07_NR_PVAV_PFPB/EX07_NR_PVAV-PFPB-CZ9 - batch/CA_Title24_2025_LOS-ANGELES-USC.ddy</DDWeatherFile>
    <AnnualWeatherFile>C:/Users/MichaelSawford/Documents/CBECC 2025 3.0 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFile>
    <AnnualWeatherFileNoPath>CA_Title24_2025_LOS-ANGELES-USC.epw</AnnualWeatherFileNoPath>
    <HVACAutoSizing>1</HVACAutoSizing>
    <SimDsgnDays>1</SimDsgnDays>
    <SimFlag>1</SimFlag>
    <RunPeriodBeginMonth>1</RunPeriodBeginMonth>
    <RunPeriodBeginDay>1</RunPeriodBeginDay>
    <RunPeriodEndMonth>12</RunPeriodEndMonth>
    <RunPeriodEndDay>31</RunPeriodEndDay>
    <RunPeriodYear>2009</RunPeriodYear>
    <SimVarsInterval>Hourly</SimVarsInterval>
    <SimVarsFlagSetAll>0</SimVarsFlagSetAll>
    <SimVarsSite>0</SimVarsSite>
    <SimVarsThrmlZn>0</SimVarsThrmlZn>
    <SimVarsDayltg>0</SimVarsDayltg>
    <SimVarsHVACSec>0</SimVarsHVACSec>
    <SimVarsHVACSecTempFlow>0</SimVarsHVACSecTempFlow>
    <SimVarsHVACPri>0</SimVarsHVACPri>
    <SimVarsHVACZn>0</SimVarsHVACZn>
    <SimVarsHVACZnTempFlow>0</SimVarsHVACZnTempFlow>
    <SimVarsVRFSys>0</SimVarsVRFSys>
    <SimVarsHtRcvry>0</SimVarsHtRcvry>
    <SimVarsFen>0</SimVarsFen>
    <SimVarsDr>0</SimVarsDr>
    <SimVarsWtrHtr>0</SimVarsWtrHtr>
    <SimVarsThrmlEngyStor>0</SimVarsThrmlEngyStor>
    <SHWWtrHtrCnt>0</SHWWtrHtrCnt>
    <SchDay>
      <Name>WaterMainCZ09Jan</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.7</Hr>
      <Hr index="1">57.7</Hr>
      <Hr index="2">57.7</Hr>
      <Hr index="3">57.7</Hr>
      <Hr index="4">57.7</Hr>
      <Hr index="5">57.7</Hr>
      <Hr index="6">57.7</Hr>
      <Hr index="7">57.7</Hr>
      <Hr index="8">57.7</Hr>
      <Hr index="9">57.7</Hr>
      <Hr index="10">57.7</Hr>
      <Hr index="11">57.7</Hr>
      <Hr index="12">57.7</Hr>
      <Hr index="13">57.7</Hr>
      <Hr index="14">57.7</Hr>
      <Hr index="15">57.7</Hr>
      <Hr index="16">57.7</Hr>
      <Hr index="17">57.7</Hr>
      <Hr index="18">57.7</Hr>
      <Hr index="19">57.7</Hr>
      <Hr index="20">57.7</Hr>
      <Hr index="21">57.7</Hr>
      <Hr index="22">57.7</Hr>
      <Hr index="23">57.7</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Feb</Name>
      <Type>Temperature</Type>
      <Hr index="0">57.6</Hr>
      <Hr index="1">57.6</Hr>
      <Hr index="2">57.6</Hr>
      <Hr index="3">57.6</Hr>
      <Hr index="4">57.6</Hr>
      <Hr index="5">57.6</Hr>
      <Hr index="6">57.6</Hr>
      <Hr index="7">57.6</Hr>
      <Hr index="8">57.6</Hr>
      <Hr index="9">57.6</Hr>
      <Hr index="10">57.6</Hr>
      <Hr index="11">57.6</Hr>
      <Hr index="12">57.6</Hr>
      <Hr index="13">57.6</Hr>
      <Hr index="14">57.6</Hr>
      <Hr index="15">57.6</Hr>
      <Hr index="16">57.6</Hr>
      <Hr index="17">57.6</Hr>
      <Hr index="18">57.6</Hr>
      <Hr index="19">57.6</Hr>
      <Hr index="20">57.6</Hr>
      <Hr index="21">57.6</Hr>
      <Hr index="22">57.6</Hr>
      <Hr index="23">57.6</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Mar</Name>
      <Type>Temperature</Type>
      <Hr index="0">58</Hr>
      <Hr index="1">58</Hr>
      <Hr index="2">58</Hr>
      <Hr index="3">58</Hr>
      <Hr index="4">58</Hr>
      <Hr index="5">58</Hr>
      <Hr index="6">58</Hr>
      <Hr index="7">58</Hr>
      <Hr index="8">58</Hr>
      <Hr index="9">58</Hr>
      <Hr index="10">58</Hr>
      <Hr index="11">58</Hr>
      <Hr index="12">58</Hr>
      <Hr index="13">58</Hr>
      <Hr index="14">58</Hr>
      <Hr index="15">58</Hr>
      <Hr index="16">58</Hr>
      <Hr index="17">58</Hr>
      <Hr index="18">58</Hr>
      <Hr index="19">58</Hr>
      <Hr index="20">58</Hr>
      <Hr index="21">58</Hr>
      <Hr index="22">58</Hr>
      <Hr index="23">58</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Apr</Name>
      <Type>Temperature</Type>
      <Hr index="0">58.7</Hr>
      <Hr index="1">58.7</Hr>
      <Hr index="2">58.7</Hr>
      <Hr index="3">58.7</Hr>
      <Hr index="4">58.7</Hr>
      <Hr index="5">58.7</Hr>
      <Hr index="6">58.7</Hr>
      <Hr index="7">58.7</Hr>
      <Hr index="8">58.7</Hr>
      <Hr index="9">58.7</Hr>
      <Hr index="10">58.7</Hr>
      <Hr index="11">58.7</Hr>
      <Hr index="12">58.7</Hr>
      <Hr index="13">58.7</Hr>
      <Hr index="14">58.7</Hr>
      <Hr index="15">58.7</Hr>
      <Hr index="16">58.7</Hr>
      <Hr index="17">58.7</Hr>
      <Hr index="18">58.7</Hr>
      <Hr index="19">58.7</Hr>
      <Hr index="20">58.7</Hr>
      <Hr index="21">58.7</Hr>
      <Hr index="22">58.7</Hr>
      <Hr index="23">58.7</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09May</Name>
      <Type>Temperature</Type>
      <Hr index="0">58.9</Hr>
      <Hr index="1">58.9</Hr>
      <Hr index="2">58.9</Hr>
      <Hr index="3">58.9</Hr>
      <Hr index="4">58.9</Hr>
      <Hr index="5">58.9</Hr>
      <Hr index="6">58.9</Hr>
      <Hr index="7">58.9</Hr>
      <Hr index="8">58.9</Hr>
      <Hr index="9">58.9</Hr>
      <Hr index="10">58.9</Hr>
      <Hr index="11">58.9</Hr>
      <Hr index="12">58.9</Hr>
      <Hr index="13">58.9</Hr>
      <Hr index="14">58.9</Hr>
      <Hr index="15">58.9</Hr>
      <Hr index="16">58.9</Hr>
      <Hr index="17">58.9</Hr>
      <Hr index="18">58.9</Hr>
      <Hr index="19">58.9</Hr>
      <Hr index="20">58.9</Hr>
      <Hr index="21">58.9</Hr>
      <Hr index="22">58.9</Hr>
      <Hr index="23">58.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Jun</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.2</Hr>
      <Hr index="1">61.2</Hr>
      <Hr index="2">61.2</Hr>
      <Hr index="3">61.2</Hr>
      <Hr index="4">61.2</Hr>
      <Hr index="5">61.2</Hr>
      <Hr index="6">61.2</Hr>
      <Hr index="7">61.2</Hr>
      <Hr index="8">61.2</Hr>
      <Hr index="9">61.2</Hr>
      <Hr index="10">61.2</Hr>
      <Hr index="11">61.2</Hr>
      <Hr index="12">61.2</Hr>
      <Hr index="13">61.2</Hr>
      <Hr index="14">61.2</Hr>
      <Hr index="15">61.2</Hr>
      <Hr index="16">61.2</Hr>
      <Hr index="17">61.2</Hr>
      <Hr index="18">61.2</Hr>
      <Hr index="19">61.2</Hr>
      <Hr index="20">61.2</Hr>
      <Hr index="21">61.2</Hr>
      <Hr index="22">61.2</Hr>
      <Hr index="23">61.2</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Jul</Name>
      <Type>Temperature</Type>
      <Hr index="0">62.4</Hr>
      <Hr index="1">62.4</Hr>
      <Hr index="2">62.4</Hr>
      <Hr index="3">62.4</Hr>
      <Hr index="4">62.4</Hr>
      <Hr index="5">62.4</Hr>
      <Hr index="6">62.4</Hr>
      <Hr index="7">62.4</Hr>
      <Hr index="8">62.4</Hr>
      <Hr index="9">62.4</Hr>
      <Hr index="10">62.4</Hr>
      <Hr index="11">62.4</Hr>
      <Hr index="12">62.4</Hr>
      <Hr index="13">62.4</Hr>
      <Hr index="14">62.4</Hr>
      <Hr index="15">62.4</Hr>
      <Hr index="16">62.4</Hr>
      <Hr index="17">62.4</Hr>
      <Hr index="18">62.4</Hr>
      <Hr index="19">62.4</Hr>
      <Hr index="20">62.4</Hr>
      <Hr index="21">62.4</Hr>
      <Hr index="22">62.4</Hr>
      <Hr index="23">62.4</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Aug</Name>
      <Type>Temperature</Type>
      <Hr index="0">63.9</Hr>
      <Hr index="1">63.9</Hr>
      <Hr index="2">63.9</Hr>
      <Hr index="3">63.9</Hr>
      <Hr index="4">63.9</Hr>
      <Hr index="5">63.9</Hr>
      <Hr index="6">63.9</Hr>
      <Hr index="7">63.9</Hr>
      <Hr index="8">63.9</Hr>
      <Hr index="9">63.9</Hr>
      <Hr index="10">63.9</Hr>
      <Hr index="11">63.9</Hr>
      <Hr index="12">63.9</Hr>
      <Hr index="13">63.9</Hr>
      <Hr index="14">63.9</Hr>
      <Hr index="15">63.9</Hr>
      <Hr index="16">63.9</Hr>
      <Hr index="17">63.9</Hr>
      <Hr index="18">63.9</Hr>
      <Hr index="19">63.9</Hr>
      <Hr index="20">63.9</Hr>
      <Hr index="21">63.9</Hr>
      <Hr index="22">63.9</Hr>
      <Hr index="23">63.9</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Sep</Name>
      <Type>Temperature</Type>
      <Hr index="0">64.5</Hr>
      <Hr index="1">64.5</Hr>
      <Hr index="2">64.5</Hr>
      <Hr index="3">64.5</Hr>
      <Hr index="4">64.5</Hr>
      <Hr index="5">64.5</Hr>
      <Hr index="6">64.5</Hr>
      <Hr index="7">64.5</Hr>
      <Hr index="8">64.5</Hr>
      <Hr index="9">64.5</Hr>
      <Hr index="10">64.5</Hr>
      <Hr index="11">64.5</Hr>
      <Hr index="12">64.5</Hr>
      <Hr index="13">64.5</Hr>
      <Hr index="14">64.5</Hr>
      <Hr index="15">64.5</Hr>
      <Hr index="16">64.5</Hr>
      <Hr index="17">64.5</Hr>
      <Hr index="18">64.5</Hr>
      <Hr index="19">64.5</Hr>
      <Hr index="20">64.5</Hr>
      <Hr index="21">64.5</Hr>
      <Hr index="22">64.5</Hr>
      <Hr index="23">64.5</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Oct</Name>
      <Type>Temperature</Type>
      <Hr index="0">64.4</Hr>
      <Hr index="1">64.4</Hr>
      <Hr index="2">64.4</Hr>
      <Hr index="3">64.4</Hr>
      <Hr index="4">64.4</Hr>
      <Hr index="5">64.4</Hr>
      <Hr index="6">64.4</Hr>
      <Hr index="7">64.4</Hr>
      <Hr index="8">64.4</Hr>
      <Hr index="9">64.4</Hr>
      <Hr index="10">64.4</Hr>
      <Hr index="11">64.4</Hr>
      <Hr index="12">64.4</Hr>
      <Hr index="13">64.4</Hr>
      <Hr index="14">64.4</Hr>
      <Hr index="15">64.4</Hr>
      <Hr index="16">64.4</Hr>
      <Hr index="17">64.4</Hr>
      <Hr index="18">64.4</Hr>
      <Hr index="19">64.4</Hr>
      <Hr index="20">64.4</Hr>
      <Hr index="21">64.4</Hr>
      <Hr index="22">64.4</Hr>
      <Hr index="23">64.4</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Nov</Name>
      <Type>Temperature</Type>
      <Hr index="0">61.3</Hr>
      <Hr index="1">61.3</Hr>
      <Hr index="2">61.3</Hr>
      <Hr index="3">61.3</Hr>
      <Hr index="4">61.3</Hr>
      <Hr index="5">61.3</Hr>
      <Hr index="6">61.3</Hr>
      <Hr index="7">61.3</Hr>
      <Hr index="8">61.3</Hr>
      <Hr index="9">61.3</Hr>
      <Hr index="10">61.3</Hr>
      <Hr index="11">61.3</Hr>
      <Hr index="12">61.3</Hr>
      <Hr index="13">61.3</Hr>
      <Hr index="14">61.3</Hr>
      <Hr index="15">61.3</Hr>
      <Hr index="16">61.3</Hr>
      <Hr index="17">61.3</Hr>
      <Hr index="18">61.3</Hr>
      <Hr index="19">61.3</Hr>
      <Hr index="20">61.3</Hr>
      <Hr index="21">61.3</Hr>
      <Hr index="22">61.3</Hr>
      <Hr index="23">61.3</Hr>
    </SchDay>
    <SchDay>
      <Name>WaterMainCZ09Dec</Name>
      <Type>Temperature</Type>
      <Hr index="0">58.3</Hr>
      <Hr index="1">58.3</Hr>
      <Hr index="2">58.3</Hr>
      <Hr index="3">58.3</Hr>
      <Hr index="4">58.3</Hr>
      <Hr index="5">58.3</Hr>
      <Hr index="6">58.3</Hr>
      <Hr index="7">58.3</Hr>
      <Hr index="8">58.3</Hr>
      <Hr index="9">58.3</Hr>
      <Hr index="10">58.3</Hr>
      <Hr index="11">58.3</Hr>
      <Hr index="12">58.3</Hr>
      <Hr index="13">58.3</Hr>
      <Hr index="14">58.3</Hr>
      <Hr index="15">58.3</Hr>
      <Hr index="16">58.3</Hr>
      <Hr index="17">58.3</Hr>
      <Hr index="18">58.3</Hr>
      <Hr index="19">58.3</Hr>
      <Hr index="20">58.3</Hr>
      <Hr index="21">58.3</Hr>
      <Hr index="22">58.3</Hr>
      <Hr index="23">58.3</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancySun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancyWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.2</Hr>
      <Hr index="8">0.95</Hr>
      <Hr index="9">0.95</Hr>
      <Hr index="10">0.95</Hr>
      <Hr index="11">0.95</Hr>
      <Hr index="12">0.5</Hr>
      <Hr index="13">0.95</Hr>
      <Hr index="14">0.95</Hr>
      <Hr index="15">0.95</Hr>
      <Hr index="16">0.95</Hr>
      <Hr index="17">0.3</Hr>
      <Hr index="18">0.1</Hr>
      <Hr index="19">0.1</Hr>
      <Hr index="20">0.1</Hr>
      <Hr index="21">0.1</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeOccupancySat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.1</Hr>
      <Hr index="13">0.1</Hr>
      <Hr index="14">0.1</Hr>
      <Hr index="15">0.1</Hr>
      <Hr index="16">0.1</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OnDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OffDay</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.9</Hr>
      <Hr index="9">0.9</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.9</Hr>
      <Hr index="15">0.9</Hr>
      <Hr index="16">0.9</Hr>
      <Hr index="17">0.5</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeReceptacleSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeGasEquipSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeGasEquipWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.5</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0.75</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeGasEquipSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0.5</Hr>
      <Hr index="9">0.5</Hr>
      <Hr index="10">0.9</Hr>
      <Hr index="11">0.9</Hr>
      <Hr index="12">0.9</Hr>
      <Hr index="13">0.9</Hr>
      <Hr index="14">0.75</Hr>
      <Hr index="15">0.75</Hr>
      <Hr index="16">0.75</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">0.25</Hr>
      <Hr index="20">0.25</Hr>
      <Hr index="21">0.25</Hr>
      <Hr index="22">0.25</Hr>
      <Hr index="23">0.25</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeInfiltrationSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">0.25</Hr>
      <Hr index="6">0.25</Hr>
      <Hr index="7">0.25</Hr>
      <Hr index="8">0.25</Hr>
      <Hr index="9">0.25</Hr>
      <Hr index="10">0.25</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.25</Hr>
      <Hr index="13">0.25</Hr>
      <Hr index="14">0.25</Hr>
      <Hr index="15">0.25</Hr>
      <Hr index="16">0.25</Hr>
      <Hr index="17">0.25</Hr>
      <Hr index="18">0.25</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeElevatorSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeElevatorWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.35</Hr>
      <Hr index="8">0.69</Hr>
      <Hr index="9">0.43</Hr>
      <Hr index="10">0.37</Hr>
      <Hr index="11">0.43</Hr>
      <Hr index="12">0.58</Hr>
      <Hr index="13">0.48</Hr>
      <Hr index="14">0.37</Hr>
      <Hr index="15">0.37</Hr>
      <Hr index="16">0.46</Hr>
      <Hr index="17">0.62</Hr>
      <Hr index="18">0.2</Hr>
      <Hr index="19">0.12</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.04</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeElevatorSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0.16</Hr>
      <Hr index="8">0.14</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.18</Hr>
      <Hr index="11">0.25</Hr>
      <Hr index="12">0.21</Hr>
      <Hr index="13">0.13</Hr>
      <Hr index="14">0.08</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.06</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeEscalatorSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeEscalatorWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeEscalatorSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.04</Hr>
      <Hr index="1">0.04</Hr>
      <Hr index="2">0.04</Hr>
      <Hr index="3">0.04</Hr>
      <Hr index="4">0.04</Hr>
      <Hr index="5">0.07</Hr>
      <Hr index="6">0.04</Hr>
      <Hr index="7">0.04</Hr>
      <Hr index="8">0.04</Hr>
      <Hr index="9">0.04</Hr>
      <Hr index="10">0.04</Hr>
      <Hr index="11">0.06</Hr>
      <Hr index="12">0.06</Hr>
      <Hr index="13">0.09</Hr>
      <Hr index="14">0.06</Hr>
      <Hr index="15">0.04</Hr>
      <Hr index="16">0.04</Hr>
      <Hr index="17">0.04</Hr>
      <Hr index="18">0.04</Hr>
      <Hr index="19">0.04</Hr>
      <Hr index="20">0.04</Hr>
      <Hr index="21">0.07</Hr>
      <Hr index="22">0.04</Hr>
      <Hr index="23">0.04</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.19</Hr>
      <Hr index="8">0.35</Hr>
      <Hr index="9">0.38</Hr>
      <Hr index="10">0.39</Hr>
      <Hr index="11">0.47</Hr>
      <Hr index="12">0.57</Hr>
      <Hr index="13">0.54</Hr>
      <Hr index="14">0.34</Hr>
      <Hr index="15">0.33</Hr>
      <Hr index="16">0.44</Hr>
      <Hr index="17">0.26</Hr>
      <Hr index="18">0.21</Hr>
      <Hr index="19">0.15</Hr>
      <Hr index="20">0.17</Hr>
      <Hr index="21">0.08</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeServiceHotWaterSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.08</Hr>
      <Hr index="6">0.07</Hr>
      <Hr index="7">0.11</Hr>
      <Hr index="8">0.15</Hr>
      <Hr index="9">0.21</Hr>
      <Hr index="10">0.19</Hr>
      <Hr index="11">0.23</Hr>
      <Hr index="12">0.2</Hr>
      <Hr index="13">0.19</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.12</Hr>
      <Hr index="16">0.14</Hr>
      <Hr index="17">0.07</Hr>
      <Hr index="18">0.07</Hr>
      <Hr index="19">0.07</Hr>
      <Hr index="20">0.07</Hr>
      <Hr index="21">0.09</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsSun</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.05</Hr>
      <Hr index="7">0.05</Hr>
      <Hr index="8">0.05</Hr>
      <Hr index="9">0.05</Hr>
      <Hr index="10">0.05</Hr>
      <Hr index="11">0.05</Hr>
      <Hr index="12">0.05</Hr>
      <Hr index="13">0.05</Hr>
      <Hr index="14">0.05</Hr>
      <Hr index="15">0.05</Hr>
      <Hr index="16">0.05</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsWD</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.1</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.3</Hr>
      <Hr index="8">0.65</Hr>
      <Hr index="9">0.65</Hr>
      <Hr index="10">0.65</Hr>
      <Hr index="11">0.65</Hr>
      <Hr index="12">0.65</Hr>
      <Hr index="13">0.65</Hr>
      <Hr index="14">0.65</Hr>
      <Hr index="15">0.65</Hr>
      <Hr index="16">0.65</Hr>
      <Hr index="17">0.35</Hr>
      <Hr index="18">0.3</Hr>
      <Hr index="19">0.3</Hr>
      <Hr index="20">0.2</Hr>
      <Hr index="21">0.2</Hr>
      <Hr index="22">0.1</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeLightsSat</Name>
      <Type>Fraction</Type>
      <Hr index="0">0.05</Hr>
      <Hr index="1">0.05</Hr>
      <Hr index="2">0.05</Hr>
      <Hr index="3">0.05</Hr>
      <Hr index="4">0.05</Hr>
      <Hr index="5">0.05</Hr>
      <Hr index="6">0.1</Hr>
      <Hr index="7">0.1</Hr>
      <Hr index="8">0.3</Hr>
      <Hr index="9">0.3</Hr>
      <Hr index="10">0.3</Hr>
      <Hr index="11">0.3</Hr>
      <Hr index="12">0.15</Hr>
      <Hr index="13">0.15</Hr>
      <Hr index="14">0.15</Hr>
      <Hr index="15">0.15</Hr>
      <Hr index="16">0.15</Hr>
      <Hr index="17">0.05</Hr>
      <Hr index="18">0.05</Hr>
      <Hr index="19">0.05</Hr>
      <Hr index="20">0.05</Hr>
      <Hr index="21">0.05</Hr>
      <Hr index="22">0.05</Hr>
      <Hr index="23">0.05</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSun</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">0</Hr>
      <Hr index="6">0</Hr>
      <Hr index="7">0</Hr>
      <Hr index="8">0</Hr>
      <Hr index="9">0</Hr>
      <Hr index="10">0</Hr>
      <Hr index="11">0</Hr>
      <Hr index="12">0</Hr>
      <Hr index="13">0</Hr>
      <Hr index="14">0</Hr>
      <Hr index="15">0</Hr>
      <Hr index="16">0</Hr>
      <Hr index="17">0</Hr>
      <Hr index="18">0</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailWD</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHVACAvailSat</Name>
      <Type>OnOff</Type>
      <Hr index="0">0</Hr>
      <Hr index="1">0</Hr>
      <Hr index="2">0</Hr>
      <Hr index="3">0</Hr>
      <Hr index="4">0</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">0</Hr>
      <Hr index="20">0</Hr>
      <Hr index="21">0</Hr>
      <Hr index="22">0</Hr>
      <Hr index="23">0</Hr>
    </SchDay>
    <SchDay>
      <Name>AllOnHVACAvailDay</Name>
      <Type>OnOff</Type>
      <Hr index="0">1</Hr>
      <Hr index="1">1</Hr>
      <Hr index="2">1</Hr>
      <Hr index="3">1</Hr>
      <Hr index="4">1</Hr>
      <Hr index="5">1</Hr>
      <Hr index="6">1</Hr>
      <Hr index="7">1</Hr>
      <Hr index="8">1</Hr>
      <Hr index="9">1</Hr>
      <Hr index="10">1</Hr>
      <Hr index="11">1</Hr>
      <Hr index="12">1</Hr>
      <Hr index="13">1</Hr>
      <Hr index="14">1</Hr>
      <Hr index="15">1</Hr>
      <Hr index="16">1</Hr>
      <Hr index="17">1</Hr>
      <Hr index="18">1</Hr>
      <Hr index="19">1</Hr>
      <Hr index="20">1</Hr>
      <Hr index="21">1</Hr>
      <Hr index="22">1</Hr>
      <Hr index="23">1</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">85</Hr>
      <Hr index="6">85</Hr>
      <Hr index="7">85</Hr>
      <Hr index="8">85</Hr>
      <Hr index="9">85</Hr>
      <Hr index="10">85</Hr>
      <Hr index="11">85</Hr>
      <Hr index="12">85</Hr>
      <Hr index="13">85</Hr>
      <Hr index="14">85</Hr>
      <Hr index="15">85</Hr>
      <Hr index="16">85</Hr>
      <Hr index="17">85</Hr>
      <Hr index="18">85</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">75</Hr>
      <Hr index="20">75</Hr>
      <Hr index="21">75</Hr>
      <Hr index="22">75</Hr>
      <Hr index="23">75</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeClgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">85</Hr>
      <Hr index="1">85</Hr>
      <Hr index="2">85</Hr>
      <Hr index="3">85</Hr>
      <Hr index="4">85</Hr>
      <Hr index="5">75</Hr>
      <Hr index="6">75</Hr>
      <Hr index="7">75</Hr>
      <Hr index="8">75</Hr>
      <Hr index="9">75</Hr>
      <Hr index="10">75</Hr>
      <Hr index="11">75</Hr>
      <Hr index="12">75</Hr>
      <Hr index="13">75</Hr>
      <Hr index="14">75</Hr>
      <Hr index="15">75</Hr>
      <Hr index="16">75</Hr>
      <Hr index="17">75</Hr>
      <Hr index="18">75</Hr>
      <Hr index="19">85</Hr>
      <Hr index="20">85</Hr>
      <Hr index="21">85</Hr>
      <Hr index="22">85</Hr>
      <Hr index="23">85</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetptSun</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">60</Hr>
      <Hr index="6">60</Hr>
      <Hr index="7">60</Hr>
      <Hr index="8">60</Hr>
      <Hr index="9">60</Hr>
      <Hr index="10">60</Hr>
      <Hr index="11">60</Hr>
      <Hr index="12">60</Hr>
      <Hr index="13">60</Hr>
      <Hr index="14">60</Hr>
      <Hr index="15">60</Hr>
      <Hr index="16">60</Hr>
      <Hr index="17">60</Hr>
      <Hr index="18">60</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetptWD</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">70</Hr>
      <Hr index="20">70</Hr>
      <Hr index="21">70</Hr>
      <Hr index="22">70</Hr>
      <Hr index="23">70</Hr>
    </SchDay>
    <SchDay>
      <Name>OfficeHtgSetptSat</Name>
      <Type>Temperature</Type>
      <Hr index="0">60</Hr>
      <Hr index="1">60</Hr>
      <Hr index="2">60</Hr>
      <Hr index="3">60</Hr>
      <Hr index="4">60</Hr>
      <Hr index="5">70</Hr>
      <Hr index="6">70</Hr>
      <Hr index="7">70</Hr>
      <Hr index="8">70</Hr>
      <Hr index="9">70</Hr>
      <Hr index="10">70</Hr>
      <Hr index="11">70</Hr>
      <Hr index="12">70</Hr>
      <Hr index="13">70</Hr>
      <Hr index="14">70</Hr>
      <Hr index="15">70</Hr>
      <Hr index="16">70</Hr>
      <Hr index="17">70</Hr>
      <Hr index="18">70</Hr>
      <Hr index="19">60</Hr>
      <Hr index="20">60</Hr>
      <Hr index="21">60</Hr>
      <Hr index="22">60</Hr>
      <Hr index="23">60</Hr>
    </SchDay>
    <SchWeek>
      <Name>WaterMainCZ09JanWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Jan</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Jan</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Jan</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Jan</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Jan</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Jan</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Jan</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Jan</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Jan</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Jan</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09FebWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Feb</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Feb</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Feb</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Feb</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Feb</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Feb</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Feb</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Feb</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Feb</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Feb</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09MarWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Mar</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Mar</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Mar</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Mar</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Mar</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Mar</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Mar</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Mar</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Mar</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Mar</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09AprWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Apr</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Apr</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Apr</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Apr</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Apr</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Apr</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Apr</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Apr</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Apr</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Apr</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09MayWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09May</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09May</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09May</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09May</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09May</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09May</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09May</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09May</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09May</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09May</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09JunWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Jun</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Jun</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Jun</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Jun</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Jun</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Jun</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Jun</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Jun</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Jun</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Jun</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09JulWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Jul</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Jul</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Jul</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Jul</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Jul</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Jul</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Jul</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Jul</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Jul</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Jul</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09AugWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Aug</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Aug</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Aug</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Aug</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Aug</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Aug</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Aug</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Aug</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Aug</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Aug</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09SepWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Sep</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Sep</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Sep</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Sep</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Sep</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Sep</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Sep</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Sep</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Sep</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Sep</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09OctWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Oct</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Oct</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Oct</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Oct</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Oct</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Oct</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Oct</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Oct</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Oct</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Oct</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09NovWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Nov</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Nov</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Nov</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Nov</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Nov</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Nov</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Nov</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Nov</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Nov</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Nov</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>WaterMainCZ09DecWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>WaterMainCZ09Dec</SchDaySunRef>
      <SchDayMonRef>WaterMainCZ09Dec</SchDayMonRef>
      <SchDayTueRef>WaterMainCZ09Dec</SchDayTueRef>
      <SchDayWedRef>WaterMainCZ09Dec</SchDayWedRef>
      <SchDayThuRef>WaterMainCZ09Dec</SchDayThuRef>
      <SchDayFriRef>WaterMainCZ09Dec</SchDayFriRef>
      <SchDaySatRef>WaterMainCZ09Dec</SchDaySatRef>
      <SchDayHolRef>WaterMainCZ09Dec</SchDayHolRef>
      <SchDayClgDDRef>WaterMainCZ09Dec</SchDayClgDDRef>
      <SchDayHtgDDRef>WaterMainCZ09Dec</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeOccupancyWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeOccupancySun</SchDaySunRef>
      <SchDayMonRef>OfficeOccupancyWD</SchDayMonRef>
      <SchDayTueRef>OfficeOccupancyWD</SchDayTueRef>
      <SchDayWedRef>OfficeOccupancyWD</SchDayWedRef>
      <SchDayThuRef>OfficeOccupancyWD</SchDayThuRef>
      <SchDayFriRef>OfficeOccupancyWD</SchDayFriRef>
      <SchDaySatRef>OfficeOccupancySat</SchDaySatRef>
      <SchDayHolRef>OfficeOccupancySun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeReceptacleWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeReceptacleSun</SchDaySunRef>
      <SchDayMonRef>OfficeReceptacleWD</SchDayMonRef>
      <SchDayTueRef>OfficeReceptacleWD</SchDayTueRef>
      <SchDayWedRef>OfficeReceptacleWD</SchDayWedRef>
      <SchDayThuRef>OfficeReceptacleWD</SchDayThuRef>
      <SchDayFriRef>OfficeReceptacleWD</SchDayFriRef>
      <SchDaySatRef>OfficeReceptacleSat</SchDaySatRef>
      <SchDayHolRef>OfficeReceptacleSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeGasEquipWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeGasEquipSun</SchDaySunRef>
      <SchDayMonRef>OfficeGasEquipWD</SchDayMonRef>
      <SchDayTueRef>OfficeGasEquipWD</SchDayTueRef>
      <SchDayWedRef>OfficeGasEquipWD</SchDayWedRef>
      <SchDayThuRef>OfficeGasEquipWD</SchDayThuRef>
      <SchDayFriRef>OfficeGasEquipWD</SchDayFriRef>
      <SchDaySatRef>OfficeGasEquipSat</SchDaySatRef>
      <SchDayHolRef>OfficeGasEquipSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeInfiltrationWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeInfiltrationSun</SchDaySunRef>
      <SchDayMonRef>OfficeInfiltrationWD</SchDayMonRef>
      <SchDayTueRef>OfficeInfiltrationWD</SchDayTueRef>
      <SchDayWedRef>OfficeInfiltrationWD</SchDayWedRef>
      <SchDayThuRef>OfficeInfiltrationWD</SchDayThuRef>
      <SchDayFriRef>OfficeInfiltrationWD</SchDayFriRef>
      <SchDaySatRef>OfficeInfiltrationSat</SchDaySatRef>
      <SchDayHolRef>OfficeInfiltrationSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeInfiltrationWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeInfiltrationWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OnWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OnDay</SchDaySunRef>
      <SchDayMonRef>OnDay</SchDayMonRef>
      <SchDayTueRef>OnDay</SchDayTueRef>
      <SchDayWedRef>OnDay</SchDayWedRef>
      <SchDayThuRef>OnDay</SchDayThuRef>
      <SchDayFriRef>OnDay</SchDayFriRef>
      <SchDaySatRef>OnDay</SchDaySatRef>
      <SchDayHolRef>OnDay</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OnDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeElevatorWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeElevatorSun</SchDaySunRef>
      <SchDayMonRef>OfficeElevatorWD</SchDayMonRef>
      <SchDayTueRef>OfficeElevatorWD</SchDayTueRef>
      <SchDayWedRef>OfficeElevatorWD</SchDayWedRef>
      <SchDayThuRef>OfficeElevatorWD</SchDayThuRef>
      <SchDayFriRef>OfficeElevatorWD</SchDayFriRef>
      <SchDaySatRef>OfficeElevatorSat</SchDaySatRef>
      <SchDayHolRef>OfficeElevatorSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeEscalatorWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeEscalatorSun</SchDaySunRef>
      <SchDayMonRef>OfficeEscalatorWD</SchDayMonRef>
      <SchDayTueRef>OfficeEscalatorWD</SchDayTueRef>
      <SchDayWedRef>OfficeEscalatorWD</SchDayWedRef>
      <SchDayThuRef>OfficeEscalatorWD</SchDayThuRef>
      <SchDayFriRef>OfficeEscalatorWD</SchDayFriRef>
      <SchDaySatRef>OfficeEscalatorSat</SchDaySatRef>
      <SchDayHolRef>OfficeEscalatorSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeServiceHotWaterWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeServiceHotWaterSun</SchDaySunRef>
      <SchDayMonRef>OfficeServiceHotWaterWD</SchDayMonRef>
      <SchDayTueRef>OfficeServiceHotWaterWD</SchDayTueRef>
      <SchDayWedRef>OfficeServiceHotWaterWD</SchDayWedRef>
      <SchDayThuRef>OfficeServiceHotWaterWD</SchDayThuRef>
      <SchDayFriRef>OfficeServiceHotWaterWD</SchDayFriRef>
      <SchDaySatRef>OfficeServiceHotWaterSat</SchDaySatRef>
      <SchDayHolRef>OfficeServiceHotWaterSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeLightsWk</Name>
      <Type>Fraction</Type>
      <SchDaySunRef>OfficeLightsSun</SchDaySunRef>
      <SchDayMonRef>OfficeLightsWD</SchDayMonRef>
      <SchDayTueRef>OfficeLightsWD</SchDayTueRef>
      <SchDayWedRef>OfficeLightsWD</SchDayWedRef>
      <SchDayThuRef>OfficeLightsWD</SchDayThuRef>
      <SchDayFriRef>OfficeLightsWD</SchDayFriRef>
      <SchDaySatRef>OfficeLightsSat</SchDaySatRef>
      <SchDayHolRef>OfficeLightsSun</SchDayHolRef>
      <SchDayClgDDRef>OnDay</SchDayClgDDRef>
      <SchDayHtgDDRef>OffDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHVACAvailWk</Name>
      <Type>OnOff</Type>
      <SchDaySunRef>OfficeHVACAvailSun</SchDaySunRef>
      <SchDayMonRef>OfficeHVACAvailWD</SchDayMonRef>
      <SchDayTueRef>OfficeHVACAvailWD</SchDayTueRef>
      <SchDayWedRef>OfficeHVACAvailWD</SchDayWedRef>
      <SchDayThuRef>OfficeHVACAvailWD</SchDayThuRef>
      <SchDayFriRef>OfficeHVACAvailWD</SchDayFriRef>
      <SchDaySatRef>OfficeHVACAvailSat</SchDaySatRef>
      <SchDayHolRef>OfficeHVACAvailSun</SchDayHolRef>
      <SchDayClgDDRef>AllOnHVACAvailDay</SchDayClgDDRef>
      <SchDayHtgDDRef>AllOnHVACAvailDay</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeClgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeClgSetptSun</SchDaySunRef>
      <SchDayMonRef>OfficeClgSetptWD</SchDayMonRef>
      <SchDayTueRef>OfficeClgSetptWD</SchDayTueRef>
      <SchDayWedRef>OfficeClgSetptWD</SchDayWedRef>
      <SchDayThuRef>OfficeClgSetptWD</SchDayThuRef>
      <SchDayFriRef>OfficeClgSetptWD</SchDayFriRef>
      <SchDaySatRef>OfficeClgSetptSat</SchDaySatRef>
      <SchDayHolRef>OfficeClgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeClgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeClgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <SchWeek>
      <Name>OfficeHtgSetptWk</Name>
      <Type>Temperature</Type>
      <SchDaySunRef>OfficeHtgSetptSun</SchDaySunRef>
      <SchDayMonRef>OfficeHtgSetptWD</SchDayMonRef>
      <SchDayTueRef>OfficeHtgSetptWD</SchDayTueRef>
      <SchDayWedRef>OfficeHtgSetptWD</SchDayWedRef>
      <SchDayThuRef>OfficeHtgSetptWD</SchDayThuRef>
      <SchDayFriRef>OfficeHtgSetptWD</SchDayFriRef>
      <SchDaySatRef>OfficeHtgSetptSat</SchDaySatRef>
      <SchDayHolRef>OfficeHtgSetptSun</SchDayHolRef>
      <SchDayClgDDRef>OfficeHtgSetptWD</SchDayClgDDRef>
      <SchDayHtgDDRef>OfficeHtgSetptWD</SchDayHtgDDRef>
    </SchWeek>
    <Sch>
      <Name>WaterMainCZ09</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">1</EndMonth>
      <EndMonth index="1">2</EndMonth>
      <EndMonth index="2">3</EndMonth>
      <EndMonth index="3">4</EndMonth>
      <EndMonth index="4">5</EndMonth>
      <EndMonth index="5">6</EndMonth>
      <EndMonth index="6">7</EndMonth>
      <EndMonth index="7">8</EndMonth>
      <EndMonth index="8">9</EndMonth>
      <EndMonth index="9">10</EndMonth>
      <EndMonth index="10">11</EndMonth>
      <EndMonth index="11">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <EndDay index="1">28</EndDay>
      <EndDay index="2">31</EndDay>
      <EndDay index="3">30</EndDay>
      <EndDay index="4">31</EndDay>
      <EndDay index="5">30</EndDay>
      <EndDay index="6">31</EndDay>
      <EndDay index="7">31</EndDay>
      <EndDay index="8">30</EndDay>
      <EndDay index="9">31</EndDay>
      <EndDay index="10">30</EndDay>
      <EndDay index="11">31</EndDay>
      <SchWeekRef index="0">WaterMainCZ09JanWk</SchWeekRef>
      <SchWeekRef index="1">WaterMainCZ09FebWk</SchWeekRef>
      <SchWeekRef index="2">WaterMainCZ09MarWk</SchWeekRef>
      <SchWeekRef index="3">WaterMainCZ09AprWk</SchWeekRef>
      <SchWeekRef index="4">WaterMainCZ09MayWk</SchWeekRef>
      <SchWeekRef index="5">WaterMainCZ09JunWk</SchWeekRef>
      <SchWeekRef index="6">WaterMainCZ09JulWk</SchWeekRef>
      <SchWeekRef index="7">WaterMainCZ09AugWk</SchWeekRef>
      <SchWeekRef index="8">WaterMainCZ09SepWk</SchWeekRef>
      <SchWeekRef index="9">WaterMainCZ09OctWk</SchWeekRef>
      <SchWeekRef index="10">WaterMainCZ09NovWk</SchWeekRef>
      <SchWeekRef index="11">WaterMainCZ09DecWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeOccupancy</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeOccupancyWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeReceptacle</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeReceptacleWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeGasEquip</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeGasEquipWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeInfiltration</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeInfiltrationWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>On</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OnWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeElevator</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeElevatorWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeEscalator</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeEscalatorWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeServiceHotWater</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeServiceHotWaterWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeLights</Name>
      <Type>Fraction</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeLightsWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeHVACAvail</Name>
      <Type>OnOff</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHVACAvailWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeClgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeClgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Sch>
      <Name>OfficeHtgSetpt</Name>
      <Type>Temperature</Type>
      <EndMonth index="0">12</EndMonth>
      <EndDay index="0">31</EndDay>
      <SchWeekRef index="0">OfficeHtgSetptWk</SchWeekRef>
      <ColSeparator>Comma</ColSeparator>
      <InterpToTimestep>Yes</InterpToTimestep>
    </Sch>
    <Mat>
      <Name>Stucco - 7/8 in.</Name>
      <RVal>0.18</RVal>
      <ThrmlCndct>0.405</ThrmlCndct>
      <SpecHt>0.2</SpecHt>
      <Dens>115.81</Dens>
      <Thkns>0.88</Thkns>
    </Mat>
    <Mat>
      <Name>Air - Metal Wall Framing - 16 or 24 in. OC</Name>
      <RVal>0.65</RVal>
      <ThrmlCndct>0.705</ThrmlCndct>
      <SpecHt>0.24</SpecHt>
      <Dens>0.08</Dens>
      <Thkns>5.5</Thkns>
    </Mat>
    <Mat>
      <Name>Gypsum Board - 1/2 in.</Name>
      <RVal>0.45</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.5</Thkns>
    </Mat>
    <Mat>
      <Name>Gypsum Board - 5/8 in.</Name>
      <RVal>0.56</RVal>
      <ThrmlCndct>0.09167</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>40</Dens>
      <Thkns>0.63</Thkns>
    </Mat>
    <Mat>
      <Name>Metal Standing Seam - 1/16 in.</Name>
      <RVal>0</RVal>
      <ThrmlCndct>1.28</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <Mat>
      <Name>Acoustic Tile - 3/4 in.</Name>
      <RVal>1.89</RVal>
      <ThrmlCndct>0.0333</ThrmlCndct>
      <SpecHt>0.19</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>Metal Deck - 1/16 in.</Name>
      <RVal>0</RVal>
      <ThrmlCndct>26.2</ThrmlCndct>
      <SpecHt>0.12</SpecHt>
      <Dens>488.22</Dens>
      <Thkns>0.0625</Thkns>
    </Mat>
    <Mat>
      <Name>Concrete - 140 lb/ft3 - 4 in.</Name>
      <RVal>0.3</RVal>
      <ThrmlCndct>1.1275</ThrmlCndct>
      <SpecHt>0.22</SpecHt>
      <Dens>139.78</Dens>
      <Thkns>4</Thkns>
    </Mat>
    <Mat>
      <Name>Carpet - 3/4 in.</Name>
      <RVal>2.38</RVal>
      <ThrmlCndct>0.0263</ThrmlCndct>
      <SpecHt>0.33</SpecHt>
      <Dens>18</Dens>
      <Thkns>0.75</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R14.60</Name>
      <RVal>14.6</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>2.33016</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R1.41</Name>
      <RVal>1.41</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.225036</Thkns>
    </Mat>
    <Mat>
      <Name>Compliance Insulation R0.02</Name>
      <RVal>0.02</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>0.003192</Thkns>
    </Mat>
    <FenCons>
      <Name>Base_AllCZ_FixedWindowU34</Name>
      <SHGC>0.22</SHGC>
      <UFactorSim>0.34</UFactorSim>
      <VT>0.42</VT>
    </FenCons>
    <Bldg>
      <Name>OfficeMedium</Name>
      <BldgAz>0</BldgAz>
      <Story>
        <Name>BottomFlr</Name>
        <Spc>
          <Name>Core_bottom</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_bottom Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <ElevPwr>10000</ElevPwr>
          <ElevSchRef>OfficeElevator</ElevSchRef>
          <ElevRadFrac>0</ElevRadFrac>
          <ElevLatFrac>0</ElevLatFrac>
          <ElevLostFrac>1</ElevLostFrac>
          <EscalPwr>3930</EscalPwr>
          <EscalSchRef>OfficeEscalator</EscalSchRef>
          <EscalRadFrac>0</EscalRadFrac>
          <EscalLatFrac>0</EscalLatFrac>
          <EscalLostFrac>1</EscalLostFrac>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>9.52803</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_bot_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Core_bot_ZN_5_Floor</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>0</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_1_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_1_Wall_South_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_4_Wall_South Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_1_Floor</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>163.75</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.27161</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_2_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_2_Wall_East_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_2_Floor</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>109.166</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_3_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_3_Wall_North_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntWall>
            <Name>Perimeter_bot_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_3_Floor</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>163.75</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>Perimeter_bot_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_bot_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.27152</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_ZN_4_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_bot_ZN_4_Wall_West_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>7.64206</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>3.35072</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>7.64206</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <UndgrFlr>
            <Name>Perimeter_bot_ZN_4_Floor</Name>
            <ConsAssmRef>SlabOnOrBelowGradeF073</ConsAssmRef>
            <PerimExposed>109.166</PerimExposed>
            <OutsdBndryCond>GroundFCfactorMethod</OutsdBndryCond>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>0</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>0</Coord></CartesianPt>
            </PolyLp>
          </UndgrFlr>
        </Spc>
        <Spc>
          <Name>FirstFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>FirstFloor_Plenum Thermal Zone</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_bot_Plenum_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_bot_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_bottom</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_bot_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_bot_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>9</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>9</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>MidFlr</Name>
        <Spc>
          <Name>Core_mid</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_mid Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>9.52803</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Core_mid_ZN_5_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_mid_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_1_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_1_Wall_South_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_1_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_mid_ZN_4_Wall_South Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.27161</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_2_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_2_Wall_East_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_2_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_3_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_3_Wall_North_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_3_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_mid_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_mid_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_mid_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.27152</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_ZN_4_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_mid_ZN_4_Wall_West_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>20.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>16.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>20.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_mid_ZN_4_Floor</Name>
            <AdjacentSpcRef>FirstFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>13</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>13</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>MidFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>MidFloor_Plenum Thermal Zone</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_mid_Plenum_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_mid_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_mid</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_mid_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_mid_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>22</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>22</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
      </Story>
      <Story>
        <Name>TopFloor</Name>
        <Spc>
          <Name>Core_top</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Core_top Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>9.52803</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
          <IntFlr>
            <Name>Core_top_ZN_5_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_South</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Core_top_ZN_5_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_1</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_1 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_1_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_1_Wall_South_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>0</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_1_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_1_Wall_East</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
          <IntWall>
            <Name>Perimeter_top_ZN_4_Wall_South Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_2</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_2 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.27161</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_2_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_2_Wall_East_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>0.01</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>163.75</Coord><Coord>109.156</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_2_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_2_Wall_North</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_3</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_3 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>2.00859</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_3_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_3_Wall_North_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>163.747</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_3_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntWall>
            <Name>Perimeter_top_ZN_3_Wall_West</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>MetalFrameWallInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntWall>
        </Spc>
        <Spc>
          <Name>Perimeter_top_ZN_4</Name>
          <CondgType>DirectlyConditioned</CondgType>
          <ThrmlZnRef>Perimeter_top_ZN_4 Thermal Zone</ThrmlZnRef>
          <OccDensSim>5</OccDensSim>
          <OccSensHtRt>250</OccSensHtRt>
          <OccLatHtRt>200</OccLatHtRt>
          <OccSchRef>OfficeOccupancy</OccSchRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">OfficeInfiltration</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0.6</IntLPDRegSim>
          <IntLtgRegEndUseCat>ComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegSchRef>OfficeLights</IntLtgRegSchRef>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <RecptPwrDens>1.5</RecptPwrDens>
          <RecptSchRef>OfficeReceptacle</RecptSchRef>
          <RecptRadFrac>0.2</RecptRadFrac>
          <RecptLatFrac>0</RecptLatFrac>
          <RecptLostFrac>0</RecptLostFrac>
          <ElecEqpPwrDens>0</ElecEqpPwrDens>
          <ElecEqpSchRef>OfficeGasEquip</ElecEqpSchRef>
          <ElecEqpRadFrac>0.15</ElecEqpRadFrac>
          <ElecEqpLatFrac>0</ElecEqpLatFrac>
          <ElecEqpLostFrac>0.85</ElecEqpLostFrac>
          <GasEqpPwrDens>0</GasEqpPwrDens>
          <GasEqpSchRef>OfficeGasEquip</GasEqpSchRef>
          <GasEqpRadFrac>0.15</GasEqpRadFrac>
          <GasEqpLatFrac>0</GasEqpLatFrac>
          <GasEqpLostFrac>0.85</GasEqpLostFrac>
          <ProcElecPwrDens>0</ProcElecPwrDens>
          <ProcGasPwrDens>0</ProcGasPwrDens>
          <SHWFluidSegRef>NonResBaseElecSHWPriSupSeg</SHWFluidSegRef>
          <HotWtrHtgRtSim>1.27152</HotWtrHtgRtSim>
          <HotWtrHtgSchRef>OfficeServiceHotWater</HotWtrHtgSchRef>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_ZN_4_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
            <Win>
              <Name>Perimeter_top_ZN_4_Wall_West_Window</Name>
              <FenConsRef>Base_AllCZ_FixedWindowU34</FenConsRef>
              <PolyLp>
                <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>33.6421</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>109.156</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>29.3507</Coord></CartesianPt>
                <CartesianPt><Coord>0</Coord><Coord>0.01</Coord><Coord>33.6421</Coord></CartesianPt>
              </PolyLp>
            </Win>
          </ExtWall>
          <IntFlr>
            <Name>Perimeter_top_ZN_4_Floor</Name>
            <AdjacentSpcRef>MidFloor_Plenum</AdjacentSpcRef>
            <ConsAssmRef>TypicalFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>26</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>26</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
        </Spc>
        <Spc>
          <Name>TopFloor_Plenum</Name>
          <CondgType>Plenum</CondgType>
          <ThrmlZnRef>TopFloor_Plenum Thermal Zone</ThrmlZnRef>
          <InfMthd index="0">FlowExteriorWallArea</InfMthd>
          <DsgnInfRt index="0">0.2352</DsgnInfRt>
          <InfSchRef index="0">On</InfSchRef>
          <InfModelCoefA index="0">0</InfModelCoefA>
          <InfModelCoefB index="0">0</InfModelCoefB>
          <InfModelCoefC index="0">0.10016</InfModelCoefC>
          <InfModelCoefD index="0">0</InfModelCoefD>
          <IntLPDRegSim>0</IntLPDRegSim>
          <IntLtgRegEndUseCat>NonComplianceLtg</IntLtgRegEndUseCat>
          <IntLtgNonRegEndUseCat>NonComplianceLtg</IntLtgNonRegEndUseCat>
          <IntLtgRegHtGnSpcFracSim>1</IntLtgRegHtGnSpcFracSim>
          <IntLtgRegHtGnRadFracSim>0.97</IntLtgRegHtGnRadFracSim>
          <HotWtrHtgRtSim>0</HotWtrHtgRtSim>
          <HotWtrSupTemp>135</HotWtrSupTemp>
          <PolyLp>
            <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
          </PolyLp>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_East</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_North</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_South</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <ExtWall>
            <Name>Perimeter_top_Plenum_Wall_West</Name>
            <ConsAssmRef>MetalFrameWallU055</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </ExtWall>
          <IntFlr>
            <Name>Core_top_ZN_5_Ceiling Reversed</Name>
            <AdjacentSpcRef>Core_top</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_1_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_1</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_2_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_2</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_3_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_3</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>148.745</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <IntFlr>
            <Name>Perimeter_top_ZN_4_Ceiling Reversed</Name>
            <AdjacentSpcRef>Perimeter_top_ZN_4</AdjacentSpcRef>
            <ConsAssmRef>TypicalPlenumFloorInterior</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>94.1621</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>15.0039</Coord><Coord>15.0039</Coord><Coord>35</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>35</Coord></CartesianPt>
            </PolyLp>
          </IntFlr>
          <Roof>
            <Name>Building_Roof</Name>
            <ConsAssmRef>FlatNonresWoodFramingAndOtherRoofU028</ConsAssmRef>
            <PolyLp>
              <CartesianPt><Coord>163.75</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>163.75</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>109.166</Coord><Coord>39</Coord></CartesianPt>
              <CartesianPt><Coord>0</Coord><Coord>0</Coord><Coord>39</Coord></CartesianPt>
            </PolyLp>
          </Roof>
        </Spc>
      </Story>
      <ThrmlZn>
        <Name>Core_bottom Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>15</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_bot_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>FirstFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_mid Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-2</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-2</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>15</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-2</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-2</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-2</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-2</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-2</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-2</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_mid_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-2</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-2</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>MidFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Core_top Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-3</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-3</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>15</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_1 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-3</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-3</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_2 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-3</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-3</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_3 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-3</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-3</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>Perimeter_top_ZN_4 Thermal Zone</Name>
        <Type>Conditioned</Type>
        <Mult>1</Mult>
        <ThrtlgRng>2</ThrtlgRng>
        <PriAirCondgSysRef index="0">BaseAirSys15-3</PriAirCondgSysRef>
        <PriAirCondgSysPriority index="0">1</PriAirCondgSysPriority>
        <VentSysRef>BaseAirSys15-3</VentSysRef>
        <VentSysPriority>1</VentSysPriority>
        <ClgTstatSchRef>OfficeClgSetpt</ClgTstatSchRef>
        <ClgDsgnSupAirTempDiff>20</ClgDsgnSupAirTempDiff>
        <ClgDsgnSizingFac>1</ClgDsgnSizingFac>
        <HtgTstatSchRef>OfficeHtgSetpt</HtgTstatSchRef>
        <HtgDsgnSupAirTempDiff>25</HtgDsgnSupAirTempDiff>
        <HtgDsgnSizingFac>1</HtgDsgnSizingFac>
        <HtgDsgnMaxFlowFrac>0.5</HtgDsgnMaxFlowFrac>
        <VentCtrlMthd>Fixed</VentCtrlMthd>
        <VentSpecMthdSim>Maximum</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0.15</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <ThrmlZn>
        <Name>TopFloor_Plenum Thermal Zone</Name>
        <Type>Plenum</Type>
        <Mult>1</Mult>
        <VentSpecMthdSim>NoVentilation</VentSpecMthdSim>
        <VentPerPersonSim>0</VentPerPersonSim>
        <VentPerAreaSim>0</VentPerAreaSim>
        <DayltgCtrlLtgFrac1>0</DayltgCtrlLtgFrac1>
        <DayltgCtrlLtgFrac2>0</DayltgCtrlLtgFrac2>
      </ThrmlZn>
      <AirSys>
        <Name>BaseAirSys15</Name>
        <TypeSim>PVAV</TypeSim>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>Coincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>Fixed</ClgCtrl>
        <ClgFixedSupTemp>55</ClgFixedSupTemp>
        <AirSeg>
          <Name>BaseSys15 SupAirSeg</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys15 CoilClg</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys15 CoilHtg</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys15 SupFan</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys15 RetAirSeg</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys15 OACtrl</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys15 SupAirSeg</AirSegSupRef>
          <AirSegRetRef>BaseSys15 RetAirSeg</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Core_bottom Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1588.01</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-2</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_bot_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>334.765</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-2</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-3</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_bot_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>211.935</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-3</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-4</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_bot_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>334.765</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-4</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-5</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_bot_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>211.92</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-5</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys15-2</Name>
        <TypeSim>PVAV</TypeSim>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>Coincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>Fixed</ClgCtrl>
        <ClgFixedSupTemp>55</ClgFixedSupTemp>
        <AirSeg>
          <Name>BaseSys15 SupAirSeg-2</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys15 CoilClg-2</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys15 CoilHtg-2</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys15 SupFan-2</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys15 RetAirSeg-2</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys15 OACtrl-2</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys15 SupAirSeg-2</AirSegSupRef>
          <AirSegRetRef>BaseSys15 RetAirSeg-2</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-6</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Core_mid Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1588.01</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-6</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-7</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_mid_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>334.765</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-7</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-8</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_mid_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>211.935</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-8</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-9</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_mid_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>334.765</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-9</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-10</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_mid_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-2</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>211.92</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-10</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
      </AirSys>
      <AirSys>
        <Name>BaseAirSys15-3</Name>
        <TypeSim>PVAV</TypeSim>
        <AvailSchRef>OfficeHVACAvail</AvailSchRef>
        <FanCtrl>Continuous</FanCtrl>
        <NightCycleFanCtrl>CycleOnCallAnyZone</NightCycleFanCtrl>
        <NightCycleTstatTolerance>2</NightCycleTstatTolerance>
        <NightCycleRunTime>900</NightCycleRunTime>
        <FanPos>DrawThrough</FanPos>
        <OptStartCtrl>None</OptStartCtrl>
        <ClgDsgnSupAirTemp>55</ClgDsgnSupAirTemp>
        <HtgDsgnSupAirTemp>60</HtgDsgnSupAirTemp>
        <DsgnAirFlowMinRat>0.5</DsgnAirFlowMinRat>
        <DsgnPrehtTemp>32</DsgnPrehtTemp>
        <DsgnPrehtHumidityRat>0</DsgnPrehtHumidityRat>
        <DsgnPreclTemp>32</DsgnPreclTemp>
        <DsgnPreclHumidityRat>0</DsgnPreclHumidityRat>
        <SizingOption>Coincident</SizingOption>
        <ClgAllOutsdAir>No</ClgAllOutsdAir>
        <HtgAllOutsdAir>No</HtgAllOutsdAir>
        <ClgDsgnHumidityRat>0.0085</ClgDsgnHumidityRat>
        <HtgDsgnHumidityRat>0.008</HtgDsgnHumidityRat>
        <ClgCtrl>Fixed</ClgCtrl>
        <ClgFixedSupTemp>55</ClgFixedSupTemp>
        <AirSeg>
          <Name>BaseSys15 SupAirSeg-3</Name>
          <Type>Supply</Type>
          <Path>Ducted</Path>
          <CoilClg>
            <Name>BaseSys15 CoilClg-3</Name>
            <Type>DirectExpansion</Type>
            <FuelSrc>Electric</FuelSrc>
            <NumClgStages>1</NumClgStages>
            <Cap_fTempCrvRef>CoilClgDXQRatio_fTwbToadbSI</Cap_fTempCrvRef>
            <Cap_fFlowCrvRef>CoilClgDXSnglQRatio_fCFMRatio</Cap_fFlowCrvRef>
            <DXEIR>0.333333</DXEIR>
            <DXEIR_fTempCrvRef>CoilClgDXEIRRatio_fTwbToadbSI</DXEIR_fTempCrvRef>
            <DXEIR_fPLFCrvRef>CoilClgDXEIRRatio_fQFrac</DXEIR_fPLFCrvRef>
            <DXEIR_fFlowCrvRef>CoilClgDXSnglEIRRatio_fCFMRatio</DXEIR_fFlowCrvRef>
            <CndsrType>Air</CndsrType>
          </CoilClg>
          <CoilHtg>
            <Name>BaseSys15 CoilHtg-3</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
          <Fan>
            <Name>BaseSys15 SupFan-3</Name>
            <CtrlMthdSim>VariableSpeedDrive</CtrlMthdSim>
            <UseLegacyFanObj>1</UseLegacyFanObj>
            <TotEff>1</TotEff>
            <TotStaticPress>0</TotStaticPress>
            <Pwr_fPLRCrvRef>FanVSDGoodSpResetPwrRatio_fCFMRatio</Pwr_fPLRCrvRef>
            <MtrEff>1</MtrEff>
            <MtrPos>InAirStream</MtrPos>
          </Fan>
        </AirSeg>
        <AirSeg>
          <Name>BaseSys15 RetAirSeg-3</Name>
          <Type>Return</Type>
          <Path>Direct</Path>
        </AirSeg>
        <OACtrl>
          <Name>BaseSys15 OACtrl-3</Name>
          <EconoCtrlMthd>NoEconomizer</EconoCtrlMthd>
          <OASchMthd>FollowHVACAvailability</OASchMthd>
          <StartUpDelay>0</StartUpDelay>
          <CtrlType>ModulateFlow</CtrlType>
          <MinLimitType>Fixed</MinLimitType>
          <AirSegSupRef>BaseSys15 SupAirSeg-3</AirSegSupRef>
          <AirSegRetRef>BaseSys15 RetAirSeg-3</AirSegRetRef>
          <HtRcvryBypassCtrlType>BypassWhenWithinEconomizerLimits</HtRcvryBypassCtrlType>
        </OACtrl>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-11</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Core_top Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>1588.01</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-11</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-12</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_top_ZN_1 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>334.765</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-12</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-13</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_top_ZN_2 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>211.935</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-13</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-14</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_top_ZN_3 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>334.765</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-14</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
        <TrmlUnit>
          <Name>BaseVAVBox TrmlUnit-15</Name>
          <TypeSim>VAVReheatBox</TypeSim>
          <ZnServedRef>Perimeter_top_ZN_4 Thermal Zone</ZnServedRef>
          <PriAirSegRef>BaseSys15 SupAirSeg-3</PriAirSegRef>
          <PriAirFlowMaxSim>0</PriAirFlowMaxSim>
          <PriAirFlowMinSim>211.92</PriAirFlowMinSim>
          <ReheatCtrlMthd>DualMaximum</ReheatCtrlMthd>
          <CoilHtg>
            <Name>BaseVAVBox CoilHtg-15</Name>
            <Type>HotWater</Type>
            <FluidSegInRef>BaseHPHWPriSupSeg</FluidSegInRef>
            <FluidSegOutRef>BaseHPHWPriRetSeg</FluidSegOutRef>
            <AuxPwr>0</AuxPwr>
          </CoilHtg>
        </TrmlUnit>
      </AirSys>
    </Bldg>
    <CrvQuad>
      <Name>CoilClgDXSnglQRatio_fCFMRatio</Name>
      <Coef1>0.8</Coef1>
      <Coef2>0.2</Coef2>
      <Coef3>0</Coef3>
      <MinOut>0.8</MinOut>
    </CrvQuad>
    <CrvQuad>
      <Name>HtPumpDefrostFreq_fTdbSI</Name>
      <Coef1>0.71582</Coef1>
      <Coef2>-0.024822</Coef2>
      <Coef3>0</Coef3>
      <MaxVar1>10.607</MaxVar1>
      <MinVar1>-30</MinVar1>
    </CrvQuad>
    <CrvQuad>
      <Name>HtPumpDefrostHtLd_fTdbSI</Name>
      <Coef1>0.08286</Coef1>
      <Coef2>-0.007812</Coef2>
      <Coef3>0</Coef3>
      <MaxVar1>10.607</MaxVar1>
      <MinVar1>-30</MinVar1>
    </CrvQuad>
    <CrvQuad>
      <Name>HtPumpDefrostHIFrac_fTdbSI</Name>
      <Coef1>0.034323</Coef1>
      <Coef2>-0.00072</Coef2>
      <Coef3>0</Coef3>
      <MaxVar1>10.607</MaxVar1>
      <MinVar1>-30</MinVar1>
    </CrvQuad>
    <CrvCubic>
      <Name>FanVSDGoodSpResetPwrRatio_fCFMRatio</Name>
      <Coef1>0.04076</Coef1>
      <Coef2>0.088045</Coef2>
      <Coef3>-0.072926</Coef3>
      <Coef4>0.94374</Coef4>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.342</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>CoilClgDXEIRRatio_fQFrac</Name>
      <Coef1>0</Coef1>
      <Coef2>5.1091</Coef2>
      <Coef3>-8.5515</Coef3>
      <Coef4>4.4744</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.92</MinOut>
      <MinVar1>0.7</MinVar1>
    </CrvCubic>
    <CrvCubic>
      <Name>HtPumpHtgEIRRatio_fPLR</Name>
      <Coef1>2.0148</Coef1>
      <Coef2>-4.3005</Coef2>
      <Coef3>6.1264</Coef3>
      <Coef4>-2.8328</Coef4>
      <MaxVar1>1</MaxVar1>
      <MinVar1>0.1</MinVar1>
    </CrvCubic>
    <CrvDblQuad>
      <Name>CoilClgDXQRatio_fTwbToadbSI</Name>
      <Coef1>0.86779</Coef1>
      <Coef2>0.014245</Coef2>
      <Coef3>0.000554</Coef3>
      <Coef4>-0.007569</Coef4>
      <Coef5>3.2e-05</Coef5>
      <Coef6>-0.000191</Coef6>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>CoilClgDXEIRRatio_fTwbToadbSI</Name>
      <Coef1>0.116709</Coef1>
      <Coef2>0.028458</Coef2>
      <Coef3>-0.000411</Coef3>
      <Coef4>0.021422</Coef4>
      <Coef5>0.000162</Coef5>
      <Coef6>-0.00068</Coef6>
      <MaxVar1>25</MaxVar1>
      <MaxVar2>46.11</MaxVar2>
      <MinVar1>13.89</MinVar1>
      <MinVar2>23.89</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>HtPumpHtgQRatio_fTlwTdbSI</Name>
      <Coef1>0.794901</Coef1>
      <Coef2>0.003885</Coef2>
      <Coef3>-5.8e-05</Coef3>
      <Coef4>0.027811</Coef4>
      <Coef5>0.000318</Coef5>
      <Coef6>-0.000131</Coef6>
      <MaxOut>1.55</MaxOut>
      <MaxVar1>70</MaxVar1>
      <MaxVar2>37.22</MaxVar2>
      <MinVar1>15</MinVar1>
      <MinVar2>-17</MinVar2>
    </CrvDblQuad>
    <CrvDblQuad>
      <Name>HtPumpHtgEIRRatio_fTlwTdbSI</Name>
      <Coef1>0.53073</Coef1>
      <Coef2>0.006552</Coef2>
      <Coef3>0.000264</Coef3>
      <Coef4>-0.036207</Coef4>
      <Coef5>0.001266</Coef5>
      <Coef6>-0.000791</Coef6>
      <MaxOut>1.48</MaxOut>
      <MaxVar1>70</MaxVar1>
      <MaxVar2>37.22</MaxVar2>
      <MinOut>0.4</MinOut>
      <MinVar1>15</MinVar1>
      <MinVar2>-17</MinVar2>
    </CrvDblQuad>
    <FluidSys>
      <Name>NonResBaseElecSHWSystem</Name>
      <Type>ServiceHotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>135</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>80</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>135</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <IsSecLoop>0</IsSecLoop>
      <WtrHtr>
        <Name>NonResBaseElecWaterHeater</Name>
        <TypeSim>Conventional</TypeSim>
        <FluidSegOutRef>NonResBaseElecSHWPriSupSeg</FluidSegOutRef>
        <FluidSegInRefSim>NonResBaseElecSHWMuniInlet</FluidSegInRefSim>
        <StorCapSim>30</StorCapSim>
        <ThrmlEff>1</ThrmlEff>
        <HtPumpSubType>R134a_SinglePass</HtPumpSubType>
        <FuelSrc>Electricity</FuelSrc>
        <OffCyclePrstcLossSim>0</OffCyclePrstcLossSim>
        <OnCyclePrstcLossSim>0</OnCyclePrstcLossSim>
        <TankOffCycleLossCoefSim>1.38659</TankOffCycleLossCoefSim>
        <CapRtdSim>29835.7</CapRtdSim>
        <MaxTempLimit>180</MaxTempLimit>
        <CtrlType>Cycle</CtrlType>
      </WtrHtr>
      <FluidSeg>
        <Name>NonResBaseElecSHWPriSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>NonResBaseElecSHWMuniInlet</Name>
        <Type>MakeupFluid</Type>
        <Src>MunicipalWater</Src>
      </FluidSeg>
    </FluidSys>
    <ConsAssm>
      <Name>SlabOnOrBelowGradeF073</Name>
      <SpecMthd>FFactor</SpecMthd>
      <FFactor>0.73</FFactor>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
    </ConsAssm>
    <ConsAssm>
      <Name>MetalFrameWallU055</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Stucco - 7/8 in.</MatRef>
      <MatRef index="1">Compliance Insulation R14.60</MatRef>
      <MatRef index="2">Compliance Insulation R1.41</MatRef>
      <MatRef index="3">Compliance Insulation R0.02</MatRef>
      <MatRef index="4">Compliance Insulation R0.02</MatRef>
      <MatRef index="5">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
      <MatRef index="6">Gypsum Board - 1/2 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>MetalFrameWallInterior</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Gypsum Board - 5/8 in.</MatRef>
      <MatRef index="1">Air - Metal Wall Framing - 16 or 24 in. OC</MatRef>
      <MatRef index="2">Gypsum Board - 5/8 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>FlatNonresWoodFramingAndOtherRoofU028</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.37</ExtSolAbs>
      <ExtThrmlAbs>0.75</ExtThrmlAbs>
      <ExtVisAbs>0.75</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Metal Standing Seam - 1/16 in.</MatRef>
      <MatRef index="1">Compliance Insulation R34.93</MatRef>
    </ConsAssm>
    <Mat>
      <Name>Compliance Insulation R34.93</Name>
      <RVal>34.93</RVal>
      <ThrmlCndct>0.0133</ThrmlCndct>
      <SpecHt>0.27</SpecHt>
      <Dens>1</Dens>
      <Thkns>5.57483</Thkns>
    </Mat>
    <ConsAssm>
      <Name>TypicalPlenumFloorInterior</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Acoustic Tile - 3/4 in.</MatRef>
    </ConsAssm>
    <ConsAssm>
      <Name>TypicalFloorInterior</Name>
      <SpecMthd>Layers</SpecMthd>
      <ExtRoughness>MediumRough</ExtRoughness>
      <ExtSolAbs>0.7</ExtSolAbs>
      <ExtThrmlAbs>0.9</ExtThrmlAbs>
      <ExtVisAbs>0.8</ExtVisAbs>
      <IntSolAbs>0.7</IntSolAbs>
      <IntThrmlAbs>0.9</IntThrmlAbs>
      <IntVisAbs>0.8</IntVisAbs>
      <MatRef index="0">Metal Deck - 1/16 in.</MatRef>
      <MatRef index="1">Concrete - 140 lb/ft3 - 4 in.</MatRef>
      <MatRef index="2">Carpet - 3/4 in.</MatRef>
    </ConsAssm>
    <FluidSys>
      <Name>BaseHPHWSystem</Name>
      <Type>HotWater</Type>
      <AvailSchRef>On</AvailSchRef>
      <DsgnSupWtrTemp>130</DsgnSupWtrTemp>
      <DsgnSupWtrDelT>10</DsgnSupWtrDelT>
      <TempCtrl>Fixed</TempCtrl>
      <FixedSupTemp>130</FixedSupTemp>
      <SizingOption>NonCoincident</SizingOption>
      <IsSecLoop>0</IsSecLoop>
      <HtPump>
        <Name>Base AWHP</Name>
        <Type>Heating</Type>
        <CndsrType>AirSource</CndsrType>
        <CprsrLoc>Outdoor</CprsrLoc>
        <HtgFluidSegInRef>BaseHPHWPriRetSeg</HtgFluidSegInRef>
        <HtgFluidSegOutRef>BaseHPHWPriSupSeg</HtgFluidSegOutRef>
        <HasBypass>1</HasBypass>
        <HtgCOPSim>2.31</HtgCOPSim>
        <HtgCap_fTempCrvRef>HtPumpHtgQRatio_fTlwTdbSI</HtgCap_fTempCrvRef>
        <HtgEIR_fTempCrvRef>HtPumpHtgEIRRatio_fTlwTdbSI</HtgEIR_fTempCrvRef>
        <HtgEIR_fPLRCrvRef>HtPumpHtgEIRRatio_fPLR</HtgEIR_fPLRCrvRef>
        <HtgSizingMthd>HeatingCapacity</HtgSizingMthd>
        <HtgCtrlType>Load</HtgCtrlType>
        <HtgFlowMode>VariableSpeedPumping</HtgFlowMode>
        <HtgPLRMin>0.2</HtgPLRMin>
        <HtgSrcTempMin>17</HtgSrcTempMin>
        <HtgDefrostTempMax>50</HtgDefrostTempMax>
        <HtgDefrostCtrl>TimedEmpirical</HtgDefrostCtrl>
        <HtgDefrostTimeFrac>0.058333</HtgDefrostTimeFrac>
        <HtgDefrostFreq_fTempCrvRef>HtPumpDefrostFreq_fTdbSI</HtgDefrostFreq_fTempCrvRef>
        <HtgDefrostHtLd_fTempCrvRef>HtPumpDefrostHtLd_fTdbSI</HtgDefrostHtLd_fTempCrvRef>
        <HtgDefrostHIFrac_fTempCrvRef>HtPumpDefrostHIFrac_fTdbSI</HtgDefrostHIFrac_fTempCrvRef>
        <HtgSuppBlrRef>Base SupBlr</HtgSuppBlrRef>
        <Pump>
          <Name>Base HPHW Pump</Name>
          <OperCtrl>OnDemand</OperCtrl>
          <SpdCtrl>VariableSpeed</SpdCtrl>
          <Cnt>1</Cnt>
          <TotHd>0</TotHd>
          <MtrEff>1</MtrEff>
          <Pwr_fPLRCrvRef>PumpVSDRstEPPwrRatio_fGPMRatio</Pwr_fPLRCrvRef>
        </Pump>
      </HtPump>
      <FluidSeg>
        <Name>BaseHPHWPriSupSeg</Name>
        <Type>PrimarySupply</Type>
      </FluidSeg>
      <FluidSeg>
        <Name>BaseHPHWPriRetSeg</Name>
        <Type>PrimaryReturn</Type>
      </FluidSeg>
      <Blr>
        <Name>Base SupBlr</Name>
        <Type>HotWater</Type>
        <FuelSrc>Electric</FuelSrc>
        <FlowMode>Variable</FlowMode>
        <HasBypass>1</HasBypass>
        <EntTempDsgn>120</EntTempDsgn>
        <LvgTempDsgn>130</LvgTempDsgn>
        <ThrmlEff>0.98</ThrmlEff>
        <UnldRatMin>0.01</UnldRatMin>
      </Blr>
    </FluidSys>
    <CrvQuad>
      <Name>CoilClgDXSnglEIRRatio_fCFMRatio</Name>
      <Coef1>1.156</Coef1>
      <Coef2>-0.1816</Coef2>
      <Coef3>0.0256</Coef3>
    </CrvQuad>
    <CrvCubic>
      <Name>PumpVSDRstEPPwrRatio_fGPMRatio</Name>
      <Coef1>0.0273</Coef1>
      <Coef2>-0.1317</Coef2>
      <Coef3>0.6642</Coef3>
      <Coef4>0.4445</Coef4>
      <MaxOut>1</MaxOut>
      <MaxVar1>1</MaxVar1>
      <MinOut>0.03</MinOut>
      <MinVar1>0.2</MinVar1>
    </CrvCubic>
  </Proj>
</SDDXML>
