
Version,
  25.1;                                   !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

Building,
  QS Restaurant,                          !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Attic Zn,                               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Attic Zn,                               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  attic-floor-dinning Reversed,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.04879248,                       !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Attic Zn,                               !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  attic-floor-kitchen Reversed,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 3 {m}
  0, 15.24280416, 3.04879248;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  east-roof,                              !- Name
  Roof,                                   !- Surface Type
  SteepNonresWoodFramingAndOtherRoofU028HiRefl, !- Construction Name
  Attic Zn,                               !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.70229616, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 2 {m}
  15.24280416, 15.24280416, 3.04879248;   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  north-roof,                             !- Name
  Roof,                                   !- Surface Type
  SteepNonresWoodFramingAndOtherRoofU028HiRefl, !- Construction Name
  Attic Zn,                               !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.70229616, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 2 {m}
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 3 {m}
  2.540498856, 7.62140208, 5.58930048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  south-roof,                             !- Name
  Roof,                                   !- Surface Type
  SteepNonresWoodFramingAndOtherRoofU028HiRefl, !- Construction Name
  Attic Zn,                               !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.540498856, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  5.88404208e-34, -8.4144612e-17, 3.04879248, !- X,Y,Z Vertex 2 {m}
  15.24280416, -7.34854512e-17, 3.04879248, !- X,Y,Z Vertex 3 {m}
  12.70229616, 7.62140208, 5.58930048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  west-roof,                              !- Name
  Roof,                                   !- Surface Type
  SteepNonresWoodFramingAndOtherRoofU028HiRefl, !- Construction Name
  Attic Zn,                               !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.540498856, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.04879248;                       !- X,Y,Z Vertex 3 {m}

ZoneInfiltration:DesignFlowRate,
  Attic Space Space Infiltration Design Flow Rate 1, !- Name
  Attic Zn,                               !- Zone or ZoneList or Space or SpaceList Name
  On,                                     !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Zone,
  Dining Thermal Zone,                    !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  attic-floor-dinning Reversed,           !- Name
  Ceiling,                                !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Dining Thermal Zone,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  attic-floor-dinning,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04879248;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  Dining_Floor SlabOnOrBelowGradeF073,    !- Construction Name
  Dining Thermal Zone,                    !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Dining Thermal Zone,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 3 {m}
  15.24280416, 7.62140208, 3.04879248;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Wall_East_Window,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Dining_Wall_East,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24280416, 0.2539998984, 1.981699872, !- X,Y,Z Vertex 1 {m}
  15.24280416, 0.2539998984, 1.067098704, !- X,Y,Z Vertex 2 {m}
  15.24280416, 7.36729032, 1.067098704,   !- X,Y,Z Vertex 3 {m}
  15.24280416, 7.36729032, 1.981699872;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Dining Thermal Zone,                    !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Wall_North Reversed,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Dining Thermal Zone,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.04879248,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24280416, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24280416, 0, 3.04879248;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Wall_South_Window,               !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Dining_Wall_South,                      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.508001016, 0, 1.981699872,            !- X,Y,Z Vertex 1 {m}
  0.508001016, 0, 1.067098704,            !- X,Y,Z Vertex 2 {m}
  14.73500736, 0, 1.067098704,            !- X,Y,Z Vertex 3 {m}
  14.73500736, 0, 1.981699872;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Dining Thermal Zone,                    !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 1 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04879248;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Dining_Wall_West_Window,                !- Name
  Window,                                 !- Surface Type
  Base_AllCZ_FixedWindowU34,              !- Construction Name
  Dining_Wall_West,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.36729032, 1.981699872,             !- X,Y,Z Vertex 1 {m}
  0, 7.36729032, 1.067098704,             !- X,Y,Z Vertex 2 {m}
  0, 0.2539998984, 1.067098704,           !- X,Y,Z Vertex 3 {m}
  0, 0.2539998984, 1.981699872;           !- X,Y,Z Vertex 4 {m}

People,
  Dining People,                          !- Name
  Dining Thermal Zone,                    !- Zone or ZoneList or Space or SpaceList Name
  RestaurantOccupancy,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.355209043751421,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5,                                    !- Sensible Heat Fraction
  Dining People Activity Level;           !- Activity Level Schedule Name

Schedule:Year,
  RestaurantOccupancy,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantOccupancyWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Week:Daily,
  RestaurantOccupancyWk,                  !- Name
  RestaurantOccupancySun,                 !- Sunday Schedule:Day Name
  RestaurantOccupancyWD,                  !- Monday Schedule:Day Name
  RestaurantOccupancyWD,                  !- Tuesday Schedule:Day Name
  RestaurantOccupancyWD,                  !- Wednesday Schedule:Day Name
  RestaurantOccupancyWD,                  !- Thursday Schedule:Day Name
  RestaurantOccupancyWD,                  !- Friday Schedule:Day Name
  RestaurantOccupancySat,                 !- Saturday Schedule:Day Name
  RestaurantOccupancySun,                 !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RestaurantOccupancySun,                 !- CustomDay1 Schedule:Day Name
  RestaurantOccupancySun;                 !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantOccupancySun,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.1,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.35,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.55,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.65,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.35,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.2,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantOccupancyWD,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.05,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.05,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.2,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.5,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.8,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.8,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.8,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.35,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantOccupancySat,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.05,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.2,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.5,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.35,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.3,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.7,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.7,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.65,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.55,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.35;                                   !- Value Until Time 24

Schedule:Day:Interval,
  OnDay,                                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  OffDay,                                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Dining People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  161.189088594722;                       !- Value Until Time 1

Schedule:Week:Daily,
  Dining People Activity Level Week Rule - Jan1-Dec31, !- Name
  Dining People Activity Level Default Day, !- Sunday Schedule:Day Name
  Dining People Activity Level Default Day, !- Monday Schedule:Day Name
  Dining People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Dining People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Dining People Activity Level Default Day, !- Thursday Schedule:Day Name
  Dining People Activity Level Default Day, !- Friday Schedule:Day Name
  Dining People Activity Level Default Day, !- Saturday Schedule:Day Name
  Dining People Activity Level Default Day, !- Holiday Schedule:Day Name
  Dining People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Dining People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Dining People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Dining People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dining People Activity Level,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Dining People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Dining Regulated Lights,                !- Name
  Dining Thermal Zone,                    !- Zone or ZoneList or Space or SpaceList Name
  RestaurantLights,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

Schedule:Year,
  RestaurantLights,                       !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantLightsWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantLightsWk,                     !- Name
  RestaurantLightsSun,                    !- Sunday Schedule:Day Name
  RestaurantLightsWD,                     !- Monday Schedule:Day Name
  RestaurantLightsWD,                     !- Tuesday Schedule:Day Name
  RestaurantLightsWD,                     !- Wednesday Schedule:Day Name
  RestaurantLightsWD,                     !- Thursday Schedule:Day Name
  RestaurantLightsWD,                     !- Friday Schedule:Day Name
  RestaurantLightsSat,                    !- Saturday Schedule:Day Name
  RestaurantLightsSun,                    !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RestaurantLightsSun,                    !- CustomDay1 Schedule:Day Name
  RestaurantLightsSun;                    !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantLightsSun,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.45,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.65,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.65,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.65,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.65,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.65,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.55,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.55,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.55,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.55,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.55,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.55,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.45,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantLightsWD,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.85,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.85,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.85,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.85,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.85,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.85,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.85,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.85,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.85,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.45,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantLightsSat,                    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.55,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.75,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.75,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.75,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.75,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.85,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.85,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.85,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.45,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

ElectricEquipment,
  Dining Recepticle Loads,                !- Name
  Dining Thermal Zone,                    !- Zone or ZoneList or Space or SpaceList Name
  RestaurantReceptacle,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  RestaurantReceptacle,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantReceptacleWk,                 !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantReceptacleWk,                 !- Name
  RestaurantReceptacleSun,                !- Sunday Schedule:Day Name
  RestaurantReceptacleWD,                 !- Monday Schedule:Day Name
  RestaurantReceptacleWD,                 !- Tuesday Schedule:Day Name
  RestaurantReceptacleWD,                 !- Wednesday Schedule:Day Name
  RestaurantReceptacleWD,                 !- Thursday Schedule:Day Name
  RestaurantReceptacleWD,                 !- Friday Schedule:Day Name
  RestaurantReceptacleSat,                !- Saturday Schedule:Day Name
  RestaurantReceptacleSun,                !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RestaurantReceptacleSun,                !- CustomDay1 Schedule:Day Name
  RestaurantReceptacleSun;                !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantReceptacleSun,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.7,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.7,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.7,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.7,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.7,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.6,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.6,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.6,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.6,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.6,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.6,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantReceptacleWD,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantReceptacleSat,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.15,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.6,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.8,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.8,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.8,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.8,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.8,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

ElectricEquipment,
  Dining Refrigeration Loads,             !- Name
  Dining Thermal Zone,                    !- Zone or ZoneList or Space or SpaceList Name
  RestaurantRefrigeration,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417742,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Refrig;                                 !- End-Use Subcategory

Schedule:Year,
  RestaurantRefrigeration,                !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantRefrigerationWk,              !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantRefrigerationWk,              !- Name
  RestaurantRefrigerationSun,             !- Sunday Schedule:Day Name
  RestaurantRefrigerationWD,              !- Monday Schedule:Day Name
  RestaurantRefrigerationWD,              !- Tuesday Schedule:Day Name
  RestaurantRefrigerationWD,              !- Wednesday Schedule:Day Name
  RestaurantRefrigerationWD,              !- Thursday Schedule:Day Name
  RestaurantRefrigerationWD,              !- Friday Schedule:Day Name
  RestaurantRefrigerationSat,             !- Saturday Schedule:Day Name
  RestaurantRefrigerationSun,             !- Holiday Schedule:Day Name
  RestaurantRefrigerationWD,              !- SummerDesignDay Schedule:Day Name
  RestaurantRefrigerationSun,             !- WinterDesignDay Schedule:Day Name
  RestaurantRefrigerationSun,             !- CustomDay1 Schedule:Day Name
  RestaurantRefrigerationSun;             !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantRefrigerationSun,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantRefrigerationWD,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantRefrigerationSat,             !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.9,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.9,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.9,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.9,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.9,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.9,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.9,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.9,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.9,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.9;                                    !- Value Until Time 24

ZoneInfiltration:DesignFlowRate,
  Dining Space Infiltration Design Flow Rate 1, !- Name
  Dining Thermal Zone,                    !- Zone or ZoneList or Space or SpaceList Name
  RestaurantInfiltration,                 !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

Daylighting:Controls,
  Dining Thermal Zone DaylightingControls, !- Name
  Dining Thermal Zone,                    !- Zone or Space Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.1,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  1,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Daylighting Control 1,                  !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Daylighting Control 1,                  !- Daylighting Reference Point Name 1
  0.452234,                               !- Fraction of Lights Controlled by Reference Point 1
  187.5,                                  !- Illuminance Setpoint at Reference Point 1 {lux}
  Daylighting Control 2,                  !- Daylighting Reference Point Name 2
  0.317083,                               !- Fraction of Lights Controlled by Reference Point 2
  250;                                    !- Illuminance Setpoint at Reference Point 2 {lux}

Daylighting:ReferencePoint,
  Daylighting Control 1,                  !- Name
  Dining Thermal Zone,                    !- Zone or Space Name
  7.62149352,                             !- X-Coordinate of Reference Point {m}
  1.981699872,                            !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
  Daylighting Control 2,                  !- Name
  Dining Thermal Zone,                    !- Zone or Space Name
  7.62149352,                             !- X-Coordinate of Reference Point {m}
  3.96340584,                             !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Dining Thermal Zone Thermostat,         !- Name
  Dining Thermal Zone,                    !- Zone or ZoneList Name
  Dining Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Dining Thermal Zone Thermostat,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Dining Thermal Zone Thermostat Schedule, !- Name
  Dining Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Dining Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Dining Thermal Zone Thermostat,         !- Name
  RestaurantHtgSetpt,                     !- Heating Setpoint Temperature Schedule Name
  RestaurantClgSetpt;                     !- Cooling Setpoint Temperature Schedule Name

Schedule:Year,
  RestaurantHtgSetpt,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantHtgSetptWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  ,                                       !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  RestaurantHtgSetptWk,                   !- Name
  RestaurantHtgSetptSun,                  !- Sunday Schedule:Day Name
  RestaurantHtgSetptWD,                   !- Monday Schedule:Day Name
  RestaurantHtgSetptWD,                   !- Tuesday Schedule:Day Name
  RestaurantHtgSetptWD,                   !- Wednesday Schedule:Day Name
  RestaurantHtgSetptWD,                   !- Thursday Schedule:Day Name
  RestaurantHtgSetptWD,                   !- Friday Schedule:Day Name
  RestaurantHtgSetptSat,                  !- Saturday Schedule:Day Name
  RestaurantHtgSetptSun,                  !- Holiday Schedule:Day Name
  RestaurantHtgSetptWD,                   !- SummerDesignDay Schedule:Day Name
  RestaurantHtgSetptWD,                   !- WinterDesignDay Schedule:Day Name
  RestaurantHtgSetptSun,                  !- CustomDay1 Schedule:Day Name
  RestaurantHtgSetptSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantHtgSetptSun,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  15.5555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantHtgSetptWD,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  21.1111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  21.1111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantHtgSetptSat,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  21.1111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  21.1111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  15.5555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  15.5555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  15.5555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  15.5555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  15.5555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  21.1111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  21.1111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  21.1111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  21.1111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  21.1111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  21.1111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  21.1111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  21.1111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  21.1111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  21.1111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  21.1111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  21.1111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  21.1111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  21.1111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  21.1111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  21.1111111111111;                       !- Value Until Time 24

Schedule:Year,
  RestaurantClgSetpt,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  RestaurantClgSetptWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantClgSetptWk,                   !- Name
  RestaurantClgSetptSun,                  !- Sunday Schedule:Day Name
  RestaurantClgSetptWD,                   !- Monday Schedule:Day Name
  RestaurantClgSetptWD,                   !- Tuesday Schedule:Day Name
  RestaurantClgSetptWD,                   !- Wednesday Schedule:Day Name
  RestaurantClgSetptWD,                   !- Thursday Schedule:Day Name
  RestaurantClgSetptWD,                   !- Friday Schedule:Day Name
  RestaurantClgSetptSat,                  !- Saturday Schedule:Day Name
  RestaurantClgSetptSun,                  !- Holiday Schedule:Day Name
  RestaurantClgSetptWD,                   !- SummerDesignDay Schedule:Day Name
  RestaurantClgSetptWD,                   !- WinterDesignDay Schedule:Day Name
  RestaurantClgSetptSun,                  !- CustomDay1 Schedule:Day Name
  RestaurantClgSetptSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantClgSetptSun,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantClgSetptWD,                   !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  23.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  23.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantClgSetptSat,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  23.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  23.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  23.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  23.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  23.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  23.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  23.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  23.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  23.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  23.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  23.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  23.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  23.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  23.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  23.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  23.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  23.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  23.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  23.8888888888889;                       !- Value Until Time 24

ZoneHVAC:EquipmentConnections,
  Dining Thermal Zone,                    !- Zone Name
  Dining Thermal Zone Equipment List,     !- Zone Conditioning Equipment List Name
  Dining Thermal Zone Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Dining Thermal Zone Room Air Node,      !- Zone Air Node Name
  Dining Thermal Zone Return Node List;   !- Zone Return Air Node or NodeList Name

NodeList,
  Dining Thermal Zone Inlet Node List,    !- Name
  BaseVAVNoReheatTrmlUnit Outlet Node;    !- Node Name 1

NodeList,
  Dining Thermal Zone Return Node List,   !- Name
  Dining Thermal Zone Return Air Node;    !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  BaseVAVNoReheatTrmlUnit,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseAirSys7or3a Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Air Outlet Node Name
  0.63257475549312;                       !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU BaseVAVNoReheatTrmlUnit,            !- Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  BaseVAVNoReheatTrmlUnit;                !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Dining Thermal Zone Equipment List,     !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU BaseVAVNoReheatTrmlUnit,            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Dining Thermal Zone,                    !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dining Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Dining Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Kitchen Thermal Zone,                   !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  attic-floor-kitchen Reversed,           !- Name
  Ceiling,                                !- Surface Type
  TypicalPlenumFloorInterior,             !- Construction Name
  Kitchen Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  attic-floor-kitchen,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 2 {m}
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Wall_North Reversed,             !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallInterior,                 !- Construction Name
  Kitchen Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Surface,                                !- Outside Boundary Condition
  Dining_Wall_North,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 1 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 2 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 3 {m}
  15.24280416, 7.62140208, 3.04879248;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  Kitchen_Floor SlabOnOrBelowGradeF073,   !- Construction Name
  Kitchen Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 15.24280416, 0,            !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 15.24280416, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Kitchen Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 2 {m}
  15.24280416, 15.24280416, 0,            !- X,Y,Z Vertex 3 {m}
  15.24280416, 15.24280416, 3.04879248;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Kitchen Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 1 {m}
  15.24280416, 15.24280416, 0,            !- X,Y,Z Vertex 2 {m}
  0, 15.24280416, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 15.24280416, 3.04879248;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  MetalFrameWallU055,                     !- Construction Name
  Kitchen Thermal Zone,                   !- Zone Name
  ,                                       !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 1 {m}
  0, 15.24280416, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

People,
  Kitchen People,                         !- Name
  Kitchen Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  RestaurantOccupancy,                    !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0322917312501292,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667,                      !- Sensible Heat Fraction
  Kitchen People Activity Level;          !- Activity Level Schedule Name

Schedule:Day:Interval,
  Kitchen People Activity Level Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  219.803302629166;                       !- Value Until Time 1

Schedule:Week:Daily,
  Kitchen People Activity Level Week Rule - Jan1-Dec31, !- Name
  Kitchen People Activity Level Default Day, !- Sunday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- Monday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- Tuesday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- Wednesday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- Thursday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- Friday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- Saturday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- Holiday Schedule:Day Name
  Kitchen People Activity Level Default Day, !- SummerDesignDay Schedule:Day Name
  Kitchen People Activity Level Default Day, !- WinterDesignDay Schedule:Day Name
  Kitchen People Activity Level Default Day, !- CustomDay1 Schedule:Day Name
  Kitchen People Activity Level Default Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Kitchen People Activity Level,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Kitchen People Activity Level Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Lights,
  Kitchen Regulated Lights,               !- Name
  Kitchen Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  RestaurantLights,                       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  ComplianceLtg;                          !- End-Use Subcategory

ElectricEquipment,
  Kitchen Recepticle Loads,               !- Name
  Kitchen Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  RestaurantReceptacle,                   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  Receptacle;                             !- End-Use Subcategory

ElectricEquipment,
  Kitchen Refrigeration Loads,            !- Name
  Kitchen Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  RestaurantRefrigeration,                !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.0555796667149,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1,                                      !- Fraction Lost
  Refrig;                                 !- End-Use Subcategory

GasEquipment,
  Kitchen Gas Equipment Loads,            !- Name
  Kitchen Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  RestaurantGasEquip,                     !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  102.180033364262,                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85,                                   !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  Receptacle;                             !- End-Use Subcategory

Schedule:Year,
  RestaurantGasEquip,                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantGasEquipWk,                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantGasEquipWk,                   !- Name
  RestaurantGasEquipSun,                  !- Sunday Schedule:Day Name
  RestaurantGasEquipWD,                   !- Monday Schedule:Day Name
  RestaurantGasEquipWD,                   !- Tuesday Schedule:Day Name
  RestaurantGasEquipWD,                   !- Wednesday Schedule:Day Name
  RestaurantGasEquipWD,                   !- Thursday Schedule:Day Name
  RestaurantGasEquipWD,                   !- Friday Schedule:Day Name
  RestaurantGasEquipSat,                  !- Saturday Schedule:Day Name
  RestaurantGasEquipSun,                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RestaurantGasEquipSun,                  !- CustomDay1 Schedule:Day Name
  RestaurantGasEquipSun;                  !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantGasEquipSun,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantGasEquipWD,                   !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.5,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantGasEquipSat,                  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.5,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.9,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.9,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.9,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.75,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.75,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.75,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.9,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.9,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.75,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.75,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.5;                                    !- Value Until Time 24

ZoneInfiltration:DesignFlowRate,
  Kitchen Space Infiltration Design Flow Rate 1, !- Name
  Kitchen Thermal Zone,                   !- Zone or ZoneList or Space or SpaceList Name
  RestaurantInfiltration,                 !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.001194816,                            !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Kitchen Thermal Zone Thermostat,        !- Name
  Kitchen Thermal Zone,                   !- Zone or ZoneList Name
  Kitchen Thermal Zone Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Kitchen Thermal Zone Thermostat,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Kitchen Thermal Zone Thermostat Schedule, !- Name
  Kitchen Thermal Zone Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Kitchen Thermal Zone Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Kitchen Thermal Zone Thermostat,        !- Name
  RestaurantHtgSetpt,                     !- Heating Setpoint Temperature Schedule Name
  RestaurantClgSetpt;                     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Kitchen Thermal Zone,                   !- Zone Name
  Kitchen Thermal Zone Equipment List,    !- Zone Conditioning Equipment List Name
  Kitchen Thermal Zone Inlet Node List,   !- Zone Air Inlet Node or NodeList Name
  Kitchen Thermal Zone Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Kitchen Thermal Zone Room Air Node,     !- Zone Air Node Name
  Kitchen Thermal Zone Return Node List;  !- Zone Return Air Node or NodeList Name

NodeList,
  Kitchen Thermal Zone Inlet Node List,   !- Name
  BaseUnctrl TrmlUnit Outlet Node;        !- Node Name 1

NodeList,
  Kitchen Thermal Zone Exhaust Node List, !- Name
  Kitchen Thermal Zone BaseExhFan Inlet Node; !- Node Name 1

NodeList,
  Kitchen Thermal Zone Return Node List,  !- Name
  Kitchen Thermal Zone Return Air Node;   !- Node Name 1

Fan:ZoneExhaust,
  Kitchen Thermal Zone BaseExhFan,        !- Name
  RestaurantHVACAvail,                    !- Availability Schedule Name
  0.4325,                                 !- Fan Total Efficiency
  595.957647695,                          !- Pressure Rise {Pa}
  1.13267386368,                          !- Maximum Flow Rate {m3/s}
  Kitchen Thermal Zone BaseExhFan Inlet Node, !- Air Inlet Node Name
  Kitchen Thermal Zone BaseExhFan Outlet Node, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  RestaurantExhaustHoodEqualOrLessThan5000cfm, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  On;                                     !- Balanced Exhaust Fraction Schedule Name

Schedule:Year,
  RestaurantHVACAvail,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RestaurantHVACAvailWk,                  !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Week:Daily,
  RestaurantHVACAvailWk,                  !- Name
  RestaurantHVACAvailSun,                 !- Sunday Schedule:Day Name
  RestaurantHVACAvailWD,                  !- Monday Schedule:Day Name
  RestaurantHVACAvailWD,                  !- Tuesday Schedule:Day Name
  RestaurantHVACAvailWD,                  !- Wednesday Schedule:Day Name
  RestaurantHVACAvailWD,                  !- Thursday Schedule:Day Name
  RestaurantHVACAvailWD,                  !- Friday Schedule:Day Name
  RestaurantHVACAvailSat,                 !- Saturday Schedule:Day Name
  RestaurantHVACAvailSun,                 !- Holiday Schedule:Day Name
  AllOnHVACAvailDay,                      !- SummerDesignDay Schedule:Day Name
  AllOnHVACAvailDay,                      !- WinterDesignDay Schedule:Day Name
  RestaurantHVACAvailSun,                 !- CustomDay1 Schedule:Day Name
  RestaurantHVACAvailSun;                 !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantHVACAvailSun,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantHVACAvailWD,                  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantHVACAvailSat,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  AllOnHVACAvailDay,                      !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Year,
  RestaurantExhaustHoodEqualOrLessThan5000cfm, !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmWk, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RestaurantExhaustHoodEqualOrLessThan5000cfmWk, !- Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmSun, !- Sunday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- Monday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- Tuesday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- Wednesday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- Thursday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- Friday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmSat, !- Saturday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmSun, !- Holiday Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- SummerDesignDay Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmSun, !- WinterDesignDay Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmSun, !- CustomDay1 Schedule:Day Name
  RestaurantExhaustHoodEqualOrLessThan5000cfmSun; !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  RestaurantExhaustHoodEqualOrLessThan5000cfmSun, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantExhaustHoodEqualOrLessThan5000cfmSat, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0;                                      !- Value Until Time 24

Schedule:Year,
  On,                                     !- Name
  Fraction,                               !- Schedule Type Limits Name
  OnWk,                                   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OnWk,                                   !- Name
  OnDay,                                  !- Sunday Schedule:Day Name
  OnDay,                                  !- Monday Schedule:Day Name
  OnDay,                                  !- Tuesday Schedule:Day Name
  OnDay,                                  !- Wednesday Schedule:Day Name
  OnDay,                                  !- Thursday Schedule:Day Name
  OnDay,                                  !- Friday Schedule:Day Name
  OnDay,                                  !- Saturday Schedule:Day Name
  OnDay,                                  !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OnDay,                                  !- WinterDesignDay Schedule:Day Name
  OnDay,                                  !- CustomDay1 Schedule:Day Name
  OnDay;                                  !- CustomDay2 Schedule:Day Name

ZoneHVAC:AirDistributionUnit,
  ADU BaseUnctrl TrmlUnit,                !- Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,    !- Air Terminal Object Type
  BaseUnctrl TrmlUnit;                    !- Air Terminal Name

AirTerminal:SingleDuct:VAV:NoReheat,
  BaseUnctrl TrmlUnit,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Air Outlet Node Name
  BaseAirSys13 Zone Splitter Outlet Node 1, !- Air Inlet Node Name
  0.80231065344,                          !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.80231065344;                          !- Fixed Minimum Air Flow Rate {m3/s}

Schedule:Constant,
  Always On Discrete,                     !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  Kitchen Thermal Zone Equipment List,    !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 1
  Kitchen Thermal Zone BaseExhFan,        !- Zone Equipment Name 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 2
  ADU BaseUnctrl TrmlUnit,                !- Zone Equipment Name 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Kitchen Thermal Zone,                   !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Kitchen Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Kitchen Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00690626,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter:MeterFileOnly,
  Chillers:Coal,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictCooling,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:DistrictHeatingWater,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:Electricity,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Chillers:NaturalGas,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cogeneration:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Cooling:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ExteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Coal,                              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictCooling,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:DistrictHeatingWater,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:Electricity,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Fans:NaturalGas,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  General:Fans:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Coal,                           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictCooling,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:DistrictHeatingWater,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:Electricity,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Heating:NaturalGas,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRecovery:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  HeatRejection:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Coal,                        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictCooling,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:DistrictHeatingWater,        !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:Electricity,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Humidifier:NaturalGas,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Coal,                 !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictCooling,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:DistrictHeatingWater, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:Electricity,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorEquipment:NaturalGas,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Coal,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictCooling,         !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:DistrictHeatingWater,    !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:Electricity,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  InteriorLights:NaturalGas,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Internal Transport:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonComplianceLtg:InteriorLights:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NonReg Ltg:ExteriorLights:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:ExteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:Electricity,  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Process:InteriorEquipment:NaturalGas,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Coal,                             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictCooling,                  !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:DistrictHeatingWater,             !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:Electricity,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Pumps:NaturalGas,                       !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:ExteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:Electricity, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Receptacle:InteriorEquipment:NaturalGas, !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:ExteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrig:InteriorEquipment:Electricity,   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Coal,                     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictCooling,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:DistrictHeatingWater,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:Electricity,              !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Refrigeration:NaturalGas,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Reg Ltg:ExteriorLights:Electricity,     !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Coal,                      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictCooling,           !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:DistrictHeatingWater,      !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:Electricity,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  WaterSystems:NaturalGas,                !- Key Name
  Hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Compliance Insulation R34.93,           !- Name
  Smooth,                                 !- Roughness
  0.141600682,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

Construction,
  Base_AllCZ_FixedWindowU34,              !- Name
  Base_AllCZ_FixedWindowU34 Material;     !- Layer 1

Construction,
  MetalFrameWallInterior,                 !- Name
  Gypsum Board - 5/8 in.,                 !- Layer 1
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Layer 2
  Gypsum Board - 5/8 in.;                 !- Layer 3

Construction,
  MetalFrameWallU055,                     !- Name
  Stucco - 7/8 in.,                       !- Layer 1
  Compliance Insulation R14.60,           !- Layer 2
  Compliance Insulation R1.41,            !- Layer 3
  Compliance Insulation R0.02,            !- Layer 4
  Compliance Insulation R0.02,            !- Layer 5
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Layer 6
  Gypsum Board - 1/2 in.;                 !- Layer 7

Construction,
  SteepNonresWoodFramingAndOtherRoofU028HiRefl, !- Name
  Metal Standing Seam - 1/16 in.,         !- Layer 1
  Compliance Insulation R34.93;           !- Layer 2

Construction,
  TypicalPlenumFloorInterior,             !- Name
  Acoustic Tile - 3/4 in.;                !- Layer 1

Construction:FfactorGroundFloor,
  Dining_Floor SlabOnOrBelowGradeF073,    !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  116.171539330057,                       !- Area {m2}
  30.4854864;                             !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Kitchen_Floor SlabOnOrBelowGradeF073,   !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  116.171539330057,                       !- Area {m2}
  30.4854864;                             !- PerimeterExposed {m}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  On Off Limits,                          !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

Schedule:Day:Interval,
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Custom 1, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Custom 2, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Friday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Holiday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Monday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Saturday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Summer, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Sunday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Thursday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Tuesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Wednesday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  BaseSys7or3a OACtrl Schedule Week 1 Winter, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  1,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  1,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  1,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  1,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  1,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  1,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  1,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  1,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  1,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  1,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  1,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  1;                                      !- Value Until Time 24

Schedule:Day:Interval,
  Dining Target SHW Temp Default Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Kitchen Target SHW Temp Default Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  57.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  RestaurantInfiltrationSat,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantInfiltrationSun,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  1,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  1,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantInfiltrationWD,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  1,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.25,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.25,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.25,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.25,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.25,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.25,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.25,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.25,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.25,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.25,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.25,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.25,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.25,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.25,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.25,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantServiceHotWaterSat,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.45,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.5,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.45,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.4,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.4,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.35,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.55,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.55,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.55,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.4,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.3;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantServiceHotWaterSun,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.25,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.5,                                    !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.4,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.5,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.5,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.4,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.5,                                    !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.4,                                    !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.2;                                    !- Value Until Time 24

Schedule:Day:Interval,
  RestaurantServiceHotWaterWD,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.15,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.4,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.35,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.3,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.3,                                    !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.3,                                    !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.4,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.55,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.6,                                    !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.5,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.55,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.45,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.25;                                   !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Apr,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.8333333333333,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.8333333333333,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.8333333333333,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.8333333333333,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.8333333333333,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.8333333333333,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.8333333333333,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.8333333333333,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.8333333333333,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.8333333333333,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.8333333333333,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.8333333333333,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.8333333333333,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.8333333333333,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.8333333333333,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.8333333333333,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.8333333333333,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.8333333333333,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.8333333333333,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.8333333333333,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.8333333333333,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.8333333333333,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.8333333333333,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.8333333333333;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Aug,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  17.7222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  17.7222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  17.7222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  17.7222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  17.7222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  17.7222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  17.7222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  17.7222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  17.7222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  17.7222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  17.7222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  17.7222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  17.7222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  17.7222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  17.7222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  17.7222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  17.7222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  17.7222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  17.7222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  17.7222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  17.7222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  17.7222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  17.7222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  17.7222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Dec,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.6111111111111,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.6111111111111,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.6111111111111,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.6111111111111,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.6111111111111,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.6111111111111,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.6111111111111,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.6111111111111,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.6111111111111,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.6111111111111,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.6111111111111,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.6111111111111,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.6111111111111,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.6111111111111,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.6111111111111,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.6111111111111,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.6111111111111,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.6111111111111,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.6111111111111,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.6111111111111,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.6111111111111,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.6111111111111,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.6111111111111,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.6111111111111;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Feb,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jan,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jul,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.8888888888889,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.8888888888889,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.8888888888889,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.8888888888889,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.8888888888889,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.8888888888889,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.8888888888889,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.8888888888889,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.8888888888889,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.8888888888889,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.8888888888889,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.8888888888889,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.8888888888889,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.8888888888889,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.8888888888889,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.8888888888889,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.8888888888889,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.8888888888889,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.8888888888889,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.8888888888889,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.8888888888889,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.8888888888889,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.8888888888889,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.8888888888889;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Jun,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2222222222222,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2222222222222,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2222222222222,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2222222222222,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2222222222222,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2222222222222,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2222222222222,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2222222222222,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2222222222222,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2222222222222,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2222222222222,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2222222222222,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2222222222222,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2222222222222,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2222222222222,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2222222222222,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2222222222222,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2222222222222,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2222222222222,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2222222222222,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2222222222222,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2222222222222,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2222222222222,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2222222222222;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Mar,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.4444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.4444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.4444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.4444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.4444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.4444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.4444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.4444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.4444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.4444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.4444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.4444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.4444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.4444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.4444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.4444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.4444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.4444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.4444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.4444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.4444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.4444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.4444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.4444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09May,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  14.9444444444444,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  14.9444444444444,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  14.9444444444444,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  14.9444444444444,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  14.9444444444444,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  14.9444444444444,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  14.9444444444444,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  14.9444444444444,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  14.9444444444444,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  14.9444444444444,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  14.9444444444444,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  14.9444444444444,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  14.9444444444444,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  14.9444444444444,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  14.9444444444444,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  14.9444444444444,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  14.9444444444444,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  14.9444444444444,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  14.9444444444444,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  14.9444444444444,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  14.9444444444444,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  14.9444444444444,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  14.9444444444444,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  14.9444444444444;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Nov,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  16.2777777777778,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  16.2777777777778,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  16.2777777777778,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  16.2777777777778,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  16.2777777777778,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  16.2777777777778,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  16.2777777777778,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  16.2777777777778,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  16.2777777777778,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  16.2777777777778,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  16.2777777777778,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  16.2777777777778,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  16.2777777777778,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  16.2777777777778,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  16.2777777777778,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  16.2777777777778,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  16.2777777777778,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  16.2777777777778,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  16.2777777777778,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  16.2777777777778,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  16.2777777777778,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  16.2777777777778,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  16.2777777777778,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  16.2777777777778;                       !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Oct,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18;                                     !- Value Until Time 24

Schedule:Day:Interval,
  WaterMainCZ09Sep,                       !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  18.0555555555556,                       !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  18.0555555555556,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  18.0555555555556,                       !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  18.0555555555556,                       !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  18.0555555555556,                       !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  18.0555555555556,                       !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  18.0555555555556,                       !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  18.0555555555556,                       !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  18.0555555555556,                       !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  18.0555555555556,                       !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  18.0555555555556,                       !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  18.0555555555556,                       !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  18.0555555555556,                       !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  18.0555555555556,                       !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  18.0555555555556,                       !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  18.0555555555556,                       !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  18.0555555555556,                       !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  18.0555555555556,                       !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  18.0555555555556,                       !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  18.0555555555556,                       !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  18.0555555555556,                       !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  18.0555555555556,                       !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  18.0555555555556,                       !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  18.0555555555556;                       !- Value Until Time 24

Schedule:Day:Interval,
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Week:Daily,
  BaseSys7or3a OACtrl Schedule Week 1,    !- Name
  BaseSys7or3a OACtrl Schedule Week 1 Sunday, !- Sunday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Monday, !- Monday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Tuesday, !- Tuesday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Wednesday, !- Wednesday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Thursday, !- Thursday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Friday, !- Friday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Saturday, !- Saturday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Holiday, !- Holiday Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Summer, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Winter, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Custom 1, !- CustomDay1 Schedule:Day Name
  BaseSys7or3a OACtrl Schedule Week 1 Custom 2; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantInfiltrationWk,               !- Name
  RestaurantInfiltrationSun,              !- Sunday Schedule:Day Name
  RestaurantInfiltrationWD,               !- Monday Schedule:Day Name
  RestaurantInfiltrationWD,               !- Tuesday Schedule:Day Name
  RestaurantInfiltrationWD,               !- Wednesday Schedule:Day Name
  RestaurantInfiltrationWD,               !- Thursday Schedule:Day Name
  RestaurantInfiltrationWD,               !- Friday Schedule:Day Name
  RestaurantInfiltrationSat,              !- Saturday Schedule:Day Name
  RestaurantInfiltrationSun,              !- Holiday Schedule:Day Name
  RestaurantInfiltrationWD,               !- SummerDesignDay Schedule:Day Name
  RestaurantInfiltrationWD,               !- WinterDesignDay Schedule:Day Name
  RestaurantInfiltrationSun,              !- CustomDay1 Schedule:Day Name
  RestaurantInfiltrationSun;              !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  RestaurantServiceHotWaterWk,            !- Name
  RestaurantServiceHotWaterSun,           !- Sunday Schedule:Day Name
  RestaurantServiceHotWaterWD,            !- Monday Schedule:Day Name
  RestaurantServiceHotWaterWD,            !- Tuesday Schedule:Day Name
  RestaurantServiceHotWaterWD,            !- Wednesday Schedule:Day Name
  RestaurantServiceHotWaterWD,            !- Thursday Schedule:Day Name
  RestaurantServiceHotWaterWD,            !- Friday Schedule:Day Name
  RestaurantServiceHotWaterSat,           !- Saturday Schedule:Day Name
  RestaurantServiceHotWaterSun,           !- Holiday Schedule:Day Name
  OnDay,                                  !- SummerDesignDay Schedule:Day Name
  OffDay,                                 !- WinterDesignDay Schedule:Day Name
  RestaurantServiceHotWaterSun,           !- CustomDay1 Schedule:Day Name
  RestaurantServiceHotWaterSun;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AprWk,                     !- Name
  WaterMainCZ09Apr,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Monday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Friday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Apr,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Apr,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Apr,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Apr;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09AugWk,                     !- Name
  WaterMainCZ09Aug,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Monday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Friday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Aug,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Aug,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Aug,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Aug;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09DecWk,                     !- Name
  WaterMainCZ09Dec,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Monday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Friday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Dec,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Dec,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Dec,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Dec;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09FebWk,                     !- Name
  WaterMainCZ09Feb,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Monday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Friday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Feb,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Feb,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Feb,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Feb;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JanWk,                     !- Name
  WaterMainCZ09Jan,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jan,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jan,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jan,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jan;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JulWk,                     !- Name
  WaterMainCZ09Jul,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jul,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jul,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jul,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jul;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09JunWk,                     !- Name
  WaterMainCZ09Jun,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Monday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Friday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Jun,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Jun,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Jun,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Jun;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MarWk,                     !- Name
  WaterMainCZ09Mar,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Monday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Friday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Mar,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Mar,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Mar,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Mar;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09MayWk,                     !- Name
  WaterMainCZ09May,                       !- Sunday Schedule:Day Name
  WaterMainCZ09May,                       !- Monday Schedule:Day Name
  WaterMainCZ09May,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09May,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09May,                       !- Thursday Schedule:Day Name
  WaterMainCZ09May,                       !- Friday Schedule:Day Name
  WaterMainCZ09May,                       !- Saturday Schedule:Day Name
  WaterMainCZ09May,                       !- Holiday Schedule:Day Name
  WaterMainCZ09May,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09May,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09May;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09NovWk,                     !- Name
  WaterMainCZ09Nov,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Monday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Friday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Nov,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Nov,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Nov,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Nov;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09OctWk,                     !- Name
  WaterMainCZ09Oct,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Monday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Friday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Oct,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Oct,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Oct,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Oct;                       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  WaterMainCZ09SepWk,                     !- Name
  WaterMainCZ09Sep,                       !- Sunday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Monday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Tuesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Wednesday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Thursday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Friday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Saturday Schedule:Day Name
  WaterMainCZ09Sep,                       !- Holiday Schedule:Day Name
  WaterMainCZ09Sep,                       !- SummerDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- WinterDesignDay Schedule:Day Name
  WaterMainCZ09Sep,                       !- CustomDay1 Schedule:Day Name
  WaterMainCZ09Sep;                       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys7or3a OACtrl Schedule,           !- Name
  OnOff,                                  !- Schedule Type Limits Name
  BaseSys7or3a OACtrl Schedule Week 1,    !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RestaurantInfiltration,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantInfiltrationWk,               !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  RestaurantServiceHotWater,              !- Name
  Fraction,                               !- Schedule Type Limits Name
  RestaurantServiceHotWaterWk,            !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Year,
  WaterMainCZ09,                          !- Name
  Temperature,                            !- Schedule Type Limits Name
  WaterMainCZ09JanWk,                     !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  31,                                     !- End Day 1
  WaterMainCZ09FebWk,                     !- Schedule:Week Name 2
  2,                                      !- Start Month 2
  1,                                      !- Start Day 2
  2,                                      !- End Month 2
  28,                                     !- End Day 2
  WaterMainCZ09MarWk,                     !- Schedule:Week Name 3
  3,                                      !- Start Month 3
  1,                                      !- Start Day 3
  3,                                      !- End Month 3
  31,                                     !- End Day 3
  WaterMainCZ09AprWk,                     !- Schedule:Week Name 4
  4,                                      !- Start Month 4
  1,                                      !- Start Day 4
  4,                                      !- End Month 4
  30,                                     !- End Day 4
  WaterMainCZ09MayWk,                     !- Schedule:Week Name 5
  5,                                      !- Start Month 5
  1,                                      !- Start Day 5
  5,                                      !- End Month 5
  31,                                     !- End Day 5
  WaterMainCZ09JunWk,                     !- Schedule:Week Name 6
  6,                                      !- Start Month 6
  1,                                      !- Start Day 6
  6,                                      !- End Month 6
  30,                                     !- End Day 6
  WaterMainCZ09JulWk,                     !- Schedule:Week Name 7
  7,                                      !- Start Month 7
  1,                                      !- Start Day 7
  7,                                      !- End Month 7
  31,                                     !- End Day 7
  WaterMainCZ09AugWk,                     !- Schedule:Week Name 8
  8,                                      !- Start Month 8
  1,                                      !- Start Day 8
  8,                                      !- End Month 8
  31,                                     !- End Day 8
  WaterMainCZ09SepWk,                     !- Schedule:Week Name 9
  9,                                      !- Start Month 9
  1,                                      !- Start Day 9
  9,                                      !- End Month 9
  30,                                     !- End Day 9
  WaterMainCZ09OctWk,                     !- Schedule:Week Name 10
  10,                                     !- Start Month 10
  1,                                      !- Start Day 10
  10,                                     !- End Month 10
  31,                                     !- End Day 10
  WaterMainCZ09NovWk,                     !- Schedule:Week Name 11
  11,                                     !- Start Month 11
  1,                                      !- Start Day 11
  11,                                     !- End Month 11
  30,                                     !- End Day 11
  WaterMainCZ09DecWk,                     !- Schedule:Week Name 12
  12,                                     !- Start Month 12
  1,                                      !- Start Day 12
  12,                                     !- End Month 12
  31;                                     !- End Day 12

Schedule:Week:Daily,
  BaseSys13 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys13 OACtrl Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys13 OACtrl Max OA Schedule,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys13 OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  BaseSys7or3a OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Sunday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Monday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Tuesday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Wednesday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Thursday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Friday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Saturday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- Holiday Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  BaseSys7or3a OACtrl Max OA Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  BaseSys7or3a OACtrl Max OA Schedule,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  BaseSys7or3a OACtrl Max OA Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Dining Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Dining Target SHW Temp Default Day,     !- Sunday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- Monday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- Tuesday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- Wednesday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- Thursday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- Friday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- Saturday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- Holiday Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- SummerDesignDay Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- WinterDesignDay Schedule:Day Name
  Dining Target SHW Temp Default Day,     !- CustomDay1 Schedule:Day Name
  Dining Target SHW Temp Default Day;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Dining Target SHW Temp,                 !- Name
  ,                                       !- Schedule Type Limits Name
  Dining Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Kitchen Target SHW Temp Week Rule - Jan1-Dec31, !- Name
  Kitchen Target SHW Temp Default Day,    !- Sunday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- Monday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- Tuesday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- Wednesday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- Thursday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- Friday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- Saturday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- Holiday Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- SummerDesignDay Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- WinterDesignDay Schedule:Day Name
  Kitchen Target SHW Temp Default Day,    !- CustomDay1 Schedule:Day Name
  Kitchen Target SHW Temp Default Day;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Kitchen Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  Kitchen Target SHW Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Monday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Friday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseGasSHWSystem Supply Temp Schedule Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseGasSHWSystem Supply Temp Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Monday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Friday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseGasWaterHeater Ambient Temperature Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseGasWaterHeater Ambient Temperature, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseGasWaterHeater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  NonResBaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Sunday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Monday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Tuesday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Wednesday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Thursday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Friday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Saturday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- Holiday Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- SummerDesignDay Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- WinterDesignDay Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule, !- CustomDay1 Schedule:Day Name
  NonResBaseGasWaterHeater Setpoint Temp Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NonResBaseGasWaterHeater Setpoint Temp, !- Name
  Temperature,                            !- Schedule Type Limits Name
  NonResBaseGasWaterHeater Setpoint Temp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {1055ae6e-5ae9-4c8b-b6e7-2e081d48ea44} Week Rule - Jan1-Dec31, !- Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Sunday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Monday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Tuesday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Wednesday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Thursday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Friday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Saturday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- Holiday Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- SummerDesignDay Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- WinterDesignDay Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}, !- CustomDay1 Schedule:Day Name
  {d57e2957-1bbe-4478-bfe4-2d171b539587}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {1055ae6e-5ae9-4c8b-b6e7-2e081d48ea44}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {1055ae6e-5ae9-4c8b-b6e7-2e081d48ea44} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  {d5132493-fff9-4aee-8626-5ebd9aaf3dea} Week Rule - Jan1-Dec31, !- Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Sunday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Monday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Tuesday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Wednesday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Thursday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Friday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Saturday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- Holiday Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- SummerDesignDay Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- WinterDesignDay Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}, !- CustomDay1 Schedule:Day Name
  {0a829256-058b-4138-ada9-d1b32ffc4acb}; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  {d5132493-fff9-4aee-8626-5ebd9aaf3dea}, !- Name
  Temperature,                            !- Schedule Type Limits Name
  {d5132493-fff9-4aee-8626-5ebd9aaf3dea} Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  BaseAirSys13,                           !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  0.80231065344,                          !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys13 Supply Branches,           !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys13 Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys13 Zone Mixer Outlet Node,    !- Demand Side Outlet Node Name
  BaseAirSys13 Demand Inlet Nodes,        !- Demand Side Inlet Node Names
  BaseAirSys13 Supply Outlet Nodes,       !- Supply Side Outlet Node Names
  0;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys13 Supply Outlet Nodes,       !- Name
  BaseSys13 SupFan Outlet Node;           !- Node Name 1

NodeList,
  BaseAirSys13 Demand Inlet Nodes,        !- Name
  BaseAirSys13 Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys13,                           !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RestaurantHVACAvail,                    !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Kitchen Thermal Zone;                   !- Control Zone or Zone List Name

BranchList,
  BaseAirSys13 Supply Branches,           !- Name
  BaseAirSys13 Main Branch;               !- Branch Name 1

Branch,
  BaseAirSys13 Main Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys13 OACtrl OA System,             !- Component Name 1
  BaseAirSys13 Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys13 OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys13 CoilClg CoilSystem,           !- Component Name 2
  BaseSys13 OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys13 CoilClg Outlet Node,          !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys13 CoilHtg,                      !- Component Name 3
  BaseSys13 CoilClg Outlet Node,          !- Component Inlet Node Name 3
  BaseSys13 CoilHtg Outlet Node,          !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  BaseSys13 SupFan,                       !- Component Name 4
  BaseSys13 CoilHtg Outlet Node,          !- Component Inlet Node Name 4
  BaseSys13 SupFan Outlet Node;           !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys13 OACtrl OA System,             !- Name
  BaseSys13 OACtrl OA System Controller List, !- Controller List Name
  BaseSys13 OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys13 OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys13 OACtrl;                       !- Controller Name 1

Controller:OutdoorAir,
  BaseSys13 OACtrl,                       !- Name
  BaseSys13 OACtrl OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys13 Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys13 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys13 OACtrl OA System OA Node,     !- Actuator Node Name
  0.80231065344,                          !- Minimum Outdoor Air Flow Rate {m3/s}
  0.80231065344,                          !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  ProportionalMinimum,                    !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys13 OACtrl Max OA Schedule,       !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys13 OACtrl Mech Vent Controller,  !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys13 OACtrl Mech Vent Controller,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Kitchen Thermal Zone,                   !- Zone or ZoneList Name 1
  Kitchen Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys13 OACtrl OA System OA Node;     !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys13 OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys13 OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys13 OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys13 OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys13 OACtrl OA System OA Node,     !- Outdoor Air Stream Node Name
  BaseSys13 OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys13 Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys13 OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys13 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys13 CoilHtg Outlet Node,          !- Fan Inlet Node Name
  BaseSys13 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys13 OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys13 CoilClg CoilSystem,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys13 OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys13 CoilClg Outlet Node,          !- DX Cooling Coil System Outlet Node Name
  BaseSys13 CoilClg Outlet Node,          !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  BaseSys13 CoilClg;                      !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  BaseSys13 CoilClg,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  19718.6715072906,                       !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  4.07562734093845,                       !- High Speed Gross Rated Cooling COP {W/W}
  0.80231065344,                          !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  BaseSys13 OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys13 CoilClg Outlet Node,          !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXDblQRatio_fCFMRatio,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  9859.33575364531,                       !- Low Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Low Speed Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Low Speed Gross Rated Cooling COP {W/W}
  0.40115532672,                          !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI-2 1,       !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  BaseSys13 CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys13 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys13 CoilHtg Outlet Node,          !- Fan Inlet Node Name
  BaseSys13 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys13 CoilClg Outlet Node;          !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Cubic,
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.47;                                   !- Minimum Curve Output {BasedOnField A3}

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-2,         !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

Curve:Cubic,
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXSEEREIRRatio_fQFrac,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI-2 1,       !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI-2 1_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

Coil:Heating:Fuel,
  BaseSys13 CoilHtg,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  17363.0834736744,                       !- Nominal Capacity {W}
  BaseSys13 CoilClg Outlet Node,          !- Air Inlet Node Name
  BaseSys13 CoilHtg Outlet Node,          !- Air Outlet Node Name
  BaseSys13 CoilHtg Outlet Node,          !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Curve:Quadratic,
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  BaseSys13 CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys13 SupFan Outlet Node,           !- Reference Setpoint Node Name
  BaseSys13 CoilHtg Outlet Node,          !- Fan Inlet Node Name
  BaseSys13 SupFan Outlet Node,           !- Fan Outlet Node Name
  BaseSys13 CoilHtg Outlet Node;          !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  BaseSys13 SupFan,                       !- Name
  RestaurantHVACAvail,                    !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  731.838133534,                          !- Pressure Rise {Pa}
  0.80231065344,                          !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.80231065344,                          !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  BaseSys13 CoilHtg Outlet Node,          !- Air Inlet Node Name
  BaseSys13 SupFan Outlet Node,           !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  35.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Kitchen Thermal Zone,                   !- Control Zone Name
  Kitchen Thermal Zone Room Air Node,     !- Zone Node Name
  BaseUnctrl TrmlUnit Outlet Node,        !- Zone Inlet Node Name
  BaseSys13 SupFan Outlet Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys13 BaseAirSys13 Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys13 Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys13 Zone Splitter;             !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys13 Zone Splitter,             !- Name
  BaseAirSys13 Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys13 Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys13 Return Path,               !- Name
  BaseAirSys13 Zone Mixer Outlet Node,    !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys13 Zone Mixer;                !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys13 Zone Mixer,                !- Name
  BaseAirSys13 Zone Mixer Outlet Node,    !- Outlet Node Name
  Kitchen Thermal Zone Return Air Node;   !- Inlet Node Name 1

AirLoopHVAC,
  BaseAirSys7or3a,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  0.63257475549312,                       !- Design Supply Air Flow Rate {m3/s}
  BaseAirSys7or3a Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  BaseAirSys7or3a Supply Side (Return Air) Inlet Node, !- Supply Side Inlet Node Name
  BaseAirSys7or3a Zone Mixer Outlet Node, !- Demand Side Outlet Node Name
  BaseAirSys7or3a Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  BaseAirSys7or3a Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  BaseAirSys7or3a Supply Outlet Nodes,    !- Name
  BaseSys7or3a SupFan Outlet Node;        !- Node Name 1

NodeList,
  BaseAirSys7or3a Demand Inlet Nodes,     !- Name
  BaseAirSys7or3a Demand Side (Supply Air) Inlet Node; !- Node Name 1

Sizing:System,
  BaseAirSys7or3a,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  35.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  Autosize;                               !- Occupant Diversity

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RestaurantHVACAvail,                    !- Fan Schedule Name
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  Dining Thermal Zone;                    !- Control Zone or Zone List Name

BranchList,
  BaseAirSys7or3a Supply Branches,        !- Name
  BaseAirSys7or3a Main Branch;            !- Branch Name 1

Branch,
  BaseAirSys7or3a Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  BaseSys7or3a OACtrl OA System,          !- Component Name 1
  BaseAirSys7or3a Supply Side (Return Air) Inlet Node, !- Component Inlet Node Name 1
  BaseSys7or3a OACtrl OA System Mixed Air Node, !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  BaseSys7or3a CoilClg CoilSystem,        !- Component Name 2
  BaseSys7or3a OACtrl OA System Mixed Air Node, !- Component Inlet Node Name 2
  BaseSys7or3a CoilClg Outlet Node,       !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  BaseSys7or3a CoilHtg,                   !- Component Name 3
  BaseSys7or3a CoilClg Outlet Node,       !- Component Inlet Node Name 3
  BaseSys7or3a CoilHtg Outlet Node,       !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  BaseSys7or3a SupFan,                    !- Component Name 4
  BaseSys7or3a CoilHtg Outlet Node,       !- Component Inlet Node Name 4
  BaseSys7or3a SupFan Outlet Node;        !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  BaseSys7or3a OACtrl OA System,          !- Name
  BaseSys7or3a OACtrl OA System Controller List, !- Controller List Name
  BaseSys7or3a OACtrl OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  BaseSys7or3a OACtrl OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  BaseSys7or3a OACtrl;                    !- Controller Name 1

Controller:OutdoorAir,
  BaseSys7or3a OACtrl,                    !- Name
  BaseSys7or3a OACtrl OA System Relief Node, !- Relief Air Outlet Node Name
  BaseAirSys7or3a Supply Side (Return Air) Inlet Node, !- Return Air Node Name
  BaseSys7or3a OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3a OACtrl OA System OA Node,  !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  116300,                                 !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  BaseSys7or3a OACtrl Schedule,           !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  BaseSys7or3a OACtrl Max OA Schedule,    !- Maximum Fraction of Outdoor Air Schedule Name
  BaseSys7or3a OACtrl Mech Vent Controller, !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

Controller:MechanicalVentilation,
  BaseSys7or3a OACtrl Mech Vent Controller, !- Name
  BaseSys7or3a OACtrl Schedule,           !- Availability Schedule Name
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Dining Thermal Zone,                    !- Zone or ZoneList Name 1
  Dining Thermal Zone Design Specification Outdoor Air, !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

OutdoorAir:NodeList,
  BaseSys7or3a OACtrl OA System OA Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  BaseSys7or3a OACtrl OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  BaseSys7or3a OACtrl OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  BaseSys7or3a OACtrl OA System Outdoor Air Mixer, !- Name
  BaseSys7or3a OACtrl OA System Mixed Air Node, !- Mixed Air Node Name
  BaseSys7or3a OACtrl OA System OA Node,  !- Outdoor Air Stream Node Name
  BaseSys7or3a OACtrl OA System Relief Node, !- Relief Air Stream Node Name
  BaseAirSys7or3a Supply Side (Return Air) Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  BaseSys7or3a OACtrl OA System Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3a SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3a CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3a SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3a OACtrl OA System Mixed Air Node; !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  BaseSys7or3a CoilClg CoilSystem,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  BaseSys7or3a OACtrl OA System Mixed Air Node, !- DX Cooling Coil System Inlet Node Name
  BaseSys7or3a CoilClg Outlet Node,       !- DX Cooling Coil System Outlet Node Name
  BaseSys7or3a CoilClg Outlet Node,       !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  BaseSys7or3a CoilClg;                   !- Cooling Coil Name

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100,                                    !- Maximum Value of x {BasedOnField A2}
  0.8;                                    !- Minimum Curve Output {BasedOnField A3}

Table:Lookup,
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Name
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  1,                                      !- Normalization Divisor
  ,                                       !- Minimum Output {BasedOnField A4}
  ,                                       !- Maximum Output {BasedOnField A4}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.916875,                               !- Output Value 1 {BasedOnField A4}
  1.16301,                                !- Output Value 2 {BasedOnField A4}
  1.41138,                                !- Output Value 3 {BasedOnField A4}
  0.78414,                                !- Output Value 4 {BasedOnField A4}
  1,                                      !- Output Value 5 {BasedOnField A4}
  1.21791,                                !- Output Value 6 {BasedOnField A4}
  0.690413,                               !- Output Value 7 {BasedOnField A4}
  0.884805,                               !- Output Value 8 {BasedOnField A4}
  1.08116;                                !- Output Value 9 {BasedOnField A4}

Table:IndependentVariableList,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariableList, !- Name
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0, !- Independent Variable Name 1
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1; !- Independent Variable Name 2

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_0, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  13.89,                                  !- Minimum Value {BasedOnField A4}
  25,                                     !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  13.89,                                  !- Value 1
  19.44,                                  !- Value 2
  25;                                     !- Value 3

Table:IndependentVariable,
  CoilClgDXSEEREIR_fTwbToadbSI_IndependentVariable_1, !- Name
  Cubic,                                  !- Interpolation Method
  Constant,                               !- Extrapolation Method
  27.78,                                  !- Minimum Value {BasedOnField A4}
  43.33,                                  !- Maximum Value {BasedOnField A4}
  ,                                       !- Normalization Reference Value {BasedOnField A4}
  Temperature,                            !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  27.78,                                  !- Value 1
  35,                                     !- Value 2
  43.33;                                  !- Value 3

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  100;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:MixedAir,
  BaseSys7or3a CoilClg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3a SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3a CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3a SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3a CoilClg Outlet Node;       !- Setpoint Node or NodeList Name

Coil:Cooling:DX:SingleSpeed,
  BaseSys7or3a CoilClg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  16758.5657772301,                       !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  4.07562734093845,                       !- Gross Rated Cooling COP {W/W}
  0.63257475549312,                       !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  BaseSys7or3a OACtrl OA System Mixed Air Node, !- Air Inlet Node Name
  BaseSys7or3a CoilClg Outlet Node,       !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXSEEREIR_fTwbToadbSI,           !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXSEEREIRRatio_fQFrac,           !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  45.6721955756391,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Fuel,
  BaseSys7or3a CoilHtg,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.815459,                               !- Burner Efficiency
  11905.4846978202,                       !- Nominal Capacity {W}
  BaseSys7or3a CoilClg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3a CoilHtg Outlet Node,       !- Air Outlet Node Name
  BaseSys7or3a CoilHtg Outlet Node,       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  CoilHtgFurnFIRRatio_fQRatio,            !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  BaseSys7or3a CoilHtg Outlet Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  BaseSys7or3a SupFan Outlet Node,        !- Reference Setpoint Node Name
  BaseSys7or3a CoilHtg Outlet Node,       !- Fan Inlet Node Name
  BaseSys7or3a SupFan Outlet Node,        !- Fan Outlet Node Name
  BaseSys7or3a CoilHtg Outlet Node;       !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  BaseSys7or3a SupFan,                    !- Name
  RestaurantHVACAvail,                    !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  953.534727201,                          !- Pressure Rise {Pa}
  0.63257475549312,                       !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  BaseSys7or3a CoilHtg Outlet Node,       !- Air Inlet Node Name
  BaseSys7or3a SupFan Outlet Node,        !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Supply Air Temperature {C}
  99,                                     !- Maximum Supply Air Temperature {C}
  Dining Thermal Zone,                    !- Control Zone Name
  Dining Thermal Zone Room Air Node,      !- Zone Node Name
  BaseVAVNoReheatTrmlUnit Outlet Node,    !- Zone Inlet Node Name
  BaseSys7or3a SupFan Outlet Node;        !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  BaseAirSys7or3a BaseAirSys7or3a Demand Side (Supply Air) Inlet Node Supply Path, !- Name
  BaseAirSys7or3a Demand Side (Supply Air) Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  BaseAirSys7or3a Zone Splitter;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  BaseAirSys7or3a Zone Splitter,          !- Name
  BaseAirSys7or3a Demand Side (Supply Air) Inlet Node, !- Inlet Node Name
  BaseAirSys7or3a Zone Splitter Outlet Node 1; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  BaseAirSys7or3a Return Path,            !- Name
  BaseAirSys7or3a Zone Mixer Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  BaseAirSys7or3a Zone Mixer;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  BaseAirSys7or3a Zone Mixer,             !- Name
  BaseAirSys7or3a Zone Mixer Outlet Node, !- Outlet Node Name
  Dining Thermal Zone Return Air Node;    !- Inlet Node Name 1

PlantLoop,
  NonResBaseGasSHWSystem,                 !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  NonResBaseGasSHWSystem Operation Schemes, !- Plant Equipment Operation Scheme Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  NonResBaseGasSHWSystem Supply Inlet Node, !- Plant Side Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node, !- Plant Side Outlet Node Name
  NonResBaseGasSHWSystem Supply Branches, !- Plant Side Branch List Name
  NonResBaseGasSHWSystem Supply Connector List, !- Plant Side Connector List Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Demand Side Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node, !- Demand Side Outlet Node Name
  NonResBaseGasSHWSystem Demand Branches, !- Demand Side Branch List Name
  NonResBaseGasSHWSystem Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  NonResBaseGasSHWSystem,                 !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  NonResBaseGasSHWSystem Supply Branches, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Supply Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  NonResBaseGasSHWSystem Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Supply Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Supply Splitter, !- Name
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Outlet Branch Name 1

Connector:Mixer,
  NonResBaseGasSHWSystem Supply Mixer,    !- Name
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Supply Branch 1; !- Inlet Branch Name 1

Branch,
  NonResBaseGasSHWSystem Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  NonResBaseGasSHWSystem Pump,            !- Component Name 1
  NonResBaseGasSHWSystem Supply Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Pump Outlet Node; !- Component Outlet Node Name 1

Pump:VariableSpeed,
  NonResBaseGasSHWSystem Pump,            !- Name
  NonResBaseGasSHWSystem Supply Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Pump Outlet Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  0,                                      !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  NonResBaseGasSHWSystem Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  NonResBaseGasWaterHeater,               !- Component Name 1
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Component Inlet Node Name 1
  NonResBaseGasWaterHeater Supply Outlet Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  NonResBaseGasWaterHeater,               !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  NonResBaseGasWaterHeater Setpoint Temp, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10929.968333645,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  NonResBaseGasWaterHeater Ambient Temperature, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  4.788196625,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  4.788196625,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  NonResBaseGasSHWSystem Supply Splitter Outlet Node 1, !- Use Side Inlet Node Name
  NonResBaseGasWaterHeater Supply Outlet Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

WaterHeater:Sizing,
  NonResBaseGasWaterHeater,               !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  NonResBaseGasSHWSystem Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Supply Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Supply Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Outlet Node Name

BranchList,
  NonResBaseGasSHWSystem Demand Branches, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 1, !- Branch Name 2
  NonResBaseGasSHWSystem Demand Branch 2, !- Branch Name 3
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Branch Name 4
  NonResBaseGasSHWSystem Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  NonResBaseGasSHWSystem Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  NonResBaseGasSHWSystem Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  NonResBaseGasSHWSystem Demand Mixer;    !- Connector Name 2

Connector:Splitter,
  NonResBaseGasSHWSystem Demand Splitter, !- Name
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Inlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Outlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Outlet Branch Name 2
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  NonResBaseGasSHWSystem Demand Mixer,    !- Name
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Outlet Branch Name
  NonResBaseGasSHWSystem Demand Branch 1, !- Inlet Branch Name 1
  NonResBaseGasSHWSystem Demand Branch 2, !- Inlet Branch Name 2
  NonResBaseGasSHWSystem Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  NonResBaseGasSHWSystem Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Inlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Dining Water Use Connection,            !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Component Inlet Node Name 1
  Dining Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Dining Water Use Connection,            !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 1, !- Inlet Node Name
  Dining Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Dining Water Use Equipment;             !- Water Use Equipment Name 1

WaterUse:Equipment,
  Dining Water Use Equipment,             !- Name
  General,                                !- End-Use Subcategory
  2.50797200230556e-05,                   !- Peak Flow Rate {m3/s}
  RestaurantServiceHotWater,              !- Flow Rate Fraction Schedule Name
  Dining Target SHW Temp;                 !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Kitchen Water Use Connection,           !- Component Name 1
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Component Inlet Node Name 1
  Kitchen Water Use Connection Outlet Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Kitchen Water Use Connection,           !- Name
  NonResBaseGasSHWSystem Demand Splitter Outlet Node 2, !- Inlet Node Name
  Kitchen Water Use Connection Outlet Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Kitchen Water Use Equipment;            !- Water Use Equipment Name 1

WaterUse:Equipment,
  Kitchen Water Use Equipment,            !- Name
  General,                                !- End-Use Subcategory
  2.27997454755051e-06,                   !- Peak Flow Rate {m3/s}
  RestaurantServiceHotWater,              !- Flow Rate Fraction Schedule Name
  Kitchen Target SHW Temp;                !- Target Temperature Schedule Name

Branch,
  NonResBaseGasSHWSystem Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Bypass Pipe, !- Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  NonResBaseGasSHWSystem Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Component Name 1
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  NonResBaseGasSHWSystem Demand Outlet Pipe, !- Name
  NonResBaseGasSHWSystem Demand Outlet Pipe Node, !- Inlet Node Name
  NonResBaseGasSHWSystem Demand Mixer Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  NonResBaseGasSHWSystem Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  NonResBaseGasSHWSystem Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  NonResBaseGasSHWSystem Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  NonResBaseGasSHWSystem Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  NonResBaseGasWaterHeater;               !- Equipment Name 1

RunPeriodControl:SpecialDays,
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,                           !- Name
  Last Monday in May,                     !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OutputControl:ReportingTolerances,
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  LOS ANGELES USC,                        !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592;                                !- Elevation {m}

Site:WaterMainsTemperature,
  Schedule,                               !- Calculation Method
  WaterMainCZ09;                          !- Temperature Schedule Name

SizingPeriod:DesignDay,
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.433,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.401,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  6,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.324,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  11,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.558,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  10,                                     !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.397,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  9,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.465,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Curve:Cubic,
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled,
  {2a9548d7-d67e-477f-9f88-0c7232dc97f4}, !- Name
  Temperature,                            !- Control Variable
  NonResBaseGasSHWSystem Supply Temp Schedule, !- Schedule Name
  NonResBaseGasSHWSystem Supply Mixer Outlet Node; !- Setpoint Node or NodeList Name

Output:Meter:MeterFileOnly,
  Coal:Facility,                          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictCooling:Facility,               !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  DistrictHeatingWater:Facility,          !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML,                                   !- Column Separator
  InchPound;                              !- Unit Conversion

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

RunPeriodControl:DaylightSavingTime, 2nd Sunday in Mar, 1st Sunday in Nov; 

