
OS:Version,
  {49e74d7c-4738-46be-82dd-f99b63c27c7b}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:SimulationControl,
  {a9bc2610-0e12-4bc9-bead-8d938e399289}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  50;                                     !- Maximum Number of Warmup Days

OS:YearDescription,
  {93ad043e-e05c-4f84-b516-4b422f170a08}, !- Handle
  2009,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:RunPeriod,
  {27687a80-88cc-4ba0-b34f-63f2372044d8}, !- Handle
  CA_Title24_2025_LOS-ANGELES-USC,        !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Site,
  {f1c72444-14f2-456f-b6fc-7c197d335757}, !- Handle
  LOS ANGELES USC,                        !- Name
  0,                                      !- Latitude {deg}
  0,                                      !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.5592,                                !- Elevation {m}
  Suburbs;                                !- Terrain

OS:SizingPeriod:DesignDay,
  {ed2a9455-a889-4e96-b15e-67cc3f5fe6d6}, !- Handle
  LOS ANGELES USC Ann Htg 99.6% Condns DB, !- Name
  6.2,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  12,                                     !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.2,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {e5e32c1e-5499-4a17-90e9-5bf4b59abae6}, !- Handle
  LOS ANGELES USC  June .4% Condns DB=>MCWB, !- Name
  32.3,                                   !- Maximum Dry-Bulb Temperature {C}
  8.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.405,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.324;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {2f8f77df-463c-436f-8246-4b2414a6caf3}, !- Handle
  LOS ANGELES USC  July .4% Condns DB=>MCWB, !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.2,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.402,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.401;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ca47fa61-0982-4021-9fdf-7e445c7f5808}, !- Handle
  LOS ANGELES USC  August .4% Condns DB=>MCWB, !- Name
  33.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.6,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  8,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.383,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.433;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e8b3db5f-7091-454c-8097-6e50f1c284da}, !- Handle
  LOS ANGELES USC  September .4% Condns DB=>MCWB, !- Name
  36.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.8,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  9,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  20.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.369,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.465;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {84f6c09e-07bc-407e-aa8b-2b8dec0ea964}, !- Handle
  LOS ANGELES USC  October .4% Condns DB=>MCWB, !- Name
  35.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.9,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  10,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  16.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.38,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.397;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bf247fce-b6a0-41c0-b893-0f206b4fb0b3}, !- Handle
  LOS ANGELES USC  November .4% Condns DB=>MCWB, !- Name
  31.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100663,                                 !- Barometric Pressure {Pa}
  0.6,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  11,                                     !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  15.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.325,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.558;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:WeatherFile,
  {d1180a78-9ca3-4674-a59d-e2e260f37f55}, !- Handle
  Usc Downtown La Campus,                 !- City
  CA,                                     !- State Province Region
  USA,                                    !- Country
  USC-DOWNTOWN-LA-CAMPUS,                 !- Data Source
  722874,                                 !- WMO Number
  34.024,                                 !- Latitude {deg}
  -118.291,                               !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  54.6,                                   !- Elevation {m}
  C:/Users/MichaelSawford/Documents/CBECC 2025 3.0 Data/EPW25/CA_Title24_2025_LOS-ANGELES-USC.epw, !- Url
  FDD82080,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Sizing:Parameters,
  {a91c4e83-2bde-4c22-b034-b0f945a618a4}, !- Handle
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

OS:Material,
  {3e6d6171-2262-4043-b301-f506737df2f3}, !- Handle
  Stucco - 7/8 in.,                       !- Name
  MediumRough,                            !- Roughness
  0.022352,                               !- Thickness {m}
  0.700947539880412,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ea392d07-f2ef-4638-866d-e0a452982924}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Material,
  {d021a4d5-bb9a-447c-8be3-144a1023404d}, !- Handle
  Gypsum Board - 1/2 in.,                 !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {879ee110-af3a-4e3a-a641-d6e808376969}, !- Handle
  Gypsum Board - 5/8 in.,                 !- Name
  MediumRough,                            !- Roughness
  0.016002,                               !- Thickness {m}
  0.158656446866265,                      !- Conductivity {W/m-K}
  640.738534958406,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {bec41c3d-e5bc-43cc-93c1-126be557020b}, !- Handle
  Metal Standing Seam - 1/16 in.,         !- Name
  MediumRough,                            !- Roughness
  0.0015875,                              !- Thickness {m}
  2.21534037295537,                       !- Conductivity {W/m-K}
  7820.53418843482,                       !- Density {kg/m3}
  502.416,                                !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.75,                                   !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5adbc867-c3dc-41e7-ae38-afaa3326b9df}, !- Handle
  Compliance Insulation R34.93,           !- Name
  Smooth,                                 !- Roughness
  0.141600682,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {52c88647-7df9-40dc-a555-845ab80494d4}, !- Handle
  Acoustic Tile - 3/4 in.,                !- Name
  MediumRough,                            !- Roughness
  0.01905,                                !- Thickness {m}
  0.0576334643901672,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5853587c-8822-4916-a7bc-c826e6ab4746}, !- Handle
  Compliance Insulation R14.60,           !- Name
  Smooth,                                 !- Roughness
  0.059186064,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {f883cc60-2162-4e63-a726-b2fd924e785a}, !- Handle
  Compliance Insulation R1.41,            !- Name
  Smooth,                                 !- Roughness
  0.0057159144,                           !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Material,
  {a00478fb-7ed1-461a-bdbd-374d474485a3}, !- Handle
  Compliance Insulation R0.02,            !- Name
  Smooth,                                 !- Roughness
  8.10768e-05,                            !- Thickness {m}
  0.0230187710627394,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {11588663-7063-4934-bb6a-9cfac43b9366}, !- Handle
  Base_CZ12-NonresMetalFrameWallU055,     !- Name
  ,                                       !- Surface Rendering Name
  {3e6d6171-2262-4043-b301-f506737df2f3}, !- Layer 1
  {5853587c-8822-4916-a7bc-c826e6ab4746}, !- Layer 2
  {f883cc60-2162-4e63-a726-b2fd924e785a}, !- Layer 3
  {a00478fb-7ed1-461a-bdbd-374d474485a3}, !- Layer 4
  {a00478fb-7ed1-461a-bdbd-374d474485a3}, !- Layer 5
  {ea392d07-f2ef-4638-866d-e0a452982924}, !- Layer 6
  {d021a4d5-bb9a-447c-8be3-144a1023404d}; !- Layer 7

OS:Construction,
  {14dab1fe-647e-4a25-a090-545008ed6506}, !- Handle
  NACM_Interior Wall,                     !- Name
  ,                                       !- Surface Rendering Name
  {879ee110-af3a-4e3a-a641-d6e808376969}, !- Layer 1
  {ea766d32-1123-426d-8f25-b6f56849dbd5}, !- Layer 2
  {879ee110-af3a-4e3a-a641-d6e808376969}; !- Layer 3

OS:Material,
  {ea766d32-1123-426d-8f25-b6f56849dbd5}, !- Handle
  Air - Metal Wall Framing - 16 or 24 in. OC 1, !- Name
  Smooth,                                 !- Roughness
  0.1397,                                 !- Thickness {m}
  1.22016793979183,                       !- Conductivity {W/m-K}
  1.28147706991681,                       !- Density {kg/m3}
  1004.832;                               !- Specific Heat {J/kg-K}

OS:Construction,
  {b2e6d3e4-0d0e-4246-a8fb-4696ddecaeaa}, !- Handle
  Base_CZ12-SteepNonresWoodFramingAndOtherRoofU028, !- Name
  ,                                       !- Surface Rendering Name
  {bec41c3d-e5bc-43cc-93c1-126be557020b}, !- Layer 1
  {5adbc867-c3dc-41e7-ae38-afaa3326b9df}; !- Layer 2

OS:Construction,
  {db3a5de4-bbe9-4ce7-90a7-73d353618d09}, !- Handle
  NACM_Drop Ceiling,                      !- Name
  ,                                       !- Surface Rendering Name
  {52c88647-7df9-40dc-a555-845ab80494d4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d7020110-73f3-4076-af64-3d3c833512e7}, !- Handle
  Base_AllCZ_FixedWindowU34 Material,     !- Name
  1.93060953597858,                       !- U-Factor {W/m2-K}
  0.22,                                   !- Solar Heat Gain Coefficient
  0.42;                                   !- Visible Transmittance

OS:Construction,
  {f4cf708e-b4ef-436e-88c3-b00edb5b84cc}, !- Handle
  Base_AllCZ_FixedWindowU34,              !- Name
  ,                                       !- Surface Rendering Name
  {d7020110-73f3-4076-af64-3d3c833512e7}; !- Layer 1

OS:Curve:Biquadratic,
  {a9bed558-ce73-4fe3-9956-1a2e88559670}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {bc99339e-ccfd-4ce0-b93d-42982a1bebbe}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Cubic,
  {c3a28ca2-7b12-4b73-88d2-90f0764b27dd}, !- Handle
  FanVSDPerfSpResetPwrRatio_fCFMRatio,    !- Name
  0.027828,                               !- Coefficient1 Constant
  0.026583,                               !- Coefficient2 x
  -0.087069,                              !- Coefficient3 x**2
  1.03092,                                !- Coefficient4 x**3
  0.42,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3105d4a4-1bb9-46b4-b47a-1f47d264121c}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.92,                                   !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Cubic,
  {75a9add0-b3a3-4ff9-bee8-ae8cb1b15b10}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.00795,                                !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1b6bd170-c6e2-44b8-a18c-a702f23a87e6}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.24334,                                !- Coefficient2 x
  -1.03871,                               !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.47;                                   !- Minimum Curve Output

OS:Curve:Quadratic,
  {e6b733e4-25be-4013-b743-30a4f45bb13c}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0.8;                                    !- Minimum Curve Output

OS:Curve:Quadratic,
  {aeb52393-c1c6-475e-adea-0b266f70a2af}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dd0c14ce-ae58-4e90-8f47-32b7caefbb6b}, !- Handle
  CoilHtgFurnFIRRatio_fQRatio,            !- Name
  0.01861,                                !- Coefficient1 Constant
  1.09421,                                !- Coefficient2 x
  -0.112819,                              !- Coefficient3 x**2
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Day,
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Handle
  WaterMainCZ09Jan,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2777777777778;                       !- Value Until Time 24

OS:ScheduleTypeLimits,
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  ,                                       !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Handle
  WaterMainCZ09Feb,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Handle
  WaterMainCZ09Mar,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.4444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.4444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.4444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.4444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.4444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.4444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.4444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.4444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.4444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.4444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.4444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.4444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.4444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.4444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.4444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.4444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.4444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.4444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Handle
  WaterMainCZ09Apr,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.8333333333333,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.8333333333333,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.8333333333333,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.8333333333333,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.8333333333333,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.8333333333333,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.8333333333333,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.8333333333333,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.8333333333333,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.8333333333333,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.8333333333333,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.8333333333333,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.8333333333333,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.8333333333333,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.8333333333333,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.8333333333333,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.8333333333333,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.8333333333333,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.8333333333333,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.8333333333333,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.8333333333333,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.8333333333333,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.8333333333333,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.8333333333333;                       !- Value Until Time 24

OS:Schedule:Day,
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Handle
  WaterMainCZ09May,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.9444444444444,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.9444444444444,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.9444444444444,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.9444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.9444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.9444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.9444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.9444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.9444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.9444444444444,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.9444444444444,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.9444444444444,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.9444444444444,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.9444444444444,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.9444444444444,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.9444444444444,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.9444444444444,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.9444444444444,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.9444444444444,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.9444444444444,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.9444444444444,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.9444444444444,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.9444444444444,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.9444444444444;                       !- Value Until Time 24

OS:Schedule:Day,
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Handle
  WaterMainCZ09Jun,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Handle
  WaterMainCZ09Jul,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.8888888888889,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.8888888888889,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.8888888888889,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Handle
  WaterMainCZ09Aug,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  17.7222222222222,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  17.7222222222222,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  17.7222222222222,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  17.7222222222222,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  17.7222222222222,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  17.7222222222222,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  17.7222222222222,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  17.7222222222222,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  17.7222222222222,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  17.7222222222222,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  17.7222222222222,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  17.7222222222222,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  17.7222222222222,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  17.7222222222222,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  17.7222222222222,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  17.7222222222222,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  17.7222222222222,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  17.7222222222222,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  17.7222222222222,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  17.7222222222222,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  17.7222222222222,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  17.7222222222222,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  17.7222222222222,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  17.7222222222222;                       !- Value Until Time 24

OS:Schedule:Day,
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Handle
  WaterMainCZ09Sep,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18.0555555555556,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18.0555555555556,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18.0555555555556,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18.0555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18.0555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18.0555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18.0555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18.0555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18.0555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18.0555555555556,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18.0555555555556,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18.0555555555556,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18.0555555555556,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18.0555555555556,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18.0555555555556,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18.0555555555556,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18.0555555555556,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18.0555555555556,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18.0555555555556,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18.0555555555556,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18.0555555555556,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18.0555555555556,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18.0555555555556,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18.0555555555556;                       !- Value Until Time 24

OS:Schedule:Day,
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Handle
  WaterMainCZ09Oct,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  18,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  18,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  18,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  18,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  18,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  18,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  18,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  18,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  18,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  18,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  18,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  18,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  18,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  18,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  18,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  18,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  18,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  18,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  18,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  18,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  18,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  18;                                     !- Value Until Time 24

OS:Schedule:Day,
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Handle
  WaterMainCZ09Nov,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  16.2777777777778,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  16.2777777777778,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  16.2777777777778,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  16.2777777777778,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  16.2777777777778,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  16.2777777777778,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  16.2777777777778,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  16.2777777777778,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  16.2777777777778,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  16.2777777777778,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  16.2777777777778,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  16.2777777777778,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  16.2777777777778,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  16.2777777777778,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  16.2777777777778,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  16.2777777777778,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  16.2777777777778,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  16.2777777777778,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  16.2777777777778,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  16.2777777777778,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  16.2777777777778,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  16.2777777777778,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  16.2777777777778,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  16.2777777777778;                       !- Value Until Time 24

OS:Schedule:Day,
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Handle
  WaterMainCZ09Dec,                       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  14.6111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  14.6111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  14.6111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  14.6111111111111,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  14.6111111111111,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  14.6111111111111,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  14.6111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  14.6111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  14.6111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  14.6111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  14.6111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  14.6111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  14.6111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  14.6111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  14.6111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  14.6111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  14.6111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  14.6111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  14.6111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  14.6111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  14.6111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  14.6111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  14.6111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  14.6111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {94bc1256-e5ac-457d-8705-852f6c8cd3e5}, !- Handle
  RestaurantOccupancySun,                 !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.35,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.65,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.35,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.2,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {467350e6-cbec-4bb8-b140-5200aca7c405}, !- Handle
  RestaurantOccupancyWD,                  !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.2,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.5,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.8,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.8,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.8,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.35,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Day,
  {02109980-a0e7-4e93-bbff-4fb9192dfabc}, !- Handle
  RestaurantOccupancySat,                 !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.3,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.7,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.7,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.65,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.55,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.35;                                   !- Value Until Time 24

OS:Schedule:Day,
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Handle
  OnDay,                                  !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9d8da7ae-23aa-466c-bf5e-5653d27674f6}, !- Handle
  OffDay,                                 !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bbd3c40e-f89d-4b49-ac23-40f7ab4d57fb}, !- Handle
  RestaurantReceptacleSun,                !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.7,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.7,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.7,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.7,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.7,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.6,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.6,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.6,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.6,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.6,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {dd0de1a4-acec-4adf-876c-ea4c73883cf6}, !- Handle
  RestaurantReceptacleWD,                 !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {0ba3d200-4e57-4985-84fa-11660a4e3c4a}, !- Handle
  RestaurantReceptacleSat,                !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.6,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.8,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.8,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.8,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.8,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {fc3f3f1a-4e25-41c9-a524-868e4ad7c33a}, !- Handle
  RestaurantGasEquipSun,                  !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {3b9580be-8ede-4653-b60e-3347aef3bf93}, !- Handle
  RestaurantGasEquipWD,                   !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.5,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {ca45ac9e-9214-4afe-a21c-4b0c29a46440}, !- Handle
  RestaurantGasEquipSat,                  !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.75,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.75,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.5;                                    !- Value Until Time 24

OS:Schedule:Day,
  {5a67df3e-6f4a-42ae-ba76-dd3383579806}, !- Handle
  RestaurantRefrigerationSun,             !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {a91c09af-7e2c-40ca-9889-e8f49674a34e}, !- Handle
  RestaurantRefrigerationWD,              !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {f1fab391-acc0-40b6-ab1e-926133e1f495}, !- Handle
  RestaurantRefrigerationSat,             !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.9,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.9,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.9,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.9,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.9,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.9,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.9,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.9,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.9,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.9,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.9,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.9,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.9,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.9;                                    !- Value Until Time 24

OS:Schedule:Day,
  {847c0a32-4716-454d-972b-0b5d2f1b9c78}, !- Handle
  RestaurantInfiltrationSun,              !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- Handle
  RestaurantInfiltrationWD,               !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.25,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.25,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {08d1c7c3-23dc-4d27-a8dc-d2ffac93696e}, !- Handle
  RestaurantInfiltrationSat,              !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.25,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.25,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.25,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.25,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.25,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.25,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.25,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {560a1bbe-3429-4159-8189-bc2dd160b4aa}, !- Handle
  RestaurantServiceHotWaterSun,           !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.5,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.4,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.5,                                    !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.2;                                    !- Value Until Time 24

OS:Schedule:Day,
  {f103f2e6-8451-4e3c-bad6-899cd8365aa1}, !- Handle
  RestaurantServiceHotWaterWD,            !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.35,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.3,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.3,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.3,                                    !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.6,                                    !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.55,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.25;                                   !- Value Until Time 24

OS:Schedule:Day,
  {84fc86b9-30f6-4a95-a47f-39d65915f5a6}, !- Handle
  RestaurantServiceHotWaterSat,           !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.45,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.45,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.4,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.4,                                    !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.35,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.4,                                    !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.5,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.55,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.4,                                    !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {b8955d32-19d5-41db-9bb1-e74450413061}, !- Handle
  RestaurantLightsSun,                    !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.65,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.65,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.65,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.65,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.65,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.55,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.55,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.55,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.55,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.55,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.55,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {afa92d51-a84e-4f01-acfa-c0ca21a421bc}, !- Handle
  RestaurantLightsWD,                     !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.15,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.85,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.85,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.85,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.85,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.85,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.85,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.85,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.85,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.85,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {a57e35e7-9e47-430a-be7e-c9ad5c32628d}, !- Handle
  RestaurantLightsSat,                    !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.15,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.55,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.75,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.75,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.75,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.75,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.75,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.75,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.75,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.85,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.85,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.85,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.45,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.3;                                    !- Value Until Time 24

OS:Schedule:Day,
  {1b7565a5-3caa-4e58-a556-aae50e74c5a8}, !- Handle
  RestaurantHVACAvailSun,                 !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {1dc0ec3c-1939-4f52-8801-092edd527c25}, !- Handle
  RestaurantHVACAvailWD,                  !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {800e9f8d-53d6-4002-97a2-ca5b75808ae0}, !- Handle
  RestaurantHVACAvailSat,                 !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f01c7b69-dbc6-4201-9f10-3ffc8e3d6be6}, !- Handle
  AllOnHVACAvailDay,                      !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7fffb176-ad41-4b53-9e51-c916ffb38e23}, !- Handle
  RestaurantClgSetptSun,                  !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29.4444444444444,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- Handle
  RestaurantClgSetptWD,                   !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  23.8888888888889,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  23.8888888888889,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {9a4b8b94-39a2-4e4f-b750-ba2580cfc7b9}, !- Handle
  RestaurantClgSetptSat,                  !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  23.8888888888889,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  23.8888888888889,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  23.8888888888889,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29.4444444444444,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29.4444444444444,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29.4444444444444,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29.4444444444444,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29.4444444444444,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  23.8888888888889,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  23.8888888888889,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  23.8888888888889,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  23.8888888888889,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  23.8888888888889,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  23.8888888888889,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  23.8888888888889,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  23.8888888888889,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  23.8888888888889,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  23.8888888888889,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  23.8888888888889,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  23.8888888888889,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  23.8888888888889,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  23.8888888888889,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  23.8888888888889,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  23.8888888888889;                       !- Value Until Time 24

OS:Schedule:Day,
  {e7b4e3e3-36c6-41f6-8cb5-9d16e5502fb5}, !- Handle
  RestaurantHtgSetptSun,                  !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  15.5555555555556,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- Handle
  RestaurantHtgSetptWD,                   !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  21.1111111111111,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  21.1111111111111,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {76a57a2d-1b9b-4580-86f0-535a505aa255}, !- Handle
  RestaurantHtgSetptSat,                  !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111,                       !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  21.1111111111111,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  21.1111111111111,                       !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  15.5555555555556,                       !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  15.5555555555556,                       !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  15.5555555555556,                       !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  15.5555555555556,                       !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  15.5555555555556,                       !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  21.1111111111111,                       !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  21.1111111111111,                       !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  21.1111111111111,                       !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  21.1111111111111,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  21.1111111111111,                       !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  21.1111111111111,                       !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  21.1111111111111,                       !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  21.1111111111111,                       !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  21.1111111111111,                       !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  21.1111111111111,                       !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  21.1111111111111,                       !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  21.1111111111111,                       !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  21.1111111111111,                       !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  21.1111111111111,                       !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  21.1111111111111,                       !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  21.1111111111111;                       !- Value Until Time 24

OS:Schedule:Day,
  {d66061ad-48e1-4457-9081-27942dd28a4f}, !- Handle
  RestaurantExhaustHoodEqualOrLessThan5000cfmSun, !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c6acde37-e6c4-4872-8aee-da0d05fe3bd6}, !- Handle
  RestaurantExhaustHoodEqualOrLessThan5000cfmWD, !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {917e8af8-b9a9-4a58-9d75-36e4da06b023}, !- Handle
  RestaurantExhaustHoodEqualOrLessThan5000cfmSat, !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Week,
  {53a17411-4e4d-494a-b788-68760bf79fb3}, !- Handle
  WaterMainCZ09JanWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Sunday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Monday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Tuesday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Wednesday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Thursday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Friday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Saturday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- Holiday Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- SummerDesignDay Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- WinterDesignDay Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}, !- CustomDay1 Schedule:Day Name
  {0b5f1d6f-1184-4770-adf7-b32efbed3da6}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {dbab28a7-50b3-481f-a55a-866341fa95ed}, !- Handle
  WaterMainCZ09FebWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Sunday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Monday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Tuesday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Wednesday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Thursday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Friday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Saturday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- Holiday Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- SummerDesignDay Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- WinterDesignDay Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}, !- CustomDay1 Schedule:Day Name
  {8679e216-294f-4f1b-bd81-3dbe39aa2c97}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {31e3ac57-06ff-4a48-9d1e-e4bb7d7fe3e7}, !- Handle
  WaterMainCZ09MarWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Sunday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Monday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Tuesday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Wednesday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Thursday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Friday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Saturday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- Holiday Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- SummerDesignDay Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- WinterDesignDay Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}, !- CustomDay1 Schedule:Day Name
  {cbcaa59a-19ac-45c8-bf4b-ef26c6bd948c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {60c334ea-5267-4d10-acfa-e0e649752492}, !- Handle
  WaterMainCZ09AprWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Sunday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Monday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Tuesday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Wednesday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Thursday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Friday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Saturday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- Holiday Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- SummerDesignDay Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- WinterDesignDay Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}, !- CustomDay1 Schedule:Day Name
  {0a1df51e-02a8-44c8-b23c-4cb82ae20ae8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f4635c7e-02c5-418e-96da-c56e97180ea6}, !- Handle
  WaterMainCZ09MayWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Sunday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Monday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Tuesday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Wednesday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Thursday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Friday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Saturday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- Holiday Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- SummerDesignDay Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- WinterDesignDay Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}, !- CustomDay1 Schedule:Day Name
  {1747b7c3-7d41-4e8f-b012-d57bfa3a0e6a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {0fb901c6-112e-4d96-8bcb-4890c02ff1ea}, !- Handle
  WaterMainCZ09JunWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Sunday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Monday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Tuesday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Wednesday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Thursday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Friday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Saturday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- Holiday Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- SummerDesignDay Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- WinterDesignDay Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}, !- CustomDay1 Schedule:Day Name
  {4d871b1e-9f04-40b4-93af-f6c511e81d25}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {03d17138-e9a1-4223-a977-2f5190dfbb5b}, !- Handle
  WaterMainCZ09JulWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Sunday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Monday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Tuesday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Wednesday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Thursday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Friday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Saturday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- Holiday Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- SummerDesignDay Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- WinterDesignDay Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}, !- CustomDay1 Schedule:Day Name
  {6ccfae9b-2c34-4b1a-900a-7d313a29e5bb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {f75727ee-f89b-48bc-a774-e02d010f4748}, !- Handle
  WaterMainCZ09AugWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Sunday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Monday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Tuesday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Wednesday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Thursday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Friday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Saturday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- Holiday Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- SummerDesignDay Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- WinterDesignDay Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}, !- CustomDay1 Schedule:Day Name
  {aab9e673-c81b-4951-bda0-d9a60010ea16}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {73c9b5b1-f648-42f6-a7e2-5a8238a9f7a0}, !- Handle
  WaterMainCZ09SepWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Sunday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Monday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Tuesday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Wednesday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Thursday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Friday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Saturday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- Holiday Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- SummerDesignDay Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- WinterDesignDay Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}, !- CustomDay1 Schedule:Day Name
  {3aee3e3d-ea66-4872-ba1d-19c2b9b6e8f3}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {fdd76112-4a5b-4900-8f61-6e345c2c2a5c}, !- Handle
  WaterMainCZ09OctWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Sunday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Monday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Tuesday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Wednesday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Thursday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Friday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Saturday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- Holiday Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- SummerDesignDay Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- WinterDesignDay Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}, !- CustomDay1 Schedule:Day Name
  {e10607c6-4b9f-4043-a1b1-c48a7c5a7257}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d8288a3b-488a-4888-aa2c-c9096ff013f6}, !- Handle
  WaterMainCZ09NovWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Sunday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Monday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Tuesday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Wednesday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Thursday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Friday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Saturday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- Holiday Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- SummerDesignDay Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- WinterDesignDay Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}, !- CustomDay1 Schedule:Day Name
  {dec2da07-e62f-416d-b33e-b7c9dde7e33c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {165f4033-1771-432d-a0f6-abe4f0bf4396}, !- Handle
  WaterMainCZ09DecWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Sunday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Monday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Tuesday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Wednesday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Thursday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Friday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Saturday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- Holiday Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- SummerDesignDay Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- WinterDesignDay Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}, !- CustomDay1 Schedule:Day Name
  {5b7465e5-5903-4572-989b-b01a94d83037}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {cfd0a820-9520-4296-a208-a87ed78f5420}, !- Handle
  RestaurantOccupancyWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {94bc1256-e5ac-457d-8705-852f6c8cd3e5}, !- Sunday Schedule:Day Name
  {467350e6-cbec-4bb8-b140-5200aca7c405}, !- Monday Schedule:Day Name
  {467350e6-cbec-4bb8-b140-5200aca7c405}, !- Tuesday Schedule:Day Name
  {467350e6-cbec-4bb8-b140-5200aca7c405}, !- Wednesday Schedule:Day Name
  {467350e6-cbec-4bb8-b140-5200aca7c405}, !- Thursday Schedule:Day Name
  {467350e6-cbec-4bb8-b140-5200aca7c405}, !- Friday Schedule:Day Name
  {02109980-a0e7-4e93-bbff-4fb9192dfabc}, !- Saturday Schedule:Day Name
  {94bc1256-e5ac-457d-8705-852f6c8cd3e5}, !- Holiday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- SummerDesignDay Schedule:Day Name
  {9d8da7ae-23aa-466c-bf5e-5653d27674f6}, !- WinterDesignDay Schedule:Day Name
  {94bc1256-e5ac-457d-8705-852f6c8cd3e5}, !- CustomDay1 Schedule:Day Name
  {94bc1256-e5ac-457d-8705-852f6c8cd3e5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {26e90d77-13d5-407f-92d0-587043664828}, !- Handle
  RestaurantReceptacleWk,                 !- Name
  ,                                       !- Schedule Rendering Name
  {bbd3c40e-f89d-4b49-ac23-40f7ab4d57fb}, !- Sunday Schedule:Day Name
  {dd0de1a4-acec-4adf-876c-ea4c73883cf6}, !- Monday Schedule:Day Name
  {dd0de1a4-acec-4adf-876c-ea4c73883cf6}, !- Tuesday Schedule:Day Name
  {dd0de1a4-acec-4adf-876c-ea4c73883cf6}, !- Wednesday Schedule:Day Name
  {dd0de1a4-acec-4adf-876c-ea4c73883cf6}, !- Thursday Schedule:Day Name
  {dd0de1a4-acec-4adf-876c-ea4c73883cf6}, !- Friday Schedule:Day Name
  {0ba3d200-4e57-4985-84fa-11660a4e3c4a}, !- Saturday Schedule:Day Name
  {bbd3c40e-f89d-4b49-ac23-40f7ab4d57fb}, !- Holiday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- SummerDesignDay Schedule:Day Name
  {9d8da7ae-23aa-466c-bf5e-5653d27674f6}, !- WinterDesignDay Schedule:Day Name
  {bbd3c40e-f89d-4b49-ac23-40f7ab4d57fb}, !- CustomDay1 Schedule:Day Name
  {bbd3c40e-f89d-4b49-ac23-40f7ab4d57fb}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3aca0311-212e-4549-a588-3da1cd39492d}, !- Handle
  RestaurantGasEquipWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {fc3f3f1a-4e25-41c9-a524-868e4ad7c33a}, !- Sunday Schedule:Day Name
  {3b9580be-8ede-4653-b60e-3347aef3bf93}, !- Monday Schedule:Day Name
  {3b9580be-8ede-4653-b60e-3347aef3bf93}, !- Tuesday Schedule:Day Name
  {3b9580be-8ede-4653-b60e-3347aef3bf93}, !- Wednesday Schedule:Day Name
  {3b9580be-8ede-4653-b60e-3347aef3bf93}, !- Thursday Schedule:Day Name
  {3b9580be-8ede-4653-b60e-3347aef3bf93}, !- Friday Schedule:Day Name
  {ca45ac9e-9214-4afe-a21c-4b0c29a46440}, !- Saturday Schedule:Day Name
  {fc3f3f1a-4e25-41c9-a524-868e4ad7c33a}, !- Holiday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- SummerDesignDay Schedule:Day Name
  {9d8da7ae-23aa-466c-bf5e-5653d27674f6}, !- WinterDesignDay Schedule:Day Name
  {fc3f3f1a-4e25-41c9-a524-868e4ad7c33a}, !- CustomDay1 Schedule:Day Name
  {fc3f3f1a-4e25-41c9-a524-868e4ad7c33a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3ac88923-ceb6-4d15-b784-c1f159e0dbc7}, !- Handle
  RestaurantRefrigerationWk,              !- Name
  ,                                       !- Schedule Rendering Name
  {5a67df3e-6f4a-42ae-ba76-dd3383579806}, !- Sunday Schedule:Day Name
  {a91c09af-7e2c-40ca-9889-e8f49674a34e}, !- Monday Schedule:Day Name
  {a91c09af-7e2c-40ca-9889-e8f49674a34e}, !- Tuesday Schedule:Day Name
  {a91c09af-7e2c-40ca-9889-e8f49674a34e}, !- Wednesday Schedule:Day Name
  {a91c09af-7e2c-40ca-9889-e8f49674a34e}, !- Thursday Schedule:Day Name
  {a91c09af-7e2c-40ca-9889-e8f49674a34e}, !- Friday Schedule:Day Name
  {f1fab391-acc0-40b6-ab1e-926133e1f495}, !- Saturday Schedule:Day Name
  {5a67df3e-6f4a-42ae-ba76-dd3383579806}, !- Holiday Schedule:Day Name
  {a91c09af-7e2c-40ca-9889-e8f49674a34e}, !- SummerDesignDay Schedule:Day Name
  {5a67df3e-6f4a-42ae-ba76-dd3383579806}, !- WinterDesignDay Schedule:Day Name
  {5a67df3e-6f4a-42ae-ba76-dd3383579806}, !- CustomDay1 Schedule:Day Name
  {5a67df3e-6f4a-42ae-ba76-dd3383579806}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {ef32e095-a229-4977-8d30-b31c5b7b05a8}, !- Handle
  OnWk,                                   !- Name
  ,                                       !- Schedule Rendering Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Sunday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Monday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Tuesday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Wednesday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Thursday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Friday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Saturday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- Holiday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- SummerDesignDay Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- WinterDesignDay Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- CustomDay1 Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3f29c20c-d462-4063-9f77-2bb801ef3caf}, !- Handle
  RestaurantInfiltrationWk,               !- Name
  ,                                       !- Schedule Rendering Name
  {847c0a32-4716-454d-972b-0b5d2f1b9c78}, !- Sunday Schedule:Day Name
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- Monday Schedule:Day Name
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- Tuesday Schedule:Day Name
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- Wednesday Schedule:Day Name
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- Thursday Schedule:Day Name
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- Friday Schedule:Day Name
  {08d1c7c3-23dc-4d27-a8dc-d2ffac93696e}, !- Saturday Schedule:Day Name
  {847c0a32-4716-454d-972b-0b5d2f1b9c78}, !- Holiday Schedule:Day Name
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- SummerDesignDay Schedule:Day Name
  {6a3a457a-987e-46a8-b914-89c4fa7836a2}, !- WinterDesignDay Schedule:Day Name
  {847c0a32-4716-454d-972b-0b5d2f1b9c78}, !- CustomDay1 Schedule:Day Name
  {847c0a32-4716-454d-972b-0b5d2f1b9c78}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {14760446-b002-4eee-bc5e-44000c64ed01}, !- Handle
  RestaurantServiceHotWaterWk,            !- Name
  ,                                       !- Schedule Rendering Name
  {560a1bbe-3429-4159-8189-bc2dd160b4aa}, !- Sunday Schedule:Day Name
  {f103f2e6-8451-4e3c-bad6-899cd8365aa1}, !- Monday Schedule:Day Name
  {f103f2e6-8451-4e3c-bad6-899cd8365aa1}, !- Tuesday Schedule:Day Name
  {f103f2e6-8451-4e3c-bad6-899cd8365aa1}, !- Wednesday Schedule:Day Name
  {f103f2e6-8451-4e3c-bad6-899cd8365aa1}, !- Thursday Schedule:Day Name
  {f103f2e6-8451-4e3c-bad6-899cd8365aa1}, !- Friday Schedule:Day Name
  {84fc86b9-30f6-4a95-a47f-39d65915f5a6}, !- Saturday Schedule:Day Name
  {560a1bbe-3429-4159-8189-bc2dd160b4aa}, !- Holiday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- SummerDesignDay Schedule:Day Name
  {9d8da7ae-23aa-466c-bf5e-5653d27674f6}, !- WinterDesignDay Schedule:Day Name
  {560a1bbe-3429-4159-8189-bc2dd160b4aa}, !- CustomDay1 Schedule:Day Name
  {560a1bbe-3429-4159-8189-bc2dd160b4aa}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {d78f6240-b61e-4b15-babe-6ac32a771e62}, !- Handle
  RestaurantLightsWk,                     !- Name
  ,                                       !- Schedule Rendering Name
  {b8955d32-19d5-41db-9bb1-e74450413061}, !- Sunday Schedule:Day Name
  {afa92d51-a84e-4f01-acfa-c0ca21a421bc}, !- Monday Schedule:Day Name
  {afa92d51-a84e-4f01-acfa-c0ca21a421bc}, !- Tuesday Schedule:Day Name
  {afa92d51-a84e-4f01-acfa-c0ca21a421bc}, !- Wednesday Schedule:Day Name
  {afa92d51-a84e-4f01-acfa-c0ca21a421bc}, !- Thursday Schedule:Day Name
  {afa92d51-a84e-4f01-acfa-c0ca21a421bc}, !- Friday Schedule:Day Name
  {a57e35e7-9e47-430a-be7e-c9ad5c32628d}, !- Saturday Schedule:Day Name
  {b8955d32-19d5-41db-9bb1-e74450413061}, !- Holiday Schedule:Day Name
  {43524ab8-eb2b-4c88-bbea-6f97370fb818}, !- SummerDesignDay Schedule:Day Name
  {9d8da7ae-23aa-466c-bf5e-5653d27674f6}, !- WinterDesignDay Schedule:Day Name
  {b8955d32-19d5-41db-9bb1-e74450413061}, !- CustomDay1 Schedule:Day Name
  {b8955d32-19d5-41db-9bb1-e74450413061}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3892eb1d-28c0-4594-afaa-e2a599d8f83b}, !- Handle
  RestaurantHVACAvailWk,                  !- Name
  ,                                       !- Schedule Rendering Name
  {1b7565a5-3caa-4e58-a556-aae50e74c5a8}, !- Sunday Schedule:Day Name
  {1dc0ec3c-1939-4f52-8801-092edd527c25}, !- Monday Schedule:Day Name
  {1dc0ec3c-1939-4f52-8801-092edd527c25}, !- Tuesday Schedule:Day Name
  {1dc0ec3c-1939-4f52-8801-092edd527c25}, !- Wednesday Schedule:Day Name
  {1dc0ec3c-1939-4f52-8801-092edd527c25}, !- Thursday Schedule:Day Name
  {1dc0ec3c-1939-4f52-8801-092edd527c25}, !- Friday Schedule:Day Name
  {800e9f8d-53d6-4002-97a2-ca5b75808ae0}, !- Saturday Schedule:Day Name
  {1b7565a5-3caa-4e58-a556-aae50e74c5a8}, !- Holiday Schedule:Day Name
  {f01c7b69-dbc6-4201-9f10-3ffc8e3d6be6}, !- SummerDesignDay Schedule:Day Name
  {f01c7b69-dbc6-4201-9f10-3ffc8e3d6be6}, !- WinterDesignDay Schedule:Day Name
  {1b7565a5-3caa-4e58-a556-aae50e74c5a8}, !- CustomDay1 Schedule:Day Name
  {1b7565a5-3caa-4e58-a556-aae50e74c5a8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {670bf1e6-07ba-44a5-9c96-d7494f9c67f4}, !- Handle
  RestaurantClgSetptWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {7fffb176-ad41-4b53-9e51-c916ffb38e23}, !- Sunday Schedule:Day Name
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- Monday Schedule:Day Name
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- Tuesday Schedule:Day Name
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- Wednesday Schedule:Day Name
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- Thursday Schedule:Day Name
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- Friday Schedule:Day Name
  {9a4b8b94-39a2-4e4f-b750-ba2580cfc7b9}, !- Saturday Schedule:Day Name
  {7fffb176-ad41-4b53-9e51-c916ffb38e23}, !- Holiday Schedule:Day Name
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- SummerDesignDay Schedule:Day Name
  {534634b3-80d9-4f3b-90fe-2ce114086de3}, !- WinterDesignDay Schedule:Day Name
  {7fffb176-ad41-4b53-9e51-c916ffb38e23}, !- CustomDay1 Schedule:Day Name
  {7fffb176-ad41-4b53-9e51-c916ffb38e23}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {18160104-75b5-482e-8bb0-3c295b182f02}, !- Handle
  RestaurantHtgSetptWk,                   !- Name
  ,                                       !- Schedule Rendering Name
  {e7b4e3e3-36c6-41f6-8cb5-9d16e5502fb5}, !- Sunday Schedule:Day Name
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- Monday Schedule:Day Name
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- Tuesday Schedule:Day Name
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- Wednesday Schedule:Day Name
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- Thursday Schedule:Day Name
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- Friday Schedule:Day Name
  {76a57a2d-1b9b-4580-86f0-535a505aa255}, !- Saturday Schedule:Day Name
  {e7b4e3e3-36c6-41f6-8cb5-9d16e5502fb5}, !- Holiday Schedule:Day Name
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- SummerDesignDay Schedule:Day Name
  {668f2911-cafc-4c37-9638-59e623b0772e}, !- WinterDesignDay Schedule:Day Name
  {e7b4e3e3-36c6-41f6-8cb5-9d16e5502fb5}, !- CustomDay1 Schedule:Day Name
  {e7b4e3e3-36c6-41f6-8cb5-9d16e5502fb5}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {3bf0a6d7-58d6-4fba-ae96-c62ddb100d23}, !- Handle
  RestaurantExhaustHoodEqualOrLessThan5000cfmWk, !- Name
  ,                                       !- Schedule Rendering Name
  {d66061ad-48e1-4457-9081-27942dd28a4f}, !- Sunday Schedule:Day Name
  {c6acde37-e6c4-4872-8aee-da0d05fe3bd6}, !- Monday Schedule:Day Name
  {c6acde37-e6c4-4872-8aee-da0d05fe3bd6}, !- Tuesday Schedule:Day Name
  {c6acde37-e6c4-4872-8aee-da0d05fe3bd6}, !- Wednesday Schedule:Day Name
  {c6acde37-e6c4-4872-8aee-da0d05fe3bd6}, !- Thursday Schedule:Day Name
  {c6acde37-e6c4-4872-8aee-da0d05fe3bd6}, !- Friday Schedule:Day Name
  {917e8af8-b9a9-4a58-9d75-36e4da06b023}, !- Saturday Schedule:Day Name
  {d66061ad-48e1-4457-9081-27942dd28a4f}, !- Holiday Schedule:Day Name
  {c6acde37-e6c4-4872-8aee-da0d05fe3bd6}, !- SummerDesignDay Schedule:Day Name
  {d66061ad-48e1-4457-9081-27942dd28a4f}, !- WinterDesignDay Schedule:Day Name
  {d66061ad-48e1-4457-9081-27942dd28a4f}, !- CustomDay1 Schedule:Day Name
  {d66061ad-48e1-4457-9081-27942dd28a4f}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Year,
  {3df5c434-9b55-4c2f-8dc8-a06c441e0919}, !- Handle
  WaterMainCZ09,                          !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  1,                                      !- Month 1
  31,                                     !- Day 1
  {53a17411-4e4d-494a-b788-68760bf79fb3}, !- Week Schedule Until Date 1
  2,                                      !- Month 2
  28,                                     !- Day 2
  {dbab28a7-50b3-481f-a55a-866341fa95ed}, !- Week Schedule Until Date 2
  3,                                      !- Month 3
  31,                                     !- Day 3
  {31e3ac57-06ff-4a48-9d1e-e4bb7d7fe3e7}, !- Week Schedule Until Date 3
  4,                                      !- Month 4
  30,                                     !- Day 4
  {60c334ea-5267-4d10-acfa-e0e649752492}, !- Week Schedule Until Date 4
  5,                                      !- Month 5
  31,                                     !- Day 5
  {f4635c7e-02c5-418e-96da-c56e97180ea6}, !- Week Schedule Until Date 5
  6,                                      !- Month 6
  30,                                     !- Day 6
  {0fb901c6-112e-4d96-8bcb-4890c02ff1ea}, !- Week Schedule Until Date 6
  7,                                      !- Month 7
  31,                                     !- Day 7
  {03d17138-e9a1-4223-a977-2f5190dfbb5b}, !- Week Schedule Until Date 7
  8,                                      !- Month 8
  31,                                     !- Day 8
  {f75727ee-f89b-48bc-a774-e02d010f4748}, !- Week Schedule Until Date 8
  9,                                      !- Month 9
  30,                                     !- Day 9
  {73c9b5b1-f648-42f6-a7e2-5a8238a9f7a0}, !- Week Schedule Until Date 9
  10,                                     !- Month 10
  31,                                     !- Day 10
  {fdd76112-4a5b-4900-8f61-6e345c2c2a5c}, !- Week Schedule Until Date 10
  11,                                     !- Month 11
  30,                                     !- Day 11
  {d8288a3b-488a-4888-aa2c-c9096ff013f6}, !- Week Schedule Until Date 11
  12,                                     !- Month 12
  31,                                     !- Day 12
  {165f4033-1771-432d-a0f6-abe4f0bf4396}; !- Week Schedule Until Date 12

OS:Schedule:Year,
  {fed52c7a-4cce-4bde-9957-d847790c244c}, !- Handle
  RestaurantOccupancy,                    !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {cfd0a820-9520-4296-a208-a87ed78f5420}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {6c1a8ff5-7324-4756-9097-31577fb197eb}, !- Handle
  RestaurantReceptacle,                   !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {26e90d77-13d5-407f-92d0-587043664828}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {2a935e9d-a3b2-464b-b39d-bbc0fb724a50}, !- Handle
  RestaurantGasEquip,                     !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3aca0311-212e-4549-a588-3da1cd39492d}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {74982b0a-98f1-433f-9dc8-7f784cc6c6e4}, !- Handle
  RestaurantRefrigeration,                !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3ac88923-ceb6-4d15-b784-c1f159e0dbc7}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {3edcc3e3-bac2-45d0-bbe7-13925eeb17ad}, !- Handle
  On,                                     !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {ef32e095-a229-4977-8d30-b31c5b7b05a8}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {eaaaed46-73c3-4586-8325-f460dcb7ceb6}, !- Handle
  RestaurantInfiltration,                 !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3f29c20c-d462-4063-9f77-2bb801ef3caf}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {f5ca37b0-6cff-443f-abe8-da5e7f0ae544}, !- Handle
  RestaurantServiceHotWater,              !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {14760446-b002-4eee-bc5e-44000c64ed01}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {b38e3e64-93f6-4f36-9ba4-04a153bed675}, !- Handle
  RestaurantLights,                       !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d78f6240-b61e-4b15-babe-6ac32a771e62}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {e86bf1f3-0826-4b2c-b040-a4c16d3ba250}, !- Handle
  RestaurantHVACAvail,                    !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3892eb1d-28c0-4594-afaa-e2a599d8f83b}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {f3099bae-98f7-4632-bf47-585524a6a6ba}, !- Handle
  RestaurantClgSetpt,                     !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {670bf1e6-07ba-44a5-9c96-d7494f9c67f4}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {051862b4-bca5-4cf1-86fa-1a1be295ce42}, !- Handle
  RestaurantHtgSetpt,                     !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {18160104-75b5-482e-8bb0-3c295b182f02}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {879b92b7-4751-4b65-99b8-bb54b0355feb}, !- Handle
  RestaurantExhaustHoodEqualOrLessThan5000cfm, !- Name
  {1be6a853-3840-4b3e-9841-f8a7b6182b5a}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3bf0a6d7-58d6-4fba-ae96-c62ddb100d23}; !- Week Schedule Until Date 1

OS:RunPeriodControl:SpecialDays,
  {96d8d67c-fa77-4e5e-be4a-e4c42b24bb76}, !- Handle
  New Year's Day,                         !- Name
  1/1,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {f1c86e8c-743f-4259-ab3c-c51b8d6e495d}, !- Handle
  Martin Luther King Day,                 !- Name
  3rd Monday in January,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {68460a67-2d89-45ea-9d48-2341f5872f13}, !- Handle
  Presidents Day,                         !- Name
  3rd Monday in February,                 !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {5b89fb70-099f-45ff-bcd7-35f0eb5ada39}, !- Handle
  Memorial Day,                           !- Name
  5th Monday in May,                      !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9e9b026d-107b-4192-a812-291cb5f09853}, !- Handle
  Independence Day,                       !- Name
  7/4,                                    !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {6421b398-4f0f-4963-a162-a9bccd06924c}, !- Handle
  Labor Day,                              !- Name
  1st Monday in September,                !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {fb8c4cb0-ebc0-407e-ade7-06597297b640}, !- Handle
  Columbus Day,                           !- Name
  2nd Monday in October,                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {e269210b-1fa4-4817-8fbc-7fbfaf644cfd}, !- Handle
  Veterans Day,                           !- Name
  11/11,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {18135e2a-4e26-4ba4-8c76-6ded92fb7951}, !- Handle
  Thanksgiving Day,                       !- Name
  4th Thursday in November,               !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:RunPeriodControl:SpecialDays,
  {9e9b7b8d-79c2-4d05-9379-5ee7d1b69fac}, !- Handle
  Christmas Day,                          !- Name
  12/25,                                  !- Start Date
  ,                                       !- Duration {days}
  ;                                       !- Special Day Type

OS:Site:WaterMainsTemperature,
  {87da18c7-2e0b-454f-b649-28432c8afa77}, !- Handle
  Schedule,                               !- Calculation Method
  {3df5c434-9b55-4c2f-8dc8-a06c441e0919}; !- Temperature Schedule Name

OS:Facility,
  {16c7d771-aa90-459b-8d8a-82d6c24d6032}; !- Handle

OS:Building,
  {aee21956-dff1-4285-9857-c11acd07d3d4}, !- Handle
  QS Restaurant,                          !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:Space,
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Handle
  Attic Space,                            !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ac82451c-d061-4da3-b7be-fc8e1127b482}, !- Building Story Name
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {5ae903a6-8eaa-409d-9e95-6f9fa6a08657}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Handle
  Dining,                                 !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ac82451c-d061-4da3-b7be-fc8e1127b482}, !- Building Story Name
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {06e7eb4b-95a1-452c-a51d-b9bc440177c8}; !- Design Specification Outdoor Air Object Name

OS:Space,
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Handle
  Kitchen,                                !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ac82451c-d061-4da3-b7be-fc8e1127b482}, !- Building Story Name
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {6a0e5f62-e0d3-4213-ba00-e68b5f9e8eb4}; !- Design Specification Outdoor Air Object Name

OS:ThermalZone,
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}, !- Handle
  Attic Zn,                               !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3ea2990e-32ba-4e60-be0f-f4dc00652155}, !- Zone Air Inlet Port List
  {39317da0-f737-4344-a486-51c34201e580}, !- Zone Air Exhaust Port List
  {d8fe5a32-ef77-4710-a1db-74117bcf181e}, !- Zone Air Node Name
  {5fe36e36-6c23-40e5-a12c-9f376e8ff1db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2aeb39eb-3025-4916-85f4-8bf834bc2330}, !- Handle
  Attic Zn Room Air Node,                 !- Name
  {d8fe5a32-ef77-4710-a1db-74117bcf181e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8fe5a32-ef77-4710-a1db-74117bcf181e}, !- Handle
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}, !- Source Object
  11,                                     !- Outlet Port
  {2aeb39eb-3025-4916-85f4-8bf834bc2330}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3ea2990e-32ba-4e60-be0f-f4dc00652155}, !- Handle
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}; !- HVAC Component

OS:PortList,
  {39317da0-f737-4344-a486-51c34201e580}, !- Handle
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}; !- HVAC Component

OS:PortList,
  {5fe36e36-6c23-40e5-a12c-9f376e8ff1db}, !- Handle
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}; !- HVAC Component

OS:Sizing:Zone,
  {ff2d40fa-05cf-44d5-ab48-92770dff03a9}, !- Handle
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cbffe1ee-4848-440b-9356-3d14b39d875a}, !- Handle
  {28796c24-b468-4817-ab15-6f7d5af7d8c8}, !- Name
  {26cdab06-f510-40ca-ae9a-4cdb9b283954}; !- Thermal Zone

OS:ThermalZone,
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- Handle
  Dining Thermal Zone,                    !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b054a0b2-e512-4810-a918-0417cd8cb533}, !- Zone Air Inlet Port List
  {1dfa35c2-918e-4b84-a3a7-74f6951d5e25}, !- Zone Air Exhaust Port List
  {058a4060-481f-48bb-a10e-31f85ff25063}, !- Zone Air Node Name
  {aeaf4369-3da2-4803-9f50-99827edcc1b7}, !- Zone Return Air Port List
  {c506953a-62ff-4d45-9e00-da654257e9a1}, !- Primary Daylighting Control Name
  0.452234,                               !- Fraction of Zone Controlled by Primary Daylighting Control
  {b58471cf-8e21-495a-9010-18f205429c58}, !- Secondary Daylighting Control Name
  0.317083,                               !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0dd4ec44-5820-4d4f-aca0-9a005b56b625}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {813c206e-a55f-4a51-9161-be8d64934942}, !- Handle
  Dining Thermal Zone Room Air Node,      !- Name
  {058a4060-481f-48bb-a10e-31f85ff25063}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {058a4060-481f-48bb-a10e-31f85ff25063}, !- Handle
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- Source Object
  11,                                     !- Outlet Port
  {813c206e-a55f-4a51-9161-be8d64934942}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b054a0b2-e512-4810-a918-0417cd8cb533}, !- Handle
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- HVAC Component
  {eef06ce8-69b7-44ec-86cb-b927ab48a76a}; !- Port 1

OS:PortList,
  {1dfa35c2-918e-4b84-a3a7-74f6951d5e25}, !- Handle
  {5bb4e515-366a-4d3a-aef3-ad275024f567}; !- HVAC Component

OS:PortList,
  {aeaf4369-3da2-4803-9f50-99827edcc1b7}, !- Handle
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- HVAC Component
  {6e9f70b5-dbcd-468c-8073-2130249a93aa}; !- Port 1

OS:Sizing:Zone,
  {e9e8c982-b5d5-4258-bf51-1597a794d64a}, !- Handle
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {16ff2f7a-2d74-4026-890e-abc5a4478875}, !- Handle
  {4aea2e8e-ba2c-4b3e-9880-06f4a7f54aa6}, !- Name
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89b85ca4-76af-4850-8b06-a1ee17db8b82}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- Handle
  Kitchen Thermal Zone,                   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c7972c84-c46c-4e75-95ec-efc0894573aa}, !- Zone Air Inlet Port List
  {e3bccdf5-2560-48d7-8701-b8bd9ff6425b}, !- Zone Air Exhaust Port List
  {637cb4e0-9f5a-4acd-a46f-b9ce2b4e419e}, !- Zone Air Node Name
  {2c524c29-e3e1-4550-ae46-850aadf2735a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {10e740fc-742b-4fb8-8405-f9bee5fc7cb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0437b32-77de-474a-8725-ed0e88acbaa5}, !- Handle
  Kitchen Thermal Zone Room Air Node,     !- Name
  {637cb4e0-9f5a-4acd-a46f-b9ce2b4e419e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {637cb4e0-9f5a-4acd-a46f-b9ce2b4e419e}, !- Handle
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- Source Object
  11,                                     !- Outlet Port
  {e0437b32-77de-474a-8725-ed0e88acbaa5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c7972c84-c46c-4e75-95ec-efc0894573aa}, !- Handle
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- HVAC Component
  {3b887d9b-24c0-480e-b674-b2a8ff33e071}; !- Port 1

OS:PortList,
  {e3bccdf5-2560-48d7-8701-b8bd9ff6425b}, !- Handle
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- HVAC Component
  {0379b06e-a728-4dd1-8ac6-fa27e945d015}; !- Port 1

OS:PortList,
  {2c524c29-e3e1-4550-ae46-850aadf2735a}, !- Handle
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- HVAC Component
  {6aff3b6a-efe0-4308-ad9f-f254bccf4349}; !- Port 1

OS:Sizing:Zone,
  {225f534e-99e6-4abf-9cb9-8614a08ffcad}, !- Handle
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.1111111111111,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  13.8888888888889,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1,                                      !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDayWithLimit,                     !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Heating Maximum Air Flow {m3/s}
  0.5,                                    !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6dd50326-2c92-46c7-b88c-3274a49ef1c8}, !- Handle
  {96036359-0ea6-45c3-808d-3e37f48547e9}, !- Name
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b8aa63f-a7a3-4fe8-a749-1c18bae8a2cb}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee541d75-a9b8-4122-bdf3-8470d3d051d2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:BuildingStory,
  {ac82451c-d061-4da3-b7be-fc8e1127b482}, !- Handle
  QS Restaurant 1,                        !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceInfiltration:DesignFlowRate,
  {6779d918-bd1f-4471-b4be-b7b66977ce3a}, !- Handle
  Attic Space Space Infiltration Design Flow Rate 1, !- Name
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Space or SpaceType Name
  {3edcc3e3-bac2-45d0-bbe7-13925eeb17ad}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Surface,
  {e52fd99c-3137-429d-8859-43c77ea5ec00}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  {b2e6d3e4-0d0e-4246-a8fb-4696ddecaeaa}, !- Construction Name
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.70229616, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 2 {m}
  15.24280416, 15.24280416, 3.04879248;   !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {cd4239a6-5e70-40f3-abf4-c9205127256a}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2e6d3e4-0d0e-4246-a8fb-4696ddecaeaa}, !- Construction Name
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.70229616, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 2 {m}
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 3 {m}
  2.540498856, 7.62140208, 5.58930048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {106f454c-1fe5-4793-99f5-ab0190fae6be}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  {b2e6d3e4-0d0e-4246-a8fb-4696ddecaeaa}, !- Construction Name
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.540498856, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  5.88404208e-34, -8.4144612e-17, 3.04879248, !- X,Y,Z Vertex 2 {m}
  15.24280416, -7.34854512e-17, 3.04879248, !- X,Y,Z Vertex 3 {m}
  12.70229616, 7.62140208, 5.58930048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20fea364-4847-4329-a10f-3572cc95bccd}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  {b2e6d3e4-0d0e-4246-a8fb-4696ddecaeaa}, !- Construction Name
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.540498856, 7.62140208, 5.58930048,    !- X,Y,Z Vertex 1 {m}
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.04879248;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {c006f81f-d285-47fd-a0fd-621b63ad89b3}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  {db3a5de4-bbe9-4ce7-90a7-73d353618d09}, !- Construction Name
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f01e483a-0f1a-4ca9-9e17-2b8e5ccca5ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.04879248,                       !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f01e483a-0f1a-4ca9-9e17-2b8e5ccca5ae}, !- Handle
  attic-floor-dinning Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c006f81f-d285-47fd-a0fd-621b63ad89b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04879248;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f864ae07-4b37-4a03-9dfc-ad8a77425c59}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  {db3a5de4-bbe9-4ce7-90a7-73d353618d09}, !- Construction Name
  {278706a4-4a4a-4198-bbae-01c90956aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fde7a15-860f-4ce1-8045-9ecf73dc8500}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 3 {m}
  0, 15.24280416, 3.04879248;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fde7a15-860f-4ce1-8045-9ecf73dc8500}, !- Handle
  attic-floor-kitchen Reversed,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f864ae07-4b37-4a03-9dfc-ad8a77425c59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 2 {m}
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {0d0e12fc-14f6-4133-846b-4ed41da615a0}, !- Handle
  Attic Space ShadingGroup,               !- Name
  Space,                                  !- Shading Surface Type
  {278706a4-4a4a-4198-bbae-01c90956aa40}; !- Space Name

OS:People:Definition,
  {00e80c2e-b946-478a-a8bf-9153852d6d1b}, !- Handle
  Dining People Definition,               !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.355209043751421,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.5;                                    !- Sensible Heat Fraction

OS:People,
  {00b056a1-5670-4451-89c2-bb5a5287d8e2}, !- Handle
  Dining People,                          !- Name
  {00e80c2e-b946-478a-a8bf-9153852d6d1b}, !- People Definition Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space or SpaceType Name
  {fed52c7a-4cce-4bde-9957-d847790c244c}, !- Number of People Schedule Name
  {ecfc885c-9d39-4dbe-bf62-0db50e81e736}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ecfc885c-9d39-4dbe-bf62-0db50e81e736}, !- Handle
  Dining People Activity Level,           !- Name
  {afefa31b-72ad-4ebe-bb1d-4be4d51bd938}, !- Schedule Type Limits Name
  {6c09f5ec-384f-43f5-97a8-549e2c08f895}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c09f5ec-384f-43f5-97a8-549e2c08f895}, !- Handle
  Dining People Activity Level Default Day, !- Name
  {afefa31b-72ad-4ebe-bb1d-4be4d51bd938}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  161.189088594722;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {afefa31b-72ad-4ebe-bb1d-4be4d51bd938}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {8d8030ac-7d1c-40a0-8708-96eca608a8fb}, !- Handle
  Dining Space Infiltration Design Flow Rate 1, !- Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space or SpaceType Name
  {eaaaed46-73c3-4586-8325-f460dcb7ceb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {7b72591d-1920-4c05-a51f-eddb3dfc125b}, !- Handle
  Dining Regulated Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {2e0ae3c9-3b60-4e18-ab00-cec0bde06fab}, !- Handle
  Dining Regulated Lights,                !- Name
  {7b72591d-1920-4c05-a51f-eddb3dfc125b}, !- Lights Definition Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space or SpaceType Name
  {b38e3e64-93f6-4f36-9ba4-04a153bed675}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {05af0e01-f186-4908-8e47-b8819ef26180}, !- Handle
  Dining Recepticle Loads Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.38195520835485,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6844a58c-7893-4dd5-8013-b46bc741da30}, !- Handle
  Dining Recepticle Loads,                !- Name
  {05af0e01-f186-4908-8e47-b8819ef26180}, !- Electric Equipment Definition Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space or SpaceType Name
  {6c1a8ff5-7324-4756-9097-31577fb197eb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {3efb91e5-6186-4c27-b93c-8412385d4b28}, !- Handle
  Dining Refrigeration Loads Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.69097760417742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {48ee24e4-f382-4e0b-82ac-5386473f849b}, !- Handle
  Dining Refrigeration Loads,             !- Name
  {3efb91e5-6186-4c27-b93c-8412385d4b28}, !- Electric Equipment Definition Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space or SpaceType Name
  {74982b0a-98f1-433f-9dc8-7f784cc6c6e4}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {50aa1685-de62-4abe-909e-dc35ea21f4e8}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  {11588663-7063-4934-bb6a-9cfac43b9366}, !- Construction Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 0, 3.04879248,             !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 3 {m}
  15.24280416, 7.62140208, 3.04879248;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8051b39-367b-4ded-a4b7-cd29e9a55785}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f4cf708e-b4ef-436e-88c3-b00edb5b84cc}, !- Construction Name
  {50aa1685-de62-4abe-909e-dc35ea21f4e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  15.24280416, 0.2539998984, 1.981699872, !- X,Y,Z Vertex 1 {m}
  15.24280416, 0.2539998984, 1.067098704, !- X,Y,Z Vertex 2 {m}
  15.24280416, 7.36729032, 1.067098704,   !- X,Y,Z Vertex 3 {m}
  15.24280416, 7.36729032, 1.981699872;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4b313a8-45ed-46e3-9973-ee03eae1d5a8}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  {11588663-7063-4934-bb6a-9cfac43b9366}, !- Construction Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.04879248,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.24280416, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  15.24280416, 0, 3.04879248;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70e6bb00-3fa7-4900-9290-f4e0fc39e18a}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {f4cf708e-b4ef-436e-88c3-b00edb5b84cc}, !- Construction Name
  {c4b313a8-45ed-46e3-9973-ee03eae1d5a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.508001016, 0, 1.981699872,            !- X,Y,Z Vertex 1 {m}
  0.508001016, 0, 1.067098704,            !- X,Y,Z Vertex 2 {m}
  14.73500736, 0, 1.067098704,            !- X,Y,Z Vertex 3 {m}
  14.73500736, 0, 1.981699872;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72c1cb80-1585-4b9f-b7b3-ce0f75d5880a}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  {11588663-7063-4934-bb6a-9cfac43b9366}, !- Construction Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 1 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.04879248;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08496668-4d1d-4e88-9743-d90b0a3c0ffe}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {f4cf708e-b4ef-436e-88c3-b00edb5b84cc}, !- Construction Name
  {72c1cb80-1585-4b9f-b7b3-ce0f75d5880a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.36729032, 1.981699872,             !- X,Y,Z Vertex 1 {m}
  0, 7.36729032, 1.067098704,             !- X,Y,Z Vertex 2 {m}
  0, 0.2539998984, 1.067098704,           !- X,Y,Z Vertex 3 {m}
  0, 0.2539998984, 1.981699872;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10ff5f57-5195-4831-8d1b-66c353482ac1}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  {1f8ecb75-b9a8-436b-a8ad-9ee644d23d90}, !- Construction Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 1 {m}
  15.24280416, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {1f8ecb75-b9a8-436b-a8ad-9ee644d23d90}, !- Handle
  Dining_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  116.171539330057,                       !- Area {m2}
  30.4854864;                             !- PerimeterExposed {m}

OS:Surface,
  {c15095dd-7a9a-4de9-8a4c-fb6f0069c569}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  {14dab1fe-647e-4a25-a090-545008ed6506}, !- Construction Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b56295-4ffa-4b09-a8d5-a72d37797d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b56295-4ffa-4b09-a8d5-a72d37797d7d}, !- Handle
  Dining_Wall_North Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15095dd-7a9a-4de9-8a4c-fb6f0069c569}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62140208, 3.04879248,              !- X,Y,Z Vertex 1 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 2 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 3 {m}
  15.24280416, 7.62140208, 3.04879248;    !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {823ed40d-8386-4843-a483-06a25bab97aa}, !- Handle
  Dining ShadingGroup,                    !- Name
  Space,                                  !- Shading Surface Type
  {f082dc89-67ef-4411-aef2-c195549e3767}; !- Space Name

OS:PlantLoop,
  {6c7d6447-406c-40f2-88e4-662c7071de2e}, !- Handle
  SHWFluidSysGas,                         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9ae953a1-b953-40ff-b3f8-2041cc2658a6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {61baaaaa-f96a-4780-8588-da85cc2d7683}, !- Plant Side Inlet Node Name
  {bfb34471-23bc-4185-b372-5d1ac408edcc}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a85557b4-1c39-4a47-869a-2a11898a6467}, !- Demand Side Inlet Node Name
  {126262bf-714f-4ffd-9959-aca746ecd5d2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3e6522bd-dad7-41cd-9740-e9df4844e56a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ae4db535-648c-4986-9550-01ede91310eb}, !- Demand Mixer Name
  {b7711fe1-54cc-452e-8fa5-09e99e86efd7}, !- Demand Splitter Name
  {b6f78e16-bdbf-4535-bd06-79e7ec947290}, !- Supply Mixer Name
  {b2be17f0-e039-4203-aefd-956e321f4d38}; !- Supply Splitter Name

OS:Node,
  {5834b4bf-ae09-48d2-8c6b-c592e67fcf3d}, !- Handle
  SHWFluidSysGas Supply Inlet Node,       !- Name
  {61baaaaa-f96a-4780-8588-da85cc2d7683}, !- Inlet Port
  {c0fbecfa-6157-4a8f-878f-544e378d2397}; !- Outlet Port

OS:Node,
  {9ae953a1-b953-40ff-b3f8-2041cc2658a6}, !- Handle
  SHWFluidSysGas Supply Mixer Outlet Node, !- Name
  {db8e3195-a1dc-476b-adc2-a5b23c84a7cc}, !- Inlet Port
  {bfb34471-23bc-4185-b372-5d1ac408edcc}; !- Outlet Port

OS:Node,
  {f7d9d5d5-5ff6-4fb8-88b9-f7a8cd13f6a6}, !- Handle
  SHWFluidSysGas Supply Splitter Outlet Node 1, !- Name
  {98253433-c3be-4a41-8014-a24e6678be04}, !- Inlet Port
  {fbeaa9c7-9cde-4b2e-aa52-6595204bb089}; !- Outlet Port

OS:Connector:Mixer,
  {b6f78e16-bdbf-4535-bd06-79e7ec947290}, !- Handle
  SHWFluidSysGas Supply Mixer,            !- Name
  {db8e3195-a1dc-476b-adc2-a5b23c84a7cc}, !- Outlet Branch Name
  {998cb5a7-fa71-41f5-9ba2-2e4297b5ad2b}; !- Inlet Branch Name 1

OS:Connector:Splitter,
  {b2be17f0-e039-4203-aefd-956e321f4d38}, !- Handle
  SHWFluidSysGas Supply Splitter,         !- Name
  {6eb98b0e-5f1e-468b-9796-a4873abfba50}, !- Inlet Branch Name
  {98253433-c3be-4a41-8014-a24e6678be04}; !- Outlet Branch Name 1

OS:Connection,
  {61baaaaa-f96a-4780-8588-da85cc2d7683}, !- Handle
  {6c7d6447-406c-40f2-88e4-662c7071de2e}, !- Source Object
  14,                                     !- Outlet Port
  {5834b4bf-ae09-48d2-8c6b-c592e67fcf3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98253433-c3be-4a41-8014-a24e6678be04}, !- Handle
  {b2be17f0-e039-4203-aefd-956e321f4d38}, !- Source Object
  3,                                      !- Outlet Port
  {f7d9d5d5-5ff6-4fb8-88b9-f7a8cd13f6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8e3195-a1dc-476b-adc2-a5b23c84a7cc}, !- Handle
  {b6f78e16-bdbf-4535-bd06-79e7ec947290}, !- Source Object
  2,                                      !- Outlet Port
  {9ae953a1-b953-40ff-b3f8-2041cc2658a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfb34471-23bc-4185-b372-5d1ac408edcc}, !- Handle
  {9ae953a1-b953-40ff-b3f8-2041cc2658a6}, !- Source Object
  3,                                      !- Outlet Port
  {6c7d6447-406c-40f2-88e4-662c7071de2e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2313aa75-cf21-44f3-8fae-c8c0947d72a0}, !- Handle
  SHWFluidSysGas Demand Inlet Node,       !- Name
  {a85557b4-1c39-4a47-869a-2a11898a6467}, !- Inlet Port
  {1e6e9e21-67b5-47d0-a863-9b61fdd5a770}; !- Outlet Port

OS:Node,
  {7b14f15f-8271-435c-8042-55f307c3a52d}, !- Handle
  SHWFluidSysGas Demand Mixer Outlet Node, !- Name
  {d83b5e8f-dd4d-4444-892c-6b2eb9335611}, !- Inlet Port
  {126262bf-714f-4ffd-9959-aca746ecd5d2}; !- Outlet Port

OS:Node,
  {9c22279c-5999-4927-a176-0f02d32f8443}, !- Handle
  SHWFluidSysGas Demand Splitter Outlet Node 1, !- Name
  {2616f238-5373-4238-87b5-a69c8417322f}, !- Inlet Port
  {4084447d-755f-4d91-bfa5-b40cb66f90f6}; !- Outlet Port

OS:Connector:Mixer,
  {ae4db535-648c-4986-9550-01ede91310eb}, !- Handle
  SHWFluidSysGas Demand Mixer,            !- Name
  {d83b5e8f-dd4d-4444-892c-6b2eb9335611}, !- Outlet Branch Name
  {82e3fb6a-a403-44d4-8951-34902780f7bb}, !- Inlet Branch Name 1
  {5daca6e0-473c-4238-b65b-cdc81cd09510}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b7711fe1-54cc-452e-8fa5-09e99e86efd7}, !- Handle
  SHWFluidSysGas Demand Splitter,         !- Name
  {1e6e9e21-67b5-47d0-a863-9b61fdd5a770}, !- Inlet Branch Name
  {2616f238-5373-4238-87b5-a69c8417322f}, !- Outlet Branch Name 1
  {5a35bd0b-0381-4fb5-b15d-0ab9486782d0}; !- Outlet Branch Name 2

OS:Connection,
  {a85557b4-1c39-4a47-869a-2a11898a6467}, !- Handle
  {6c7d6447-406c-40f2-88e4-662c7071de2e}, !- Source Object
  17,                                     !- Outlet Port
  {2313aa75-cf21-44f3-8fae-c8c0947d72a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6e9e21-67b5-47d0-a863-9b61fdd5a770}, !- Handle
  {2313aa75-cf21-44f3-8fae-c8c0947d72a0}, !- Source Object
  3,                                      !- Outlet Port
  {b7711fe1-54cc-452e-8fa5-09e99e86efd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2616f238-5373-4238-87b5-a69c8417322f}, !- Handle
  {b7711fe1-54cc-452e-8fa5-09e99e86efd7}, !- Source Object
  3,                                      !- Outlet Port
  {9c22279c-5999-4927-a176-0f02d32f8443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83b5e8f-dd4d-4444-892c-6b2eb9335611}, !- Handle
  {ae4db535-648c-4986-9550-01ede91310eb}, !- Source Object
  2,                                      !- Outlet Port
  {7b14f15f-8271-435c-8042-55f307c3a52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126262bf-714f-4ffd-9959-aca746ecd5d2}, !- Handle
  {7b14f15f-8271-435c-8042-55f307c3a52d}, !- Source Object
  3,                                      !- Outlet Port
  {6c7d6447-406c-40f2-88e4-662c7071de2e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {54427e40-92ab-4e82-b8f3-af9f2f0d6e6f}, !- Handle
  {6c7d6447-406c-40f2-88e4-662c7071de2e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  44.4444444444444,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3e6522bd-dad7-41cd-9740-e9df4844e56a}, !- Handle
  {b471e0dc-5bae-4d66-8ab2-88d134e303a0} AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {61424bb2-6d3b-426b-bc43-eae6545d52b7}, !- Handle
  WaterHeater1 Ambient Temperature,       !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  {efdd46e0-392d-433d-88ef-c4cf3a9f8394}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efdd46e0-392d-433d-88ef-c4cf3a9f8394}, !- Handle
  WaterHeater1 Ambient Temperature Day Schedule, !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:WaterHeater:Mixed,
  {99c90dc4-b4df-4541-a6f6-1c75c149c4ef}, !- Handle
  WaterHeater1,                           !- Name
  0.113562353519096,                      !- Tank Volume {m3}
  {bc9d16d9-1472-4ccb-8a66-309e4b70b0ad}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  10929.968333645,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {61424bb2-6d3b-426b-bc43-eae6545d52b7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.061288225,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.061288225,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fbeaa9c7-9cde-4b2e-aa52-6595204bb089}, !- Use Side Inlet Node Name
  {583c608e-503e-45b6-a38c-c46b15596eea}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7d2d2d4d-c54b-4233-bfeb-7557e3b7ce71}, !- Handle
  {672b0cdd-1a53-4fd6-b2fa-b71fa169321a}, !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  {815b2ce2-74ce-4da2-839c-7363feead965}; !- Default Day Schedule Name

OS:Schedule:Day,
  {815b2ce2-74ce-4da2-839c-7363feead965}, !- Handle
  {01c52fee-f790-48d2-be22-537c86ec3d6f}, !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcc03863-932f-42a4-a83e-e86639bf495e}, !- Handle
  {1b1f8fe6-7233-4fab-bdf8-49f69cd8d5e2}, !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  {b217b288-5776-4148-bb58-de19643fd978}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b217b288-5776-4148-bb58-de19643fd978}, !- Handle
  {8037bec8-8b0d-42fa-9f14-c86cdb77247b}, !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {c08cb027-4384-4207-a282-092eb14edd1d}, !- Handle
  {99c90dc4-b4df-4541-a6f6-1c75c149c4ef}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {bc9d16d9-1472-4ccb-8a66-309e4b70b0ad}, !- Handle
  WaterHeater1 Setpoint Temp,             !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  {299a50b3-377c-4650-bc81-cd144417a507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {299a50b3-377c-4650-bc81-cd144417a507}, !- Handle
  WaterHeater1 Setpoint Temp Day Schedule, !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:Node,
  {f7656cb4-082c-4542-a735-7b741ccafa8e}, !- Handle
  WaterHeater1 Supply Outlet Node,        !- Name
  {583c608e-503e-45b6-a38c-c46b15596eea}, !- Inlet Port
  {998cb5a7-fa71-41f5-9ba2-2e4297b5ad2b}; !- Outlet Port

OS:Connection,
  {fbeaa9c7-9cde-4b2e-aa52-6595204bb089}, !- Handle
  {f7d9d5d5-5ff6-4fb8-88b9-f7a8cd13f6a6}, !- Source Object
  3,                                      !- Outlet Port
  {99c90dc4-b4df-4541-a6f6-1c75c149c4ef}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {583c608e-503e-45b6-a38c-c46b15596eea}, !- Handle
  {99c90dc4-b4df-4541-a6f6-1c75c149c4ef}, !- Source Object
  32,                                     !- Outlet Port
  {f7656cb4-082c-4542-a735-7b741ccafa8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {998cb5a7-fa71-41f5-9ba2-2e4297b5ad2b}, !- Handle
  {f7656cb4-082c-4542-a735-7b741ccafa8e}, !- Source Object
  3,                                      !- Outlet Port
  {b6f78e16-bdbf-4535-bd06-79e7ec947290}, !- Target Object
  3;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {5ce98893-c295-4a5e-ac24-6034c127655b}, !- Handle
  SHWFluidSysGas Pump,                    !- Name
  {c0fbecfa-6157-4a8f-878f-544e378d2397}, !- Inlet Node Name
  {9dc1e0c5-aef9-48f7-a81a-1b30b78a14ae}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  ,                                       !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c0d35ab8-f1bc-4db0-827b-806c80805c19}, !- Handle
  SHWFluidSysGas Pump Outlet Node,        !- Name
  {9dc1e0c5-aef9-48f7-a81a-1b30b78a14ae}, !- Inlet Port
  {6eb98b0e-5f1e-468b-9796-a4873abfba50}; !- Outlet Port

OS:Connection,
  {c0fbecfa-6157-4a8f-878f-544e378d2397}, !- Handle
  {5834b4bf-ae09-48d2-8c6b-c592e67fcf3d}, !- Source Object
  3,                                      !- Outlet Port
  {5ce98893-c295-4a5e-ac24-6034c127655b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc1e0c5-aef9-48f7-a81a-1b30b78a14ae}, !- Handle
  {5ce98893-c295-4a5e-ac24-6034c127655b}, !- Source Object
  3,                                      !- Outlet Port
  {c0d35ab8-f1bc-4db0-827b-806c80805c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb98b0e-5f1e-468b-9796-a4873abfba50}, !- Handle
  {c0d35ab8-f1bc-4db0-827b-806c80805c19}, !- Source Object
  3,                                      !- Outlet Port
  {b2be17f0-e039-4203-aefd-956e321f4d38}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d48e9799-5410-44b7-a5d0-412e630ce19c}, !- Handle
  SHWFluidSysGas Supply Temp Schedule,    !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  {a70b4899-f34f-4175-8e3c-5755898a8082}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a70b4899-f34f-4175-8e3c-5755898a8082}, !- Handle
  SHWFluidSysGas Supply Temp Schedule Day Schedule, !- Name
  {54eb77e1-d199-4f19-862f-8b9409257984}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {29110727-35d7-4bd4-84b8-73dc3874af86}, !- Handle
  {4b94492f-d218-426f-9459-0921225b554b}, !- Name
  Temperature,                            !- Control Variable
  {d48e9799-5410-44b7-a5d0-412e630ce19c}, !- Schedule Name
  {9ae953a1-b953-40ff-b3f8-2041cc2658a6}; !- Setpoint Node or NodeList Name

OS:WaterUse:Connections,
  {630a1a42-7f10-43ed-a415-9b69d2b0fa47}, !- Handle
  Dining Water Use Connection,            !- Name
  {4084447d-755f-4d91-bfa5-b40cb66f90f6}, !- Inlet Node Name
  {a1df21ec-d336-405b-af9a-a26ba46a238f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {16d0649d-788d-4276-bbf3-2a7508f2dd6b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48930f48-dfda-4d2d-8ff9-59b2e0a4f79f}, !- Handle
  Dining Water Use Definition,            !- Name
  ,                                       !- End-Use Subcategory
  2.50797200230556e-05,                   !- Peak Flow Rate {m3/s}
  {65c76864-ff4e-4b29-be4e-17f8495b07f5}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {65c76864-ff4e-4b29-be4e-17f8495b07f5}, !- Handle
  Dining Target SHW Temp,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {c46b06e7-b73b-4842-b995-b386f1820c26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c46b06e7-b73b-4842-b995-b386f1820c26}, !- Handle
  Dining Target SHW Temp Default Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {16d0649d-788d-4276-bbf3-2a7508f2dd6b}, !- Handle
  Dining Water Use Equipment,             !- Name
  {48930f48-dfda-4d2d-8ff9-59b2e0a4f79f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f5ca37b0-6cff-443f-abe8-da5e7f0ae544}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Constant,
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Handle
  Always On Discrete,                     !- Name
  {7a7fc0cd-4f73-4af0-a29c-41449bf6e6ba}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7a7fc0cd-4f73-4af0-a29c-41449bf6e6ba}, !- Handle
  On Off Limits,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ;                                       !- Unit Type

OS:Node,
  {65ab8988-dbb0-46b6-af01-323f1b4ed83f}, !- Handle
  Dining Water Use Connection Outlet Node, !- Name
  {a1df21ec-d336-405b-af9a-a26ba46a238f}, !- Inlet Port
  {82e3fb6a-a403-44d4-8951-34902780f7bb}; !- Outlet Port

OS:Connection,
  {4084447d-755f-4d91-bfa5-b40cb66f90f6}, !- Handle
  {9c22279c-5999-4927-a176-0f02d32f8443}, !- Source Object
  3,                                      !- Outlet Port
  {630a1a42-7f10-43ed-a415-9b69d2b0fa47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1df21ec-d336-405b-af9a-a26ba46a238f}, !- Handle
  {630a1a42-7f10-43ed-a415-9b69d2b0fa47}, !- Source Object
  3,                                      !- Outlet Port
  {65ab8988-dbb0-46b6-af01-323f1b4ed83f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e3fb6a-a403-44d4-8951-34902780f7bb}, !- Handle
  {65ab8988-dbb0-46b6-af01-323f1b4ed83f}, !- Source Object
  3,                                      !- Outlet Port
  {ae4db535-648c-4986-9550-01ede91310eb}, !- Target Object
  3;                                      !- Inlet Port

OS:People:Definition,
  {70cfc9d6-e842-4fe1-9029-06aa07689a3d}, !- Handle
  Kitchen People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0322917312501292,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  0.366666666666667;                      !- Sensible Heat Fraction

OS:People,
  {50427b27-0369-4af1-86d6-e3e29715296b}, !- Handle
  Kitchen People,                         !- Name
  {70cfc9d6-e842-4fe1-9029-06aa07689a3d}, !- People Definition Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space or SpaceType Name
  {fed52c7a-4cce-4bde-9957-d847790c244c}, !- Number of People Schedule Name
  {c850c9f8-9f1b-4327-9443-e0225ac64792}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c850c9f8-9f1b-4327-9443-e0225ac64792}, !- Handle
  Kitchen People Activity Level,          !- Name
  {afefa31b-72ad-4ebe-bb1d-4be4d51bd938}, !- Schedule Type Limits Name
  {f0ff0af4-b276-461e-a5e2-1ffe25bb938a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0ff0af4-b276-461e-a5e2-1ffe25bb938a}, !- Handle
  Kitchen People Activity Level Default Day, !- Name
  {afefa31b-72ad-4ebe-bb1d-4be4d51bd938}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  219.803302629166;                       !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {35b05751-720f-48c1-8a66-21d03db346c8}, !- Handle
  Kitchen Space Infiltration Design Flow Rate 1, !- Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space or SpaceType Name
  {eaaaed46-73c3-4586-8325-f460dcb7ceb6}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001194816,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224051539012169,                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Lights:Definition,
  {0bd97244-5836-493b-b841-2b48c1ed6138}, !- Handle
  Kitchen Regulated Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.97,                                   !- Fraction Radiant
  ,                                       !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b7abf61b-2f43-4438-9a87-c38cb1d2ceba}, !- Handle
  Kitchen Regulated Lights,               !- Name
  {0bd97244-5836-493b-b841-2b48c1ed6138}, !- Lights Definition Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space or SpaceType Name
  {b38e3e64-93f6-4f36-9ba4-04a153bed675}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  ComplianceLtg;                          !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c4674aca-c944-40aa-a83a-12670d9c35d6}, !- Handle
  Kitchen Recepticle Loads Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.1458656250645,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {aed9be0c-5d2e-4039-bf4e-2dffde518ec7}, !- Handle
  Kitchen Recepticle Loads,               !- Name
  {c4674aca-c944-40aa-a83a-12670d9c35d6}, !- Electric Equipment Definition Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space or SpaceType Name
  {6c1a8ff5-7324-4756-9097-31577fb197eb}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:GasEquipment:Definition,
  {759ac92c-4d11-4648-b2ac-c006d008bc98}, !- Handle
  Kitchen Gas Equipment Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  102.180033364262,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.15,                                   !- Fraction Radiant
  0.85;                                   !- Fraction Lost

OS:GasEquipment,
  {ce067f0b-de70-4922-ad04-0c019d2198f0}, !- Handle
  Kitchen Gas Equipment Loads,            !- Name
  {759ac92c-4d11-4648-b2ac-c006d008bc98}, !- Gas Equipment Definition Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space or SpaceType Name
  {2a935e9d-a3b2-464b-b39d-bbc0fb724a50}, !- Schedule Name
  ,                                       !- Multiplier
  Receptacle;                             !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {40b591f8-5ccc-4a2a-9e40-e5ceba2f8c16}, !- Handle
  Kitchen Refrigeration Loads Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  12.0555796667149,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6dcba069-7cec-495b-bae8-59500c22f941}, !- Handle
  Kitchen Refrigeration Loads,            !- Name
  {40b591f8-5ccc-4a2a-9e40-e5ceba2f8c16}, !- Electric Equipment Definition Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space or SpaceType Name
  {74982b0a-98f1-433f-9dc8-7f784cc6c6e4}, !- Schedule Name
  ,                                       !- Multiplier
  Refrig;                                 !- End-Use Subcategory

OS:Surface,
  {6dce818f-7810-4336-b117-a549141e8f97}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  {11588663-7063-4934-bb6a-9cfac43b9366}, !- Construction Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 7.62140208, 3.04879248,    !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 2 {m}
  15.24280416, 15.24280416, 0,            !- X,Y,Z Vertex 3 {m}
  15.24280416, 15.24280416, 3.04879248;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e235f39-6000-4aa4-8fdd-45c88a5d5319}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  {11588663-7063-4934-bb6a-9cfac43b9366}, !- Construction Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 15.24280416, 3.04879248,   !- X,Y,Z Vertex 1 {m}
  15.24280416, 15.24280416, 0,            !- X,Y,Z Vertex 2 {m}
  0, 15.24280416, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 15.24280416, 3.04879248;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53f4940c-879b-46fa-9f5f-a4cc0d40d38e}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  {11588663-7063-4934-bb6a-9cfac43b9366}, !- Construction Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.24280416, 3.04879248,             !- X,Y,Z Vertex 1 {m}
  0, 15.24280416, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 7.62140208, 3.04879248;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3d1798-d55f-4326-9f35-5089e65a403a}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  {d0c99473-95e8-4200-b9d5-2e75cbc142ff}, !- Construction Name
  {51193e2e-6471-4f81-b4b3-9829f223391b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.24280416, 15.24280416, 0,            !- X,Y,Z Vertex 1 {m}
  15.24280416, 7.62140208, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.62140208, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 15.24280416, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Construction:FfactorGroundFloor,
  {d0c99473-95e8-4200-b9d5-2e75cbc142ff}, !- Handle
  Kitchen_Floor Base_CZ12-SlabOnOrBelowGradeF073, !- Name
  1.26343630645111,                       !- F-Factor {W/m-K}
  116.171539330057,                       !- Area {m2}
  30.4854864;                             !- PerimeterExposed {m}

OS:ShadingSurfaceGroup,
  {a4164d1f-6c24-41a4-b94a-bddbab72f97a}, !- Handle
  Kitchen ShadingGroup,                   !- Name
  Space,                                  !- Shading Surface Type
  {51193e2e-6471-4f81-b4b3-9829f223391b}; !- Space Name

OS:WaterUse:Connections,
  {c644579c-446a-4424-b11d-16d42f5e64cb}, !- Handle
  Kitchen Water Use Connection,           !- Name
  {792e764f-625c-4dc4-9940-d0bda17a93d1}, !- Inlet Node Name
  {ec16ce15-eef2-4196-8052-0887aabb1c24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2968540-2ca2-4560-9660-26bfa5314ab6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12dc8a09-e980-4fff-a72b-7e814e7542bf}, !- Handle
  Kitchen Water Use Definition,           !- Name
  ,                                       !- End-Use Subcategory
  2.27997454755051e-06,                   !- Peak Flow Rate {m3/s}
  {2f876c84-35c7-4953-a67a-7bc799e75d43}; !- Target Temperature Schedule Name

OS:Schedule:Ruleset,
  {2f876c84-35c7-4953-a67a-7bc799e75d43}, !- Handle
  Kitchen Target SHW Temp,                !- Name
  ,                                       !- Schedule Type Limits Name
  {fff4351a-ab86-4520-92e6-16e3ecc67bb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fff4351a-ab86-4520-92e6-16e3ecc67bb9}, !- Handle
  Kitchen Target SHW Temp Default Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2968540-2ca2-4560-9660-26bfa5314ab6}, !- Handle
  Kitchen Water Use Equipment,            !- Name
  {12dc8a09-e980-4fff-a72b-7e814e7542bf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {f5ca37b0-6cff-443f-abe8-da5e7f0ae544}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a9ab43b-f72a-494e-b7ea-e66d84c6c7df}, !- Handle
  SHWFluidSysGas Demand Splitter Outlet Node 2, !- Name
  {5a35bd0b-0381-4fb5-b15d-0ab9486782d0}, !- Inlet Port
  {792e764f-625c-4dc4-9940-d0bda17a93d1}; !- Outlet Port

OS:Connection,
  {5a35bd0b-0381-4fb5-b15d-0ab9486782d0}, !- Handle
  {b7711fe1-54cc-452e-8fa5-09e99e86efd7}, !- Source Object
  4,                                      !- Outlet Port
  {9a9ab43b-f72a-494e-b7ea-e66d84c6c7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5364db5-bb30-4a3a-94d4-a1fd393497bb}, !- Handle
  Kitchen Water Use Connection Outlet Node, !- Name
  {ec16ce15-eef2-4196-8052-0887aabb1c24}, !- Inlet Port
  {5daca6e0-473c-4238-b65b-cdc81cd09510}; !- Outlet Port

OS:Connection,
  {792e764f-625c-4dc4-9940-d0bda17a93d1}, !- Handle
  {9a9ab43b-f72a-494e-b7ea-e66d84c6c7df}, !- Source Object
  3,                                      !- Outlet Port
  {c644579c-446a-4424-b11d-16d42f5e64cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec16ce15-eef2-4196-8052-0887aabb1c24}, !- Handle
  {c644579c-446a-4424-b11d-16d42f5e64cb}, !- Source Object
  3,                                      !- Outlet Port
  {c5364db5-bb30-4a3a-94d4-a1fd393497bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5daca6e0-473c-4238-b65b-cdc81cd09510}, !- Handle
  {c5364db5-bb30-4a3a-94d4-a1fd393497bb}, !- Source Object
  3,                                      !- Outlet Port
  {ae4db535-648c-4986-9550-01ede91310eb}, !- Target Object
  4;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a429ecbe-7d01-437c-8eb3-deae1cc3cfab}, !- Handle
  Dining - RTU / DOAS 1,                  !- Name
  ,                                       !- Controller List Name
  {e86bf1f3-0826-4b2c-b040-a4c16d3ba250}, !- Availability Schedule
  {3bc8f8b7-dbbf-4e46-9ded-eafb6537d1ad}, !- Availability Manager List Name
  0.9438948864,                           !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03399ca5-9706-480e-ae64-57af6aa0e58b}, !- Supply Side Inlet Node Name
  {2e8c8f62-54f7-4451-a974-6dd613745139}, !- Demand Side Outlet Node Name
  {15a34fb8-e23e-4ff3-b33d-e28a384814f3}, !- Demand Side Inlet Node A
  {869a9c35-5a71-408f-8389-a1378ef208a1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d37c7e08-9a37-4159-b89f-8417fa83d04c}, !- Demand Mixer Name
  {9dfa30d7-25d8-4821-b7f8-06c5b4808953}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d3edc76-e541-4c90-9184-b6b7ab7cc834}, !- Handle
  Dining - RTU / DOAS 1 Supply Side (Return Air) Inlet Node, !- Name
  {03399ca5-9706-480e-ae64-57af6aa0e58b}, !- Inlet Port
  {a112e322-7a60-466c-a476-6edad143bc2e}; !- Outlet Port

OS:Node,
  {734e87ed-0b6b-40b6-8d09-84e0e592a6a8}, !- Handle
  Dining Fan Outlet Node,                 !- Name
  {5a890b99-b374-412d-89dd-02a3422f4fd8}, !- Inlet Port
  {869a9c35-5a71-408f-8389-a1378ef208a1}; !- Outlet Port

OS:Connection,
  {03399ca5-9706-480e-ae64-57af6aa0e58b}, !- Handle
  {a429ecbe-7d01-437c-8eb3-deae1cc3cfab}, !- Source Object
  9,                                      !- Outlet Port
  {9d3edc76-e541-4c90-9184-b6b7ab7cc834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869a9c35-5a71-408f-8389-a1378ef208a1}, !- Handle
  {734e87ed-0b6b-40b6-8d09-84e0e592a6a8}, !- Source Object
  3,                                      !- Outlet Port
  {a429ecbe-7d01-437c-8eb3-deae1cc3cfab}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {300af8d3-2fcc-4162-8a1d-afdcae549c30}, !- Handle
  Dining - RTU / DOAS 1 Demand Side (Supply Air) Inlet Node, !- Name
  {15a34fb8-e23e-4ff3-b33d-e28a384814f3}, !- Inlet Port
  {c764049a-7817-44de-a1ed-030077395cc7}; !- Outlet Port

OS:Node,
  {306c566a-2ee4-4454-98d8-9a69f244c7cf}, !- Handle
  Dining - RTU / DOAS 1 Zone Mixer Outlet Node, !- Name
  {3f438fbb-f619-41c2-9d75-24a3f1caa9be}, !- Inlet Port
  {2e8c8f62-54f7-4451-a974-6dd613745139}; !- Outlet Port

OS:Node,
  {b3568895-b564-4825-8e15-da54c8e04317}, !- Handle
  Dining TerminalUnit Outlet Node,        !- Name
  {13ac25db-386a-487e-9b82-20fce37dce0c}, !- Inlet Port
  {eef06ce8-69b7-44ec-86cb-b927ab48a76a}; !- Outlet Port

OS:Connection,
  {15a34fb8-e23e-4ff3-b33d-e28a384814f3}, !- Handle
  {a429ecbe-7d01-437c-8eb3-deae1cc3cfab}, !- Source Object
  11,                                     !- Outlet Port
  {300af8d3-2fcc-4162-8a1d-afdcae549c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8c8f62-54f7-4451-a974-6dd613745139}, !- Handle
  {306c566a-2ee4-4454-98d8-9a69f244c7cf}, !- Source Object
  3,                                      !- Outlet Port
  {a429ecbe-7d01-437c-8eb3-deae1cc3cfab}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9dfa30d7-25d8-4821-b7f8-06c5b4808953}, !- Handle
  Dining - RTU / DOAS 1 Zone Splitter,    !- Name
  {c764049a-7817-44de-a1ed-030077395cc7}, !- Inlet Node Name
  {7ca79f34-e14e-495a-b18f-29df25547f5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d37c7e08-9a37-4159-b89f-8417fa83d04c}, !- Handle
  Dining - RTU / DOAS 1 Zone Mixer,       !- Name
  {3f438fbb-f619-41c2-9d75-24a3f1caa9be}, !- Outlet Node Name
  {ac3330ba-12dc-42b7-a1cb-12a9863670c5}; !- Inlet Node Name 1

OS:Connection,
  {c764049a-7817-44de-a1ed-030077395cc7}, !- Handle
  {300af8d3-2fcc-4162-8a1d-afdcae549c30}, !- Source Object
  3,                                      !- Outlet Port
  {9dfa30d7-25d8-4821-b7f8-06c5b4808953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f438fbb-f619-41c2-9d75-24a3f1caa9be}, !- Handle
  {d37c7e08-9a37-4159-b89f-8417fa83d04c}, !- Source Object
  2,                                      !- Outlet Port
  {306c566a-2ee4-4454-98d8-9a69f244c7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a63b00ef-3833-439d-8cc0-c9d9bb621376}, !- Handle
  {a429ecbe-7d01-437c-8eb3-deae1cc3cfab}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.6,                                    !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  29.4444444444445,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3bc8f8b7-dbbf-4e46-9ded-eafb6537d1ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6a447834-5a31-4d23-9929-12b7158db766}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {6a447834-5a31-4d23-9929-12b7158db766}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {b046e6a0-d7f4-40e5-b66e-719fc4b3fb39}, !- Control Zone or Zone List Name
  {9c091240-f36b-48b4-a4d7-4583718dbb25}, !- Cooling Control Zone or Zone List Name
  {4f12915f-c634-4b43-b688-c8f7a22ddc60}, !- Heating Control Zone or Zone List Name
  {7362146f-9137-41b2-b0ed-f3b9f51f5e84}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b046e6a0-d7f4-40e5-b66e-719fc4b3fb39}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List, !- Name
  {5bb4e515-366a-4d3a-aef3-ad275024f567}; !- Model Object 1

OS:ModelObjectList,
  {9c091240-f36b-48b4-a4d7-4583718dbb25}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f12915f-c634-4b43-b688-c8f7a22ddc60}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7362146f-9137-41b2-b0ed-f3b9f51f5e84}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {a0de149f-86db-4ec2-be0d-08915bcb99e9}, !- Handle
  Dining Fan,                             !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  889.170155441,                          !- Pressure Rise {Pa}
  0.9438948864,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.56633693184,                          !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {764d6f1d-e684-41f9-bab8-44cf8b73a1ef}, !- Air Inlet Node Name
  {5a890b99-b374-412d-89dd-02a3422f4fd8}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {5a890b99-b374-412d-89dd-02a3422f4fd8}, !- Handle
  {a0de149f-86db-4ec2-be0d-08915bcb99e9}, !- Source Object
  17,                                     !- Outlet Port
  {734e87ed-0b6b-40b6-8d09-84e0e592a6a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {619de80e-15e9-490c-8c51-ee76e62d4c01}, !- Handle
  Dining CoilHtg,                         !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  0.815459,                               !- Gas Burner Efficiency
  27965.720729044,                        !- Nominal Capacity {W}
  {c35f4c80-c176-48c2-8756-5f04e38de1c0}, !- Air Inlet Node Name
  {551a8049-b66c-4c27-8e1c-353a9c283ee8}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {dd0c14ce-ae58-4e90-8f47-32b7caefbb6b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {be4faed2-663a-4159-9de0-6c7b7c4e5b99}, !- Handle
  Dining CoilHtg Outlet Node,             !- Name
  {551a8049-b66c-4c27-8e1c-353a9c283ee8}, !- Inlet Port
  {764d6f1d-e684-41f9-bab8-44cf8b73a1ef}; !- Outlet Port

OS:Connection,
  {551a8049-b66c-4c27-8e1c-353a9c283ee8}, !- Handle
  {619de80e-15e9-490c-8c51-ee76e62d4c01}, !- Source Object
  6,                                      !- Outlet Port
  {be4faed2-663a-4159-9de0-6c7b7c4e5b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764d6f1d-e684-41f9-bab8-44cf8b73a1ef}, !- Handle
  {be4faed2-663a-4159-9de0-6c7b7c4e5b99}, !- Source Object
  3,                                      !- Outlet Port
  {a0de149f-86db-4ec2-be0d-08915bcb99e9}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:DX:SingleSpeed,
  {ab2c8ccf-a9c8-4fa4-87e2-422222b5ca5a}, !- Handle
  Dining CoilClg,                         !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  30178.9934509846,                       !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.90941112540218,                       !- Rated COP {W/W}
  0.9438948864,                           !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {7d2dd0b8-3bc8-4508-b1fd-713f1669db73}, !- Air Inlet Node Name
  {628faf60-4c13-4672-a291-352f78d26fc2}, !- Air Outlet Node Name
  {a9bed558-ce73-4fe3-9956-1a2e88559670}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b733e4-25be-4013-b743-30a4f45bb13c}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bc99339e-ccfd-4ce0-b93d-42982a1bebbe}, !- Energy Input Ratio Function of Temperature Curve Name
  {aeb52393-c1c6-475e-adea-0b266f70a2af}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3105d4a4-1bb9-46b4-b47a-1f47d264121c}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  82.2465859199219,                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0000000000001,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {ff083ab4-0200-4187-bef3-95052682c132}, !- Handle
  Dining CoilClg Outlet Node,             !- Name
  {628faf60-4c13-4672-a291-352f78d26fc2}, !- Inlet Port
  {c35f4c80-c176-48c2-8756-5f04e38de1c0}; !- Outlet Port

OS:Connection,
  {628faf60-4c13-4672-a291-352f78d26fc2}, !- Handle
  {ab2c8ccf-a9c8-4fa4-87e2-422222b5ca5a}, !- Source Object
  10,                                     !- Outlet Port
  {ff083ab4-0200-4187-bef3-95052682c132}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35f4c80-c176-48c2-8756-5f04e38de1c0}, !- Handle
  {ff083ab4-0200-4187-bef3-95052682c132}, !- Source Object
  3,                                      !- Outlet Port
  {619de80e-15e9-490c-8c51-ee76e62d4c01}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d5adb191-a720-448f-bbf4-efe6373538d2}, !- Handle
  DiningOAControl,                        !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  69780,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4a7ab159-c446-46f0-b87b-8f99e106a6d3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a3f05185-30da-4d3e-ab50-6176a3c34112}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7e21fd15-d13d-4c5c-a95c-850646da3293}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7e21fd15-d13d-4c5c-a95c-850646da3293}, !- Handle
  DiningOAControl Mech Vent Controller,   !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e93ae29c-4277-4e06-a0cc-eb0efc5d6820}, !- Handle
  DiningOAControl OA System,              !- Name
  {d5adb191-a720-448f-bbf4-efe6373538d2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7187aafd-cad2-4797-b411-f33dd8aa4d3a}, !- Mixed Air Node Name
  {1de2d62c-5423-4bd2-a473-34cc63b1f06d}, !- Outdoor Air Stream Node Name
  {83714ef1-729a-4404-ad67-7ac702c4a980}, !- Relief Air Stream Node Name
  {a112e322-7a60-466c-a476-6edad143bc2e}; !- Return Air Stream Node Name

OS:Node,
  {825adb90-dd3f-4bc5-9751-f9b8c83c617e}, !- Handle
  DiningOAControl OA System OA Node,      !- Name
  ,                                       !- Inlet Port
  {1de2d62c-5423-4bd2-a473-34cc63b1f06d}; !- Outlet Port

OS:Connection,
  {1de2d62c-5423-4bd2-a473-34cc63b1f06d}, !- Handle
  {825adb90-dd3f-4bc5-9751-f9b8c83c617e}, !- Source Object
  3,                                      !- Outlet Port
  {e93ae29c-4277-4e06-a0cc-eb0efc5d6820}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c67374e6-b274-4078-af2f-31cdee82250e}, !- Handle
  DiningOAControl OA System Relief Node,  !- Name
  {83714ef1-729a-4404-ad67-7ac702c4a980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83714ef1-729a-4404-ad67-7ac702c4a980}, !- Handle
  {e93ae29c-4277-4e06-a0cc-eb0efc5d6820}, !- Source Object
  7,                                      !- Outlet Port
  {c67374e6-b274-4078-af2f-31cdee82250e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd5b03eb-a8a5-4d26-8861-dee2ec51b1b5}, !- Handle
  DiningOAControl OA System Mixed Air Node, !- Name
  {7187aafd-cad2-4797-b411-f33dd8aa4d3a}, !- Inlet Port
  {7d2dd0b8-3bc8-4508-b1fd-713f1669db73}; !- Outlet Port

OS:Connection,
  {a112e322-7a60-466c-a476-6edad143bc2e}, !- Handle
  {9d3edc76-e541-4c90-9184-b6b7ab7cc834}, !- Source Object
  3,                                      !- Outlet Port
  {e93ae29c-4277-4e06-a0cc-eb0efc5d6820}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7187aafd-cad2-4797-b411-f33dd8aa4d3a}, !- Handle
  {e93ae29c-4277-4e06-a0cc-eb0efc5d6820}, !- Source Object
  5,                                      !- Outlet Port
  {cd5b03eb-a8a5-4d26-8861-dee2ec51b1b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d2dd0b8-3bc8-4508-b1fd-713f1669db73}, !- Handle
  {cd5b03eb-a8a5-4d26-8861-dee2ec51b1b5}, !- Source Object
  3,                                      !- Outlet Port
  {ab2c8ccf-a9c8-4fa4-87e2-422222b5ca5a}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a3f05185-30da-4d3e-ab50-6176a3c34112}, !- Handle
  DiningOAControl Max OA Schedule,        !- Name
  {f1877960-8b96-4302-a13f-b3339f8c714f}, !- Schedule Type Limits Name
  {6e608395-5b9d-4965-a7d4-6692ed275117}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e608395-5b9d-4965-a7d4-6692ed275117}, !- Handle
  DiningOAControl Max OA Schedule Day Schedule, !- Name
  {f1877960-8b96-4302-a13f-b3339f8c714f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f1877960-8b96-4302-a13f-b3339f8c714f}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Year,
  {4a7ab159-c446-46f0-b87b-8f99e106a6d3}, !- Handle
  DiningOAControl Schedule,               !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a9f8a208-b3b1-4c89-a9a2-b77ed897b3d1}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a9f8a208-b3b1-4c89-a9a2-b77ed897b3d1}, !- Handle
  DiningOAControl Schedule Week 1,        !- Name
  ,                                       !- Schedule Rendering Name
  {e4c64bc3-99eb-4595-b13d-e7adb8b4347b}, !- Sunday Schedule:Day Name
  {7a69411b-901f-48cc-97e7-c8593ad38c2e}, !- Monday Schedule:Day Name
  {ca8f88a5-487f-49e1-9a35-ce13c9c49fbf}, !- Tuesday Schedule:Day Name
  {406478b1-6848-484c-a8cd-30bdcf34a90c}, !- Wednesday Schedule:Day Name
  {8f94fac9-6cb4-4ea5-86d9-cb26378d64f4}, !- Thursday Schedule:Day Name
  {8e4949bf-268e-400a-ae63-480cb798d862}, !- Friday Schedule:Day Name
  {bab21b9a-d327-4eaa-819a-c379694cc0ce}, !- Saturday Schedule:Day Name
  {0172eda4-f24d-4b40-a067-342c0b6982dc}, !- Holiday Schedule:Day Name
  {e275f90d-9155-45f8-91f8-ba96ad6b2b2b}, !- SummerDesignDay Schedule:Day Name
  {bd6f550e-6ec2-4ad1-80e2-40b3fd7df960}, !- WinterDesignDay Schedule:Day Name
  {bd84f2b0-e00f-4730-b9c9-94172417e9ef}, !- CustomDay1 Schedule:Day Name
  {d0ec41ea-4763-44ec-8dfb-e43d8d2cebc4}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {e4c64bc3-99eb-4595-b13d-e7adb8b4347b}, !- Handle
  DiningOAControl Schedule Week 1 Sunday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7a69411b-901f-48cc-97e7-c8593ad38c2e}, !- Handle
  DiningOAControl Schedule Week 1 Monday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ca8f88a5-487f-49e1-9a35-ce13c9c49fbf}, !- Handle
  DiningOAControl Schedule Week 1 Tuesday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {406478b1-6848-484c-a8cd-30bdcf34a90c}, !- Handle
  DiningOAControl Schedule Week 1 Wednesday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8f94fac9-6cb4-4ea5-86d9-cb26378d64f4}, !- Handle
  DiningOAControl Schedule Week 1 Thursday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8e4949bf-268e-400a-ae63-480cb798d862}, !- Handle
  DiningOAControl Schedule Week 1 Friday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bab21b9a-d327-4eaa-819a-c379694cc0ce}, !- Handle
  DiningOAControl Schedule Week 1 Saturday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0172eda4-f24d-4b40-a067-342c0b6982dc}, !- Handle
  DiningOAControl Schedule Week 1 Holiday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e275f90d-9155-45f8-91f8-ba96ad6b2b2b}, !- Handle
  DiningOAControl Schedule Week 1 Summer, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bd6f550e-6ec2-4ad1-80e2-40b3fd7df960}, !- Handle
  DiningOAControl Schedule Week 1 Winter, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bd84f2b0-e00f-4730-b9c9-94172417e9ef}, !- Handle
  DiningOAControl Schedule Week 1 Custom 1, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d0ec41ea-4763-44ec-8dfb-e43d8d2cebc4}, !- Handle
  DiningOAControl Schedule Week 1 Custom 2, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {4a2e8bd7-3834-46ce-bba3-032371f9f258}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  29.4444444444445,                       !- Maximum Supply Air Temperature {C}
  {5bb4e515-366a-4d3a-aef3-ad275024f567}, !- Control Zone Name
  {734e87ed-0b6b-40b6-8d09-84e0e592a6a8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {04fa2e97-bbb9-4355-98b6-ace0ab1b6070}, !- Handle
  Kitchen-RTU / DOAS 2,                   !- Name
  ,                                       !- Controller List Name
  {e86bf1f3-0826-4b2c-b040-a4c16d3ba250}, !- Availability Schedule
  {4825d288-bd2b-43ef-9fdb-5f11530af8ac}, !- Availability Manager List Name
  2.1237634944,                           !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b06f059d-f6bf-4fd0-af78-f88151c1bac5}, !- Supply Side Inlet Node Name
  {c3c11b2c-7de2-4490-907f-81e0f082e9dc}, !- Demand Side Outlet Node Name
  {2dece44c-308b-4bcc-90f8-8e2bfba21e41}, !- Demand Side Inlet Node A
  {220ff17e-2f15-4559-b503-0cbe71357c02}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99bfbde8-0fe3-49d2-ae1f-9ebf19f60508}, !- Demand Mixer Name
  {7ca90549-8384-4581-bce5-193c9a8ad6fd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12dd91fc-cf24-48c5-b14e-181548aa3e67}, !- Handle
  Kitchen-RTU / DOAS 2 Supply Side (Return Air) Inlet Node, !- Name
  {b06f059d-f6bf-4fd0-af78-f88151c1bac5}, !- Inlet Port
  {fd12ca05-5aec-4f55-aaca-337704c6e5a4}; !- Outlet Port

OS:Node,
  {f57d6541-dfd2-49b6-8f36-4b22700b661f}, !- Handle
  Kitchen Fan Outlet Node,                !- Name
  {612e99c4-c013-48a0-9556-e564dac8bb50}, !- Inlet Port
  {220ff17e-2f15-4559-b503-0cbe71357c02}; !- Outlet Port

OS:Connection,
  {b06f059d-f6bf-4fd0-af78-f88151c1bac5}, !- Handle
  {04fa2e97-bbb9-4355-98b6-ace0ab1b6070}, !- Source Object
  9,                                      !- Outlet Port
  {12dd91fc-cf24-48c5-b14e-181548aa3e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220ff17e-2f15-4559-b503-0cbe71357c02}, !- Handle
  {f57d6541-dfd2-49b6-8f36-4b22700b661f}, !- Source Object
  3,                                      !- Outlet Port
  {04fa2e97-bbb9-4355-98b6-ace0ab1b6070}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f5d0a882-e41b-4ac0-b107-74872c6511a4}, !- Handle
  Kitchen-RTU / DOAS 2 Demand Side (Supply Air) Inlet Node, !- Name
  {2dece44c-308b-4bcc-90f8-8e2bfba21e41}, !- Inlet Port
  {84e9a86b-153c-4cde-9ba0-57f6834314ad}; !- Outlet Port

OS:Node,
  {8c91b76a-394e-472b-9aaf-15004e80a924}, !- Handle
  Kitchen-RTU / DOAS 2 Zone Mixer Outlet Node, !- Name
  {e5003c16-8179-4378-b84a-99c01dff8b01}, !- Inlet Port
  {c3c11b2c-7de2-4490-907f-81e0f082e9dc}; !- Outlet Port

OS:Node,
  {46c5e8e7-fc18-488f-aeba-58bf33a448c1}, !- Handle
  Kitchen TerminalUnit Outlet Node,       !- Name
  {e8205f21-864c-4872-8d99-4a2d6fb8654d}, !- Inlet Port
  {3b887d9b-24c0-480e-b674-b2a8ff33e071}; !- Outlet Port

OS:Connection,
  {2dece44c-308b-4bcc-90f8-8e2bfba21e41}, !- Handle
  {04fa2e97-bbb9-4355-98b6-ace0ab1b6070}, !- Source Object
  11,                                     !- Outlet Port
  {f5d0a882-e41b-4ac0-b107-74872c6511a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c11b2c-7de2-4490-907f-81e0f082e9dc}, !- Handle
  {8c91b76a-394e-472b-9aaf-15004e80a924}, !- Source Object
  3,                                      !- Outlet Port
  {04fa2e97-bbb9-4355-98b6-ace0ab1b6070}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7ca90549-8384-4581-bce5-193c9a8ad6fd}, !- Handle
  Kitchen-RTU / DOAS 2 Zone Splitter,     !- Name
  {84e9a86b-153c-4cde-9ba0-57f6834314ad}, !- Inlet Node Name
  {1bad89e2-15c8-4c72-be1d-995daac20a7b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99bfbde8-0fe3-49d2-ae1f-9ebf19f60508}, !- Handle
  Kitchen-RTU / DOAS 2 Zone Mixer,        !- Name
  {e5003c16-8179-4378-b84a-99c01dff8b01}, !- Outlet Node Name
  {7e0d55c3-6628-4be6-a650-518aa58462e8}; !- Inlet Node Name 1

OS:Connection,
  {84e9a86b-153c-4cde-9ba0-57f6834314ad}, !- Handle
  {f5d0a882-e41b-4ac0-b107-74872c6511a4}, !- Source Object
  3,                                      !- Outlet Port
  {7ca90549-8384-4581-bce5-193c9a8ad6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5003c16-8179-4378-b84a-99c01dff8b01}, !- Handle
  {99bfbde8-0fe3-49d2-ae1f-9ebf19f60508}, !- Source Object
  2,                                      !- Outlet Port
  {8c91b76a-394e-472b-9aaf-15004e80a924}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {04513e63-1f8a-499e-acda-f3177657531d}, !- Handle
  {04fa2e97-bbb9-4355-98b6-ace0ab1b6070}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  0.377778,                               !- Central Heating Maximum System Air Flow Ratio
  5.6843418860808e-14,                    !- Preheat Design Temperature {C}
  0,                                      !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  5.6843418860808e-14,                    !- Precool Design Temperature {C}
  0,                                      !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  29.4444444444445,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4825d288-bd2b-43ef-9fdb-5f11530af8ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {f38e5652-1ef5-4dfc-9abe-2810cf790e22}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {f38e5652-1ef5-4dfc-9abe-2810cf790e22}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnControlZone,                     !- Control Type
  1.11111111111111,                       !- Thermostat Tolerance {deltaC}
  ThermostatWithMinimumRunTime,           !- Cycling Run Time Control Type
  900,                                    !- Cycling Run Time {s}
  {8449c78e-0c7f-4177-b0c6-12f197316b60}, !- Control Zone or Zone List Name
  {f0fe8219-fdfc-4b61-a20d-9f26cae6ec56}, !- Cooling Control Zone or Zone List Name
  {bde9d015-24b5-4dd0-ab3d-82c2d4fb6fe3}, !- Heating Control Zone or Zone List Name
  {2606a0a1-7e87-4e3b-b4b4-fe63c5c6c9c6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8449c78e-0c7f-4177-b0c6-12f197316b60}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List, !- Name
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}; !- Model Object 1

OS:ModelObjectList,
  {f0fe8219-fdfc-4b61-a20d-9f26cae6ec56}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bde9d015-24b5-4dd0-ab3d-82c2d4fb6fe3}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2606a0a1-7e87-4e3b-b4b4-fe63c5c6c9c6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Fan:VariableVolume,
  {eb6ac542-5dc1-4924-b82c-8b31eafc2e93}, !- Handle
  Kitchen Fan,                            !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  977.372534931,                          !- Pressure Rise {Pa}
  2.1237634944,                           !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0,                                      !- Fan Power Minimum Flow Fraction
  0.80231065344,                          !- Fan Power Minimum Air Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.027828,                               !- Fan Power Coefficient 1
  0.026583,                               !- Fan Power Coefficient 2
  -0.087069,                              !- Fan Power Coefficient 3
  1.03092,                                !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1198104e-e2ed-4567-bf46-df82731fb3f5}, !- Air Inlet Node Name
  {612e99c4-c013-48a0-9556-e564dac8bb50}, !- Air Outlet Node Name
  Interior Fans;                          !- End-Use Subcategory

OS:Connection,
  {612e99c4-c013-48a0-9556-e564dac8bb50}, !- Handle
  {eb6ac542-5dc1-4924-b82c-8b31eafc2e93}, !- Source Object
  17,                                     !- Outlet Port
  {f57d6541-dfd2-49b6-8f36-4b22700b661f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {b4bb6308-6312-4650-8d0e-7042c2bf38ce}, !- Handle
  Kitchen CoilHtg,                        !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  0.815459,                               !- Gas Burner Efficiency
  44404.9562682144,                       !- Nominal Capacity {W}
  {4089b361-42c2-4f26-9f8e-535456d4ba5c}, !- Air Inlet Node Name
  {038ee50e-1ce6-4761-8b05-a244423c3352}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {dd0c14ce-ae58-4e90-8f47-32b7caefbb6b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {a8ad146f-24c0-485b-b283-83671bb1192c}, !- Handle
  Kitchen CoilHtg Outlet Node,            !- Name
  {038ee50e-1ce6-4761-8b05-a244423c3352}, !- Inlet Port
  {1198104e-e2ed-4567-bf46-df82731fb3f5}; !- Outlet Port

OS:Connection,
  {038ee50e-1ce6-4761-8b05-a244423c3352}, !- Handle
  {b4bb6308-6312-4650-8d0e-7042c2bf38ce}, !- Source Object
  6,                                      !- Outlet Port
  {a8ad146f-24c0-485b-b283-83671bb1192c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1198104e-e2ed-4567-bf46-df82731fb3f5}, !- Handle
  {a8ad146f-24c0-485b-b283-83671bb1192c}, !- Source Object
  3,                                      !- Outlet Port
  {eb6ac542-5dc1-4924-b82c-8b31eafc2e93}, !- Target Object
  16;                                     !- Inlet Port

OS:Curve:Biquadratic,
  {91398401-d325-413a-a290-0540b8fc61b7}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI 1,        !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {95cb60c9-0ded-4346-b98a-ec173fd9124e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI 1,          !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11;                                  !- Maximum Value of y

OS:Coil:Cooling:DX:TwoSpeed,
  {7342925f-31c6-4584-a469-7b80a9fb20db}, !- Handle
  Kitchen CoilClg,                        !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  62681.7474173647,                       !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.82704804476115,                       !- Rated High Speed COP {W/W}
  2.1237634944,                           !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {1607f8da-fdf6-4bb9-92ad-aa4cf0cde540}, !- Air Inlet Node Name
  {ab6bf44b-9a29-4d62-929d-d61bf1c77ad6}, !- Air Outlet Node Name
  {a9bed558-ce73-4fe3-9956-1a2e88559670}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1b6bd170-c6e2-44b8-a18c-a702f23a87e6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {bc99339e-ccfd-4ce0-b93d-42982a1bebbe}, !- Energy Input Ratio Function of Temperature Curve Name
  {75a9add0-b3a3-4ff9-bee8-ae8cb1b15b10}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3105d4a4-1bb9-46b4-b47a-1f47d264121c}, !- Part Load Fraction Correlation Curve Name
  31340.8737086824,                       !- Rated Low Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated Low Speed Sensible Heat Ratio
  3.82704804476115,                       !- Rated Low Speed COP {W/W}
  1.0618817472,                           !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {95cb60c9-0ded-4346-b98a-ec173fd9124e}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {91398401-d325-413a-a290-0540b8fc61b7}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {79dcd151-b1c4-4acf-b0a5-f8af41b0caa7}, !- Handle
  Kitchen CoilClg Outlet Node,            !- Name
  {ab6bf44b-9a29-4d62-929d-d61bf1c77ad6}, !- Inlet Port
  {4089b361-42c2-4f26-9f8e-535456d4ba5c}; !- Outlet Port

OS:Connection,
  {ab6bf44b-9a29-4d62-929d-d61bf1c77ad6}, !- Handle
  {7342925f-31c6-4584-a469-7b80a9fb20db}, !- Source Object
  11,                                     !- Outlet Port
  {79dcd151-b1c4-4acf-b0a5-f8af41b0caa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4089b361-42c2-4f26-9f8e-535456d4ba5c}, !- Handle
  {79dcd151-b1c4-4acf-b0a5-f8af41b0caa7}, !- Source Object
  3,                                      !- Outlet Port
  {b4bb6308-6312-4650-8d0e-7042c2bf38ce}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {66beadc0-ff7d-49be-b309-f2d8a19a6a3f}, !- Handle
  Kitchen OAControl,                      !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  21.6666666666667,                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  69780,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1fc785c8-d562-4f3a-ab08-73c68e2509ec}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {7e29cd6e-a6a6-4a84-8646-fb546c7de9b4}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0bcf611e-61bc-48b9-b367-890f57c10320}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0bcf611e-61bc-48b9-b367-890f57c10320}, !- Handle
  Kitchen OAControl Mech Vent Controller, !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {13427f5e-5c65-46da-996d-31c458c9cf60}, !- Handle
  Kitchen OAControl OA System,            !- Name
  {66beadc0-ff7d-49be-b309-f2d8a19a6a3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {727cc9e3-2f68-4b2a-8be6-7a578d4a1889}, !- Mixed Air Node Name
  {236d13a8-c6f3-41ee-960e-26167b241e50}, !- Outdoor Air Stream Node Name
  {7087c2ad-74e1-4d0a-9eb5-4cbfb29ee2dd}, !- Relief Air Stream Node Name
  {fd12ca05-5aec-4f55-aaca-337704c6e5a4}; !- Return Air Stream Node Name

OS:Node,
  {8b529cfb-691c-45af-ab16-86fc69c2bcdc}, !- Handle
  Kitchen OAControl OA System OA Node,    !- Name
  ,                                       !- Inlet Port
  {236d13a8-c6f3-41ee-960e-26167b241e50}; !- Outlet Port

OS:Connection,
  {236d13a8-c6f3-41ee-960e-26167b241e50}, !- Handle
  {8b529cfb-691c-45af-ab16-86fc69c2bcdc}, !- Source Object
  3,                                      !- Outlet Port
  {13427f5e-5c65-46da-996d-31c458c9cf60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f1e5945-2d97-4807-aa76-562840b271c2}, !- Handle
  Kitchen OAControl OA System Relief Node, !- Name
  {7087c2ad-74e1-4d0a-9eb5-4cbfb29ee2dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7087c2ad-74e1-4d0a-9eb5-4cbfb29ee2dd}, !- Handle
  {13427f5e-5c65-46da-996d-31c458c9cf60}, !- Source Object
  7,                                      !- Outlet Port
  {4f1e5945-2d97-4807-aa76-562840b271c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1192b321-cad6-4b65-a336-e095d4773b0e}, !- Handle
  Kitchen OAControl OA System Mixed Air Node, !- Name
  {727cc9e3-2f68-4b2a-8be6-7a578d4a1889}, !- Inlet Port
  {1607f8da-fdf6-4bb9-92ad-aa4cf0cde540}; !- Outlet Port

OS:Connection,
  {fd12ca05-5aec-4f55-aaca-337704c6e5a4}, !- Handle
  {12dd91fc-cf24-48c5-b14e-181548aa3e67}, !- Source Object
  3,                                      !- Outlet Port
  {13427f5e-5c65-46da-996d-31c458c9cf60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {727cc9e3-2f68-4b2a-8be6-7a578d4a1889}, !- Handle
  {13427f5e-5c65-46da-996d-31c458c9cf60}, !- Source Object
  5,                                      !- Outlet Port
  {1192b321-cad6-4b65-a336-e095d4773b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1607f8da-fdf6-4bb9-92ad-aa4cf0cde540}, !- Handle
  {1192b321-cad6-4b65-a336-e095d4773b0e}, !- Source Object
  3,                                      !- Outlet Port
  {7342925f-31c6-4584-a469-7b80a9fb20db}, !- Target Object
  10;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {7e29cd6e-a6a6-4a84-8646-fb546c7de9b4}, !- Handle
  Kitchen OAControl Max OA Schedule,      !- Name
  {f1877960-8b96-4302-a13f-b3339f8c714f}, !- Schedule Type Limits Name
  {dc5a3799-a772-4db7-b521-b916079e4fc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc5a3799-a772-4db7-b521-b916079e4fc5}, !- Handle
  Kitchen OAControl Max OA Schedule Day Schedule, !- Name
  {f1877960-8b96-4302-a13f-b3339f8c714f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Year,
  {1fc785c8-d562-4f3a-ab08-73c68e2509ec}, !- Handle
  Kitchen OAControl Schedule,             !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {54188e3e-daa4-40c2-8a5d-89a8029745a2}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {54188e3e-daa4-40c2-8a5d-89a8029745a2}, !- Handle
  Kitchen OAControl Schedule Week 1,      !- Name
  ,                                       !- Schedule Rendering Name
  {394f7e7c-923d-4266-aa48-42779ec91748}, !- Sunday Schedule:Day Name
  {1e0d6979-8004-4d34-858f-b333d569b7c8}, !- Monday Schedule:Day Name
  {0a2df101-3d55-41d5-b441-69a39f268c94}, !- Tuesday Schedule:Day Name
  {72ee2b83-ab93-48e2-9c00-29b701a670dc}, !- Wednesday Schedule:Day Name
  {d69c5159-a449-4f50-a252-c5879361aae6}, !- Thursday Schedule:Day Name
  {c4955c85-f8e0-452f-aade-0335a8d61745}, !- Friday Schedule:Day Name
  {bf3774d8-232e-4231-a907-baf156b71baa}, !- Saturday Schedule:Day Name
  {97850210-af54-44df-a3ff-d619600bfa07}, !- Holiday Schedule:Day Name
  {d71c21e4-8420-4b26-bfa8-90292ef2f57b}, !- SummerDesignDay Schedule:Day Name
  {ec121796-d664-4c99-973c-3ed3d0048bf5}, !- WinterDesignDay Schedule:Day Name
  {36506ce5-9e78-438b-b003-fa870ddc8c56}, !- CustomDay1 Schedule:Day Name
  {5cce2676-9279-4487-8afa-cdf4d1f0294e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {394f7e7c-923d-4266-aa48-42779ec91748}, !- Handle
  Kitchen OAControl Schedule Week 1 Sunday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1e0d6979-8004-4d34-858f-b333d569b7c8}, !- Handle
  Kitchen OAControl Schedule Week 1 Monday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {0a2df101-3d55-41d5-b441-69a39f268c94}, !- Handle
  Kitchen OAControl Schedule Week 1 Tuesday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {72ee2b83-ab93-48e2-9c00-29b701a670dc}, !- Handle
  Kitchen OAControl Schedule Week 1 Wednesday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d69c5159-a449-4f50-a252-c5879361aae6}, !- Handle
  Kitchen OAControl Schedule Week 1 Thursday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c4955c85-f8e0-452f-aade-0335a8d61745}, !- Handle
  Kitchen OAControl Schedule Week 1 Friday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {bf3774d8-232e-4231-a907-baf156b71baa}, !- Handle
  Kitchen OAControl Schedule Week 1 Saturday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {97850210-af54-44df-a3ff-d619600bfa07}, !- Handle
  Kitchen OAControl Schedule Week 1 Holiday, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d71c21e4-8420-4b26-bfa8-90292ef2f57b}, !- Handle
  Kitchen OAControl Schedule Week 1 Summer, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ec121796-d664-4c99-973c-3ed3d0048bf5}, !- Handle
  Kitchen OAControl Schedule Week 1 Winter, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {36506ce5-9e78-438b-b003-fa870ddc8c56}, !- Handle
  Kitchen OAControl Schedule Week 1 Custom 1, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:Schedule:Day,
  {5cce2676-9279-4487-8afa-cdf4d1f0294e}, !- Handle
  Kitchen OAControl Schedule Week 1 Custom 2, !- Name
  {5e5a9396-1d6f-4744-a98c-9d6323cfeec0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SetpointManager:SingleZone:Reheat,
  {bb7d3b5f-a5b1-4f50-96fb-976396f59a17}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  29.4444444444445,                       !- Maximum Supply Air Temperature {C}
  {2d00c810-9833-4b7c-822c-90fb55a06ff0}, !- Control Zone Name
  {f57d6541-dfd2-49b6-8f36-4b22700b661f}; !- Setpoint Node or NodeList Name

OS:DesignSpecification:OutdoorAir,
  {5ae903a6-8eaa-409d-9e95-6f9fa6a08657}, !- Handle
  Attic Zn Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dd4ec44-5820-4d4f-aca0-9a005b56b625}, !- Handle
  Dining Thermal Zone Thermostat,         !- Name
  {051862b4-bca5-4cf1-86fa-1a1be295ce42}, !- Heating Setpoint Temperature Schedule Name
  {f3099bae-98f7-4632-bf47-585524a6a6ba}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {06e7eb4b-95a1-452c-a51d-b9bc440177c8}, !- Handle
  Dining Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Daylighting:Control,
  {c506953a-62ff-4d45-9e00-da654257e9a1}, !- Handle
  Daylighting Control 1,                  !- Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  7.62149352,                             !- Position X-Coordinate {m}
  1.981699872,                            !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  187.5,                                  !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:Daylighting:Control,
  {b58471cf-8e21-495a-9010-18f205429c58}, !- Handle
  Daylighting Control 2,                  !- Name
  {f082dc89-67ef-4411-aef2-c195549e3767}, !- Space Name
  7.62149352,                             !- Position X-Coordinate {m}
  3.96340584,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  250,                                    !- Illuminance Setpoint {lux}
  Continuous,                             !- Lighting Control Type
  0.1,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.1;                                    !- Minimum Light Output Fraction for Continuous Dimming Control

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {89b85ca4-76af-4850-8b06-a1ee17db8b82}, !- Handle
  Dining TerminalUnit,                    !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  {13ac25db-386a-487e-9b82-20fce37dce0c}, !- Air Outlet Node Name
  {56c76727-fd9e-4ee7-8d70-0acd58da21c3}, !- Air Inlet Node Name
  0.9438948864,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.56633693184,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6463ec2b-268d-4250-b7ff-d5d2fcc0fe79}, !- Handle
  Dining Thermal Zone Return Air Node,    !- Name
  {6e9f70b5-dbcd-468c-8073-2130249a93aa}, !- Inlet Port
  {ac3330ba-12dc-42b7-a1cb-12a9863670c5}; !- Outlet Port

OS:Connection,
  {eef06ce8-69b7-44ec-86cb-b927ab48a76a}, !- Handle
  {b3568895-b564-4825-8e15-da54c8e04317}, !- Source Object
  3,                                      !- Outlet Port
  {b054a0b2-e512-4810-a918-0417cd8cb533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9f70b5-dbcd-468c-8073-2130249a93aa}, !- Handle
  {aeaf4369-3da2-4803-9f50-99827edcc1b7}, !- Source Object
  2,                                      !- Outlet Port
  {6463ec2b-268d-4250-b7ff-d5d2fcc0fe79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac3330ba-12dc-42b7-a1cb-12a9863670c5}, !- Handle
  {6463ec2b-268d-4250-b7ff-d5d2fcc0fe79}, !- Source Object
  3,                                      !- Outlet Port
  {d37c7e08-9a37-4159-b89f-8417fa83d04c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {25f705e2-63a1-483d-80d6-68db70843c0c}, !- Handle
  Dining - RTU / DOAS 1 Zone Splitter Outlet Node 1, !- Name
  {7ca79f34-e14e-495a-b18f-29df25547f5d}, !- Inlet Port
  {56c76727-fd9e-4ee7-8d70-0acd58da21c3}; !- Outlet Port

OS:Connection,
  {7ca79f34-e14e-495a-b18f-29df25547f5d}, !- Handle
  {9dfa30d7-25d8-4821-b7f8-06c5b4808953}, !- Source Object
  3,                                      !- Outlet Port
  {25f705e2-63a1-483d-80d6-68db70843c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c76727-fd9e-4ee7-8d70-0acd58da21c3}, !- Handle
  {25f705e2-63a1-483d-80d6-68db70843c0c}, !- Source Object
  3,                                      !- Outlet Port
  {89b85ca4-76af-4850-8b06-a1ee17db8b82}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {13ac25db-386a-487e-9b82-20fce37dce0c}, !- Handle
  {89b85ca4-76af-4850-8b06-a1ee17db8b82}, !- Source Object
  3,                                      !- Outlet Port
  {b3568895-b564-4825-8e15-da54c8e04317}, !- Target Object
  2;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {10e740fc-742b-4fb8-8405-f9bee5fc7cb9}, !- Handle
  Kitchen Thermal Zone Thermostat,        !- Name
  {051862b4-bca5-4cf1-86fa-1a1be295ce42}, !- Heating Setpoint Temperature Schedule Name
  {f3099bae-98f7-4632-bf47-585524a6a6ba}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6a0e5f62-e0d3-4213-ba00-e68b5f9e8eb4}, !- Handle
  Kitchen Thermal Zone Design Specification Outdoor Air, !- Name
  Maximum,                                !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00690626,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Fan:ZoneExhaust,
  {8b8aa63f-a7a3-4fe8-a749-1c18bae8a2cb}, !- Handle
  Kitchen Thermal Zone PropExhFan,        !- Name
  {e86bf1f3-0826-4b2c-b040-a4c16d3ba250}, !- Availability Schedule Name
  0.4325,                                 !- Fan Total Efficiency
  596.0697377,                            !- Pressure Rise {Pa}
  1.13267386368,                          !- Maximum Flow Rate {m3/s}
  {5e9f04d8-4e84-41b9-9979-6dd60f3a1443}, !- Air Inlet Node Name
  {0a054e13-4ce8-4c7a-818f-cf5c98251cdf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {879b92b7-4751-4b65-99b8-bb54b0355feb}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {3edcc3e3-bac2-45d0-bbe7-13925eeb17ad}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {e621246b-aa58-43c0-b9fe-c3d42b4dc932}, !- Handle
  Kitchen Thermal Zone PropExhFan Inlet Node, !- Name
  {0379b06e-a728-4dd1-8ac6-fa27e945d015}, !- Inlet Port
  {5e9f04d8-4e84-41b9-9979-6dd60f3a1443}; !- Outlet Port

OS:Connection,
  {0379b06e-a728-4dd1-8ac6-fa27e945d015}, !- Handle
  {e3bccdf5-2560-48d7-8701-b8bd9ff6425b}, !- Source Object
  2,                                      !- Outlet Port
  {e621246b-aa58-43c0-b9fe-c3d42b4dc932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9f04d8-4e84-41b9-9979-6dd60f3a1443}, !- Handle
  {e621246b-aa58-43c0-b9fe-c3d42b4dc932}, !- Source Object
  3,                                      !- Outlet Port
  {8b8aa63f-a7a3-4fe8-a749-1c18bae8a2cb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1e1add63-57c3-4164-a007-41422cd11f6b}, !- Handle
  Kitchen Thermal Zone PropExhFan Outlet Node, !- Name
  {0a054e13-4ce8-4c7a-818f-cf5c98251cdf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a054e13-4ce8-4c7a-818f-cf5c98251cdf}, !- Handle
  {8b8aa63f-a7a3-4fe8-a749-1c18bae8a2cb}, !- Source Object
  7,                                      !- Outlet Port
  {1e1add63-57c3-4164-a007-41422cd11f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ee541d75-a9b8-4122-bdf3-8470d3d051d2}, !- Handle
  Kitchen TerminalUnit,                   !- Name
  {d3e38dd1-10e7-416e-9df3-e5e1647a3b7c}, !- Availability Schedule Name
  {e8205f21-864c-4872-8d99-4a2d6fb8654d}, !- Air Outlet Node Name
  {8a74ad39-ffc3-47cc-88b1-0ac2a5ca9a3d}, !- Air Inlet Node Name
  2.1237634944,                           !- Maximum Air Flow Rate {m3/s}
  FixedFlowRate,                          !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.80231065344,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fa4d2a7f-bbaa-4fef-8f43-0d21a5cc1171}, !- Handle
  Kitchen Thermal Zone Return Air Node,   !- Name
  {6aff3b6a-efe0-4308-ad9f-f254bccf4349}, !- Inlet Port
  {7e0d55c3-6628-4be6-a650-518aa58462e8}; !- Outlet Port

OS:Connection,
  {3b887d9b-24c0-480e-b674-b2a8ff33e071}, !- Handle
  {46c5e8e7-fc18-488f-aeba-58bf33a448c1}, !- Source Object
  3,                                      !- Outlet Port
  {c7972c84-c46c-4e75-95ec-efc0894573aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aff3b6a-efe0-4308-ad9f-f254bccf4349}, !- Handle
  {2c524c29-e3e1-4550-ae46-850aadf2735a}, !- Source Object
  2,                                      !- Outlet Port
  {fa4d2a7f-bbaa-4fef-8f43-0d21a5cc1171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0d55c3-6628-4be6-a650-518aa58462e8}, !- Handle
  {fa4d2a7f-bbaa-4fef-8f43-0d21a5cc1171}, !- Source Object
  3,                                      !- Outlet Port
  {99bfbde8-0fe3-49d2-ae1f-9ebf19f60508}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a71b3115-6c23-41fd-89f9-f03116471ffc}, !- Handle
  Kitchen-RTU / DOAS 2 Zone Splitter Outlet Node 1, !- Name
  {1bad89e2-15c8-4c72-be1d-995daac20a7b}, !- Inlet Port
  {8a74ad39-ffc3-47cc-88b1-0ac2a5ca9a3d}; !- Outlet Port

OS:Connection,
  {1bad89e2-15c8-4c72-be1d-995daac20a7b}, !- Handle
  {7ca90549-8384-4581-bce5-193c9a8ad6fd}, !- Source Object
  3,                                      !- Outlet Port
  {a71b3115-6c23-41fd-89f9-f03116471ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a74ad39-ffc3-47cc-88b1-0ac2a5ca9a3d}, !- Handle
  {a71b3115-6c23-41fd-89f9-f03116471ffc}, !- Source Object
  3,                                      !- Outlet Port
  {ee541d75-a9b8-4122-bdf3-8470d3d051d2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e8205f21-864c-4872-8d99-4a2d6fb8654d}, !- Handle
  {ee541d75-a9b8-4122-bdf3-8470d3d051d2}, !- Source Object
  3,                                      !- Outlet Port
  {46c5e8e7-fc18-488f-aeba-58bf33a448c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Timestep,
  {66648a90-b573-42ad-9815-6dba42b4dc8f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Output:Meter,
  {82eebf3d-7e8b-4b71-a480-9bb373167cda}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {bbe08b55-581f-411a-a5da-15e48d93400f}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a60261a4-0b3a-4819-9cff-5978af982cb6}, !- Handle
  ExteriorLights:Electricity,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dbc046d5-faa8-4ffb-ba14-fa1ccffee7f6}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f320ccb7-7141-4fdd-b808-058d2635ce65}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ba5bbb1c-0c4c-4f3c-bcf7-d580d0ce1178}, !- Handle
  Fans:Electricity,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {819d87dd-1f5b-4c6a-99bc-5b3d5833b55a}, !- Handle
  Pumps:Electricity,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7e103a25-509e-480e-887c-8ab188d4eddc}, !- Handle
  Heating:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9a785511-c05b-4e8a-8e5d-c458352d4aff}, !- Handle
  Cooling:Electricity,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b1ed357d-28aa-4736-929b-a0bb5d6890d3}, !- Handle
  HeatRejection:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a0309b91-a7a2-4e94-8bc5-f532ca833651}, !- Handle
  Humidifier:Electricity,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4f47572f-0c2f-4c06-8929-7f3447bc6075}, !- Handle
  HeatRecovery:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {de7ec46d-7991-42a9-943f-956d1bc963d8}, !- Handle
  WaterSystems:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a11c1077-34c4-443e-b50d-73379968bdba}, !- Handle
  Cogeneration:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7d9c7ac6-b0bb-409c-a04a-3d27a4cacbd2}, !- Handle
  Refrigeration:Electricity,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {85133515-054c-405b-80fd-967fe3238de0}, !- Handle
  Chillers:Electricity,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {77ef3af2-2f8a-48eb-a155-4a430d14daf7}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e8400a9b-0ab3-41a6-954c-647ae77f347f}, !- Handle
  InteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6cd9c63d-af29-46e2-80ce-60c0133a2c50}, !- Handle
  ExteriorLights:NaturalGas,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e6c3873d-e80a-43a9-9654-ae7158cd547a}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a67f7851-a16c-4ced-b7e7-8d0787616653}, !- Handle
  ExteriorEquipment:NaturalGas,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {63cb6dc1-b2a5-4113-a7e7-91c5dc0a8c06}, !- Handle
  Fans:NaturalGas,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c28887d2-2db3-4636-9e5c-ee56e61919af}, !- Handle
  Pumps:NaturalGas,                       !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a4e8be92-8dc5-439f-b54f-212d41832ac6}, !- Handle
  Heating:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e8f7db12-fcc9-4c9c-b85b-d11cf649c279}, !- Handle
  Cooling:NaturalGas,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ddc527ff-413d-4ad7-91de-f85600fa5b79}, !- Handle
  HeatRejection:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8a74a4e6-b1c0-44df-8153-425709e84a98}, !- Handle
  Humidifier:NaturalGas,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {22e73a93-cf68-4b9d-a414-f0b707bb8554}, !- Handle
  HeatRecovery:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9133b982-6fa6-44c5-90fd-43f2d00cb5ff}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {78580d31-b679-4f49-8184-cf22b78f01b9}, !- Handle
  Cogeneration:NaturalGas,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4d0c4bba-334a-488d-a0bd-ef70584ed86f}, !- Handle
  Refrigeration:NaturalGas,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b4dda4d5-83f0-45c6-ba12-f068664264d8}, !- Handle
  Chillers:NaturalGas,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {912611b2-ca72-4183-9bf4-ab5a438af14d}, !- Handle
  Coal:Facility,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {84429914-90a8-4c90-a222-1021c416ad6a}, !- Handle
  InteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {dda5b3af-0e2d-4528-9a9c-2c5ccad7be1a}, !- Handle
  ExteriorLights:Coal,                    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6a245dc4-95ad-4cc8-bcb0-76e6239bae9a}, !- Handle
  InteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9762cd4c-853b-49b9-83f8-9911f11b27e2}, !- Handle
  ExteriorEquipment:Coal,                 !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4a76cc07-e6f2-4264-bb3b-04ec60c8afab}, !- Handle
  Fans:Coal,                              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {622e8d07-ab9c-4436-8149-112f4c81aec0}, !- Handle
  Pumps:Coal,                             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {78ab5780-9bb4-433a-bea7-3518d2cf0643}, !- Handle
  Heating:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2d5c9a44-800b-4108-88dc-4c42d2e6893c}, !- Handle
  Cooling:Coal,                           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {455c38d0-c52e-4ce7-820b-51d1b91633e3}, !- Handle
  HeatRejection:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56e662ae-e76b-49d8-b75a-95d2bc1f9190}, !- Handle
  Humidifier:Coal,                        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1eecb982-a452-4f42-bdec-cd008328d5f1}, !- Handle
  HeatRecovery:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {af4c05f1-b6d9-4e55-b94e-5964acd79515}, !- Handle
  WaterSystems:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {b3cc783c-1e0d-42e7-8eb7-f06d89a3fb75}, !- Handle
  Cogeneration:Coal,                      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {285b56d2-5c43-42c0-afd5-f825773fb285}, !- Handle
  Refrigeration:Coal,                     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {4290534d-3598-45ea-aecd-a6f25da6d83c}, !- Handle
  Chillers:Coal,                          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {46441aea-cc3d-4abe-947e-e9e323d6c40f}, !- Handle
  DistrictCooling:Facility,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1974621a-f824-4601-b410-2df667e69b6a}, !- Handle
  InteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d35b940e-ff71-4254-abca-49d8905d96a3}, !- Handle
  ExteriorLights:DistrictCooling,         !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {8b5fcb79-5d0b-4b9c-ac2e-d9eef41511fa}, !- Handle
  InteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e22de3d5-9a8f-40bc-8667-9b8622f97293}, !- Handle
  ExteriorEquipment:DistrictCooling,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {857ea63c-a734-4596-8c23-feaa112085b4}, !- Handle
  Fans:DistrictCooling,                   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9922f848-250f-405e-98f7-adeb88e581e1}, !- Handle
  Pumps:DistrictCooling,                  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6c97cf1d-1af0-4d2e-9b44-ae409c3b9be1}, !- Handle
  Heating:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1f829ea7-2b74-42f9-b2cc-f65d34ec5d99}, !- Handle
  Cooling:DistrictCooling,                !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {d94e59e5-9a10-41ec-933a-b872bbbfa7e1}, !- Handle
  HeatRejection:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e78d0431-a1b7-4065-afd0-2c464911ffd0}, !- Handle
  Humidifier:DistrictCooling,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {00cb2c3d-d3fd-44ae-9867-08dd4f69073d}, !- Handle
  HeatRecovery:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e775ab2f-eff0-4802-b0e2-cb0998b568f0}, !- Handle
  WaterSystems:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2fb815ce-ef36-4df2-9e6d-960486ce7efa}, !- Handle
  Cogeneration:DistrictCooling,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9a79695f-9641-447f-b3c1-d7b49f6d5987}, !- Handle
  Refrigeration:DistrictCooling,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {7a688988-8010-498b-978b-c711745d12b6}, !- Handle
  Chillers:DistrictCooling,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {092b8d43-6127-4304-bf16-e10ae211ced1}, !- Handle
  DistrictHeatingWater:Facility,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f63815c0-3f4e-4e66-b3fb-9ee1b607685b}, !- Handle
  InteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {3caaa90a-76dc-40f5-af07-b453edb35f1a}, !- Handle
  ExteriorLights:DistrictHeatingWater,    !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2d51e13c-507c-4b1b-9726-31a150ffc81d}, !- Handle
  InteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ca342d4c-ee43-4eef-a932-5a1010b1c53a}, !- Handle
  ExteriorEquipment:DistrictHeatingWater, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1edca15a-7809-43a8-bc7a-aac62ecbf857}, !- Handle
  Fans:DistrictHeatingWater,              !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {9455e778-0103-4dcb-bf9b-312ba3191f18}, !- Handle
  Pumps:DistrictHeatingWater,             !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fb771bee-85b9-4160-9db2-420f9584dff3}, !- Handle
  Heating:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a662981d-8762-4f0f-b519-760170f6fda7}, !- Handle
  Cooling:DistrictHeatingWater,           !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ab66bca1-12f5-4d4f-ab08-ba89938179e4}, !- Handle
  HeatRejection:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {6fd049a9-250b-4fb8-a9cc-2c1cf8c37b17}, !- Handle
  Humidifier:DistrictHeatingWater,        !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {56ee1772-7109-45b1-8429-6588bb89d4fd}, !- Handle
  HeatRecovery:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {e7e09973-33ac-400b-bb80-14e39e15a845}, !- Handle
  WaterSystems:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cfaaf468-4ef2-4c84-8707-257483b9db3b}, !- Handle
  Cogeneration:DistrictHeatingWater,      !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {f0b447f4-ffac-4a57-9736-8992efeb0063}, !- Handle
  Refrigeration:DistrictHeatingWater,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2d1a92aa-3dea-432c-96aa-c8707fd75745}, !- Handle
  Chillers:DistrictHeatingWater,          !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {1e3e5869-7db9-464b-a2d3-d1b824428cac}, !- Handle
  Receptacle:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {52b24c80-0f37-41ac-a982-fb2edbe807cb}, !- Handle
  Process:InteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {319a5827-1240-49cd-b2e7-1d3a2d1022f7}, !- Handle
  Refrig:InteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {5d45c6fb-5e5a-4622-8242-12c46886742e}, !- Handle
  Internal Transport:InteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {cfa0bab3-8e81-4626-baf8-dd5da35115d5}, !- Handle
  Receptacle:ExteriorEquipment:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fa84e89d-c622-435a-99a7-69c1b93642fe}, !- Handle
  Process:ExteriorEquipment:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a0ce8971-f437-40aa-8826-c510273037eb}, !- Handle
  Refrig:ExteriorEquipment:Electricity,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {2e69654b-a9d2-4bec-b12c-2c7c77c15727}, !- Handle
  Receptacle:InteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {ff2caa24-1f0b-441c-9f37-90db923ad9a8}, !- Handle
  Process:InteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {957a3278-8c1b-465d-900d-7016478b4f02}, !- Handle
  Receptacle:ExteriorEquipment:NaturalGas, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {a5bbad17-3fa2-43dd-8543-ce4e11abbafd}, !- Handle
  Process:ExteriorEquipment:NaturalGas,   !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {c2db9dca-ccf5-4959-be3e-a6e7eb1244d4}, !- Handle
  ComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {0daa6b36-4e1c-4234-b733-b25ee3f95fad}, !- Handle
  NonComplianceLtg:InteriorLights:Electricity, !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {88214e46-c875-4111-a4e5-c5a765d985fb}, !- Handle
  Reg Ltg:ExteriorLights:Electricity,     !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {fbb45e59-10bb-406e-9e1f-f736238a4315}, !- Handle
  NonReg Ltg:ExteriorLights:Electricity,  !- Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Meter,
  {aba86080-3071-4c14-8a86-d5c064ff4048}, !- Handle
  General:Fans:Electricity,               !- Name
  Hourly;                                 !- Reporting Frequency

OS:OutputControl:ReportingTolerances,
  {04499265-dc0a-4c79-8123-a94f42747f3e}, !- Handle
  0.56,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.56;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

