{
	"AirLoopHVAC" : 
	{
		"Dining - RTU / DOAS 1" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList",
			"branch_list_name" : "Dining - RTU / DOAS 1 Supply Branches",
			"demand_side_inlet_node_names" : "Dining - RTU / DOAS 1 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Dining - RTU / DOAS 1 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 0.94389488639999997,
			"supply_side_inlet_node_name" : "Dining - RTU / DOAS 1 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Dining - RTU / DOAS 1 Supply Outlet Nodes"
		},
		"Kitchen-RTU / DOAS 2" : 
		{
			"availability_manager_list_name" : "Air Loop HVAC 1 AvailabilityManagerAssignmentList 1",
			"branch_list_name" : "Kitchen-RTU / DOAS 2 Supply Branches",
			"demand_side_inlet_node_names" : "Kitchen-RTU / DOAS 2 Demand Inlet Nodes",
			"demand_side_outlet_node_name" : "Kitchen-RTU / DOAS 2 Zone Mixer Outlet Node",
			"design_return_air_flow_fraction_of_supply_air_flow" : 1.0,
			"design_supply_air_flow_rate" : 2.1237634943999999,
			"supply_side_inlet_node_name" : "Kitchen-RTU / DOAS 2 Supply Side (Return Air) Inlet Node",
			"supply_side_outlet_node_names" : "Kitchen-RTU / DOAS 2 Supply Outlet Nodes"
		}
	},
	"AirLoopHVAC:ControllerList" : 
	{
		"DiningOAControl OA System Controller List" : 
		{
			"controller_1_name" : "DiningOAControl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		},
		"Kitchen OAControl OA System Controller List" : 
		{
			"controller_1_name" : "Kitchen OAControl",
			"controller_1_object_type" : "Controller:OutdoorAir"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem" : 
	{
		"DiningOAControl OA System" : 
		{
			"controller_list_name" : "DiningOAControl OA System Controller List",
			"outdoor_air_equipment_list_name" : "DiningOAControl OA System Equipment List"
		},
		"Kitchen OAControl OA System" : 
		{
			"controller_list_name" : "Kitchen OAControl OA System Controller List",
			"outdoor_air_equipment_list_name" : "Kitchen OAControl OA System Equipment List"
		}
	},
	"AirLoopHVAC:OutdoorAirSystem:EquipmentList" : 
	{
		"DiningOAControl OA System Equipment List" : 
		{
			"component_1_name" : "DiningOAControl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		},
		"Kitchen OAControl OA System Equipment List" : 
		{
			"component_1_name" : "Kitchen OAControl OA System Outdoor Air Mixer",
			"component_1_object_type" : "OutdoorAir:Mixer"
		}
	},
	"AirLoopHVAC:ReturnPath" : 
	{
		"Dining - RTU / DOAS 1 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Dining - RTU / DOAS 1 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Dining - RTU / DOAS 1 Zone Mixer Outlet Node"
		},
		"Kitchen-RTU / DOAS 2 Return Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Kitchen-RTU / DOAS 2 Zone Mixer",
					"component_object_type" : "AirLoopHVAC:ZoneMixer"
				}
			],
			"return_air_path_outlet_node_name" : "Kitchen-RTU / DOAS 2 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:SupplyPath" : 
	{
		"Dining - RTU / DOAS 1 Dining - RTU / DOAS 1 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Dining - RTU / DOAS 1 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Dining - RTU / DOAS 1 Demand Side (Supply Air) Inlet Node"
		},
		"Kitchen-RTU / DOAS 2 Kitchen-RTU / DOAS 2 Demand Side (Supply Air) Inlet Node Supply Path" : 
		{
			"components" : 
			[
				{
					"component_name" : "Kitchen-RTU / DOAS 2 Zone Splitter",
					"component_object_type" : "AirLoopHVAC:ZoneSplitter"
				}
			],
			"supply_air_path_inlet_node_name" : "Kitchen-RTU / DOAS 2 Demand Side (Supply Air) Inlet Node"
		}
	},
	"AirLoopHVAC:ZoneMixer" : 
	{
		"Dining - RTU / DOAS 1 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Dining Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "Dining - RTU / DOAS 1 Zone Mixer Outlet Node"
		},
		"Kitchen-RTU / DOAS 2 Zone Mixer" : 
		{
			"nodes" : 
			[
				{
					"inlet_node_name" : "Kitchen Thermal Zone Return Air Node"
				}
			],
			"outlet_node_name" : "Kitchen-RTU / DOAS 2 Zone Mixer Outlet Node"
		}
	},
	"AirLoopHVAC:ZoneSplitter" : 
	{
		"Dining - RTU / DOAS 1 Zone Splitter" : 
		{
			"inlet_node_name" : "Dining - RTU / DOAS 1 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Dining - RTU / DOAS 1 Zone Splitter Outlet Node 1"
				}
			]
		},
		"Kitchen-RTU / DOAS 2 Zone Splitter" : 
		{
			"inlet_node_name" : "Kitchen-RTU / DOAS 2 Demand Side (Supply Air) Inlet Node",
			"nodes" : 
			[
				{
					"outlet_node_name" : "Kitchen-RTU / DOAS 2 Zone Splitter Outlet Node 1"
				}
			]
		}
	},
	"AirTerminal:SingleDuct:VAV:NoReheat" : 
	{
		"Dining TerminalUnit" : 
		{
			"air_inlet_node_name" : "Dining - RTU / DOAS 1 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "Dining TerminalUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.56633693184,
			"maximum_air_flow_rate" : 0.94389488639999997,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		},
		"Kitchen TerminalUnit" : 
		{
			"air_inlet_node_name" : "Kitchen-RTU / DOAS 2 Zone Splitter Outlet Node 1",
			"air_outlet_node_name" : "Kitchen TerminalUnit Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"constant_minimum_air_flow_fraction" : 0.29999999999999999,
			"fixed_minimum_air_flow_rate" : 0.80231065343999997,
			"maximum_air_flow_rate" : 2.1237634943999999,
			"zone_minimum_air_flow_input_method" : "FixedFlowRate"
		}
	},
	"AvailabilityManager:NightCycle" : 
	{
		"Availability Manager Night Cycle 1" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Dining Thermal Zone",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "RestaurantHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		},
		"Availability Manager Night Cycle 2" : 
		{
			"applicability_schedule_name" : "Always On Discrete",
			"control_type" : "CycleOnControlZone",
			"control_zone_or_zone_list_name" : "Kitchen Thermal Zone",
			"cycling_run_time" : 900.0,
			"cycling_run_time_control_type" : "ThermostatWithMinimumRunTime",
			"fan_schedule_name" : "RestaurantHVACAvail",
			"thermostat_tolerance" : 1.1111111111111101
		}
	},
	"AvailabilityManagerAssignmentList" : 
	{
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 1",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		},
		"Air Loop HVAC 1 AvailabilityManagerAssignmentList 1" : 
		{
			"managers" : 
			[
				{
					"availability_manager_name" : "Availability Manager Night Cycle 2",
					"availability_manager_object_type" : "AvailabilityManager:NightCycle"
				}
			]
		}
	},
	"Branch" : 
	{
		"Dining - RTU / DOAS 1 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Dining - RTU / DOAS 1 Supply Side (Return Air) Inlet Node",
					"component_name" : "DiningOAControl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "DiningOAControl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "DiningOAControl OA System Mixed Air Node",
					"component_name" : "Dining CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "Dining CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "Dining CoilClg Outlet Node",
					"component_name" : "Dining CoilHtg CoilSystem",
					"component_object_type" : "CoilSystem:Heating:DX",
					"component_outlet_node_name" : "Dining CoilHtg Outlet Node"
				},
				{
					"component_inlet_node_name" : "Dining CoilHtg Outlet Node",
					"component_name" : "Dining CoilHtg Backup",
					"component_object_type" : "Coil:Heating:Fuel",
					"component_outlet_node_name" : "Dining CoilHtg Backup Outlet Node"
				},
				{
					"component_inlet_node_name" : "Dining CoilHtg Backup Outlet Node",
					"component_name" : "Dining Fan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "Dining Fan Outlet Node"
				}
			]
		},
		"Kitchen-RTU / DOAS 2 Main Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "Kitchen-RTU / DOAS 2 Supply Side (Return Air) Inlet Node",
					"component_name" : "Kitchen OAControl OA System",
					"component_object_type" : "AirLoopHVAC:OutdoorAirSystem",
					"component_outlet_node_name" : "Kitchen OAControl OA System Mixed Air Node"
				},
				{
					"component_inlet_node_name" : "Kitchen OAControl OA System Mixed Air Node",
					"component_name" : "Kitchen CoilClg CoilSystem",
					"component_object_type" : "CoilSystem:Cooling:DX",
					"component_outlet_node_name" : "Kitchen CoilClg Outlet Node"
				},
				{
					"component_inlet_node_name" : "Kitchen CoilClg Outlet Node",
					"component_name" : "Kitchen CoilHtg CoilSystem",
					"component_object_type" : "CoilSystem:Heating:DX",
					"component_outlet_node_name" : "Kitchen CoilHtg Outlet Node"
				},
				{
					"component_inlet_node_name" : "Kitchen CoilHtg Outlet Node",
					"component_name" : "Kitchen CoilHtg Backup",
					"component_object_type" : "Coil:Heating:Fuel",
					"component_outlet_node_name" : "Kitchen CoilHtg Backup Outlet Node"
				},
				{
					"component_inlet_node_name" : "Kitchen CoilHtg Backup Outlet Node",
					"component_name" : "Kitchen Fan",
					"component_object_type" : "Fan:VariableVolume",
					"component_outlet_node_name" : "Kitchen Fan Outlet Node"
				}
			]
		},
		"SHWFluidSysGas Demand Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Demand Splitter Outlet Node 1",
					"component_name" : "Dining Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Dining Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysGas Demand Branch 2" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Demand Splitter Outlet Node 2",
					"component_name" : "Kitchen Water Use Connection",
					"component_object_type" : "WaterUse:Connections",
					"component_outlet_node_name" : "Kitchen Water Use Connection Outlet Node"
				}
			]
		},
		"SHWFluidSysGas Demand Bypass Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Demand Bypass Pipe Inlet Node",
					"component_name" : "SHWFluidSysGas Demand Bypass Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysGas Demand Bypass Pipe Outlet Node"
				}
			]
		},
		"SHWFluidSysGas Demand Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Demand Inlet Node",
					"component_name" : "SHWFluidSysGas Demand Inlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysGas Demand Inlet Pipe Node"
				}
			]
		},
		"SHWFluidSysGas Demand Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Demand Outlet Pipe Node",
					"component_name" : "SHWFluidSysGas Demand Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysGas Demand Mixer Outlet Node"
				}
			]
		},
		"SHWFluidSysGas Supply Branch 1" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Supply Splitter Outlet Node 1",
					"component_name" : "WaterHeater1",
					"component_object_type" : "WaterHeater:Mixed",
					"component_outlet_node_name" : "WaterHeater1 Supply Outlet Node"
				}
			]
		},
		"SHWFluidSysGas Supply Inlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Supply Inlet Node",
					"component_name" : "SHWFluidSysGas Pump",
					"component_object_type" : "Pump:VariableSpeed",
					"component_outlet_node_name" : "SHWFluidSysGas Pump Outlet Node"
				}
			]
		},
		"SHWFluidSysGas Supply Outlet Branch" : 
		{
			"components" : 
			[
				{
					"component_inlet_node_name" : "SHWFluidSysGas Supply Outlet Pipe Node",
					"component_name" : "SHWFluidSysGas Supply Outlet Pipe",
					"component_object_type" : "Pipe:Adiabatic",
					"component_outlet_node_name" : "SHWFluidSysGas Supply Mixer Outlet Node"
				}
			]
		}
	},
	"BranchList" : 
	{
		"Dining - RTU / DOAS 1 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Dining - RTU / DOAS 1 Main Branch"
				}
			]
		},
		"Kitchen-RTU / DOAS 2 Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "Kitchen-RTU / DOAS 2 Main Branch"
				}
			]
		},
		"SHWFluidSysGas Demand Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "SHWFluidSysGas Demand Inlet Branch"
				},
				{
					"branch_name" : "SHWFluidSysGas Demand Branch 1"
				},
				{
					"branch_name" : "SHWFluidSysGas Demand Branch 2"
				},
				{
					"branch_name" : "SHWFluidSysGas Demand Bypass Branch"
				},
				{
					"branch_name" : "SHWFluidSysGas Demand Outlet Branch"
				}
			]
		},
		"SHWFluidSysGas Supply Branches" : 
		{
			"branches" : 
			[
				{
					"branch_name" : "SHWFluidSysGas Supply Inlet Branch"
				},
				{
					"branch_name" : "SHWFluidSysGas Supply Branch 1"
				},
				{
					"branch_name" : "SHWFluidSysGas Supply Outlet Branch"
				}
			]
		}
	},
	"Building" : 
	{
		"QS Restaurant" : 
		{
			"maximum_number_of_warmup_days" : 50,
			"north_axis" : 0.0,
			"solar_distribution" : "FullExterior",
			"terrain" : "Suburbs"
		}
	},
	"BuildingSurface:Detailed" : 
	{
		"Dining_Floor" : 
		{
			"construction_name" : "Dining_Floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Dining Thermal Zone"
		},
		"Dining_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Dining Thermal Zone"
		},
		"Dining_Wall_North" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Dining_Wall_North Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Dining Thermal Zone"
		},
		"Dining_Wall_North Reversed" : 
		{
			"construction_name" : "NACM_Interior Wall",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "Dining_Wall_North",
			"sun_exposure" : "NoSun",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Kitchen Thermal Zone"
		},
		"Dining_Wall_South" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Dining Thermal Zone"
		},
		"Dining_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Dining Thermal Zone"
		},
		"Kitchen_Floor" : 
		{
			"construction_name" : "Kitchen_Floor Base_CZ12-SlabOnOrBelowGradeF073",
			"outside_boundary_condition" : "GroundFCfactorMethod",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 0.0
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Kitchen Thermal Zone"
		},
		"Kitchen_Wall_East" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Kitchen Thermal Zone"
		},
		"Kitchen_Wall_North" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Kitchen Thermal Zone"
		},
		"Kitchen_Wall_West" : 
		{
			"construction_name" : "Base_CZ12-NonresMetalFrameWallU055",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Wall",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 0.0
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Kitchen Thermal Zone"
		},
		"attic-floor-dinning" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "attic-floor-dinning Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Zn"
		},
		"attic-floor-dinning Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "attic-floor-dinning",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Dining Thermal Zone"
		},
		"attic-floor-kitchen" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "attic-floor-kitchen Reversed",
			"sun_exposure" : "NoSun",
			"surface_type" : "Floor",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Attic Zn"
		},
		"attic-floor-kitchen Reversed" : 
		{
			"construction_name" : "NACM_Drop Ceiling",
			"outside_boundary_condition" : "Surface",
			"outside_boundary_condition_object" : "attic-floor-kitchen",
			"sun_exposure" : "NoSun",
			"surface_type" : "Ceiling",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "NoWind",
			"zone_name" : "Kitchen Thermal Zone"
		},
		"east-roof" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.70229616,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 5.5893004800000003
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Zn"
		},
		"north-roof" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 12.70229616,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 5.5893004800000003
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 2.5404988560000001,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 5.5893004800000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Zn"
		},
		"south-roof" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 2.5404988560000001,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 5.5893004800000003
				},
				{
					"vertex_x_coordinate" : 5.8840420799999997e-34,
					"vertex_y_coordinate" : -8.4144611999999996e-17,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 15.24280416,
					"vertex_y_coordinate" : -7.3485451200000004e-17,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 12.70229616,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 5.5893004800000003
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Zn"
		},
		"west-roof" : 
		{
			"construction_name" : "Base_CZ12-SteepNonresWoodFramingAndOtherRoofU028",
			"outside_boundary_condition" : "Outdoors",
			"sun_exposure" : "SunExposed",
			"surface_type" : "Roof",
			"vertices" : 
			[
				{
					"vertex_x_coordinate" : 2.5404988560000001,
					"vertex_y_coordinate" : 7.6214020800000002,
					"vertex_z_coordinate" : 5.5893004800000003
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 15.24280416,
					"vertex_z_coordinate" : 3.0487924799999999
				},
				{
					"vertex_x_coordinate" : 0.0,
					"vertex_y_coordinate" : 0.0,
					"vertex_z_coordinate" : 3.0487924799999999
				}
			],
			"wind_exposure" : "WindExposed",
			"zone_name" : "Attic Zn"
		}
	},
	"Coil:Cooling:DX:SingleSpeed" : 
	{
		"Dining CoilClg" : 
		{
			"2017_rated_evaporator_fan_power_per_volume_flow_rate" : 773.29999999999995,
			"2023_rated_evaporator_fan_power_per_volume_flow_rate" : 934.39999999999998,
			"air_inlet_node_name" : "DiningOAControl OA System Mixed Air Node",
			"air_outlet_node_name" : "Dining CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"crankcase_heater_capacity" : 0.0,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXSnglEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"evaporative_condenser_air_flow_rate" : "Autosize",
			"evaporative_condenser_effectiveness" : 0.90000000000000002,
			"evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"gross_rated_cooling_cop" : 3.9094111254021802,
			"gross_rated_sensible_heat_ratio" : "Autosize",
			"gross_rated_total_cooling_capacity" : 30178.993450984599,
			"latent_capacity_time_constant" : 0.0,
			"maximum_cycling_rate" : 0.0,
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.0,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"nominal_time_for_condensate_removal_to_begin" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.94389488639999997,
			"ratio_of_initial_moisture_evaporation_rate_and_steady_state_latent_capacity" : 0.0,
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXSnglQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI"
		}
	},
	"Coil:Cooling:DX:TwoSpeed" : 
	{
		"Kitchen CoilClg" : 
		{
			"air_inlet_node_name" : "Kitchen OAControl OA System Mixed Air Node",
			"air_outlet_node_name" : "Kitchen CoilClg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"basin_heater_capacity" : 0.0,
			"basin_heater_setpoint_temperature" : 2.0,
			"condenser_type" : "AirCooled",
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilClgDXDblEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI",
			"high_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"high_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"high_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"high_speed_gross_rated_cooling_cop" : 3.8270480447611499,
			"high_speed_gross_rated_total_cooling_capacity" : 62681.747417364699,
			"high_speed_rated_air_flow_rate" : 2.1237634943999999,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"high_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"high_speed_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_energy_input_ratio_function_of_temperature_curve_name" : "CoilClgDXEIRRatio_fTwbToadbSI 1",
			"low_speed_evaporative_condenser_air_flow_rate" : "Autosize",
			"low_speed_evaporative_condenser_effectiveness" : 0.90000000000000002,
			"low_speed_evaporative_condenser_pump_rated_power_consumption" : "Autosize",
			"low_speed_gross_rated_cooling_cop" : 3.8270480447611499,
			"low_speed_gross_rated_sensible_heat_ratio" : "Autosize",
			"low_speed_gross_rated_total_cooling_capacity" : 31340.8737086824,
			"low_speed_rated_air_flow_rate" : 1.0618817471999999,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"low_speed_rated_evaporator_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"low_speed_total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI 1",
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -25.0,
			"part_load_fraction_correlation_curve_name" : "CoilClgDXEIRRatio_fQFrac",
			"total_cooling_capacity_function_of_flow_fraction_curve_name" : "CoilClgDXDblQRatio_fCFMRatio",
			"total_cooling_capacity_function_of_temperature_curve_name" : "CoilClgDXQRatio_fTwbToadbSI",
			"unit_internal_static_air_pressure" : 773.29999999999995
		}
	},
	"Coil:Heating:DX:SingleSpeed" : 
	{
		"Dining CoilHtg" : 
		{
			"air_inlet_node_name" : "Dining CoilClg Outlet Node",
			"air_outlet_node_name" : "Dining CoilHtg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 82.246585919921898,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Dining CoilHtg Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 26712.900518271701,
			"gross_rated_heating_cop" : 3.8312267971327101,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -8.3333333333333108,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 0.94389488639999997,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		},
		"Kitchen CoilHtg" : 
		{
			"air_inlet_node_name" : "Kitchen CoilClg Outlet Node",
			"air_outlet_node_name" : "Kitchen CoilHtg Outlet Node",
			"availability_schedule_name" : "Always On Discrete",
			"crankcase_heater_capacity" : 170.82614459519499,
			"defrost_control" : "Timed",
			"defrost_energy_input_ratio_function_of_temperature_curve_name" : "Kitchen CoilHtg Defrost Curve",
			"defrost_strategy" : "ReverseCycle",
			"defrost_time_period_fraction" : 0.058333000000000003,
			"energy_input_ratio_function_of_flow_fraction_curve_name" : "CoilHtgHPEIRRatio_fCFMRatio",
			"energy_input_ratio_function_of_temperature_curve_name" : "CoilHtgHPEIRRatio_fToadbSI",
			"gross_rated_heating_capacity" : 41802.778236155304,
			"gross_rated_heating_cop" : 3.9971380491568,
			"heating_capacity_function_of_flow_fraction_curve_name" : "CoilHtgHPQRatio_fCFMRatio",
			"heating_capacity_function_of_temperature_curve_name" : "CoilHtgHPQRatio_fToadbSI",
			"maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation" : 10.000000000000099,
			"maximum_outdoor_dry_bulb_temperature_for_defrost_operation" : 4.4444444444444597,
			"minimum_outdoor_dry_bulb_temperature_for_compressor_operation" : -8.3333333333333108,
			"part_load_fraction_correlation_curve_name" : "CoilHtgHPEIRRatio_fQFrac",
			"rated_air_flow_rate" : 2.1237634943999999,
			"rated_supply_fan_power_per_volume_flow_rate_2017" : 773.29999999999995,
			"rated_supply_fan_power_per_volume_flow_rate_2023" : 934.39999999999998,
			"resistive_defrost_heater_capacity" : 2000.0
		}
	},
	"Coil:Heating:Fuel" : 
	{
		"Dining CoilHtg Backup" : 
		{
			"air_inlet_node_name" : "Dining CoilHtg Outlet Node",
			"air_outlet_node_name" : "Dining CoilHtg Backup Outlet Node",
			"availability_schedule_name" : "Dining CoilHtg Backup AvailSch",
			"burner_efficiency" : 0.81545900000000004,
			"fuel_type" : "NaturalGas",
			"nominal_capacity" : 27965.720729043998,
			"off_cycle_parasitic_fuel_load" : 0.0,
			"on_cycle_parasitic_electric_load" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilHtgFurnFIRRatio_fQRatio",
			"temperature_setpoint_node_name" : "Dining CoilHtg Backup Outlet Node"
		},
		"Kitchen CoilHtg Backup" : 
		{
			"air_inlet_node_name" : "Kitchen CoilHtg Outlet Node",
			"air_outlet_node_name" : "Kitchen CoilHtg Backup Outlet Node",
			"availability_schedule_name" : "Kitchen CoilHtg Backup AvailSch",
			"burner_efficiency" : 0.81545900000000004,
			"fuel_type" : "NaturalGas",
			"nominal_capacity" : 44404.956268214402,
			"off_cycle_parasitic_fuel_load" : 0.0,
			"on_cycle_parasitic_electric_load" : 0.0,
			"part_load_fraction_correlation_curve_name" : "CoilHtgFurnFIRRatio_fQRatio",
			"temperature_setpoint_node_name" : "Kitchen CoilHtg Backup Outlet Node"
		}
	},
	"CoilSystem:Cooling:DX" : 
	{
		"Dining CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "Dining CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:SingleSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "DiningOAControl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "Dining CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "Dining CoilClg Outlet Node"
		},
		"Kitchen CoilClg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"cooling_coil_name" : "Kitchen CoilClg",
			"cooling_coil_object_type" : "Coil:Cooling:DX:TwoSpeed",
			"dx_cooling_coil_system_inlet_node_name" : "Kitchen OAControl OA System Mixed Air Node",
			"dx_cooling_coil_system_outlet_node_name" : "Kitchen CoilClg Outlet Node",
			"dx_cooling_coil_system_sensor_node_name" : "Kitchen CoilClg Outlet Node"
		}
	},
	"CoilSystem:Heating:DX" : 
	{
		"Dining CoilHtg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"heating_coil_name" : "Dining CoilHtg",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed"
		},
		"Kitchen CoilHtg CoilSystem" : 
		{
			"availability_schedule_name" : "Always On Discrete",
			"heating_coil_name" : "Kitchen CoilHtg",
			"heating_coil_object_type" : "Coil:Heating:DX:SingleSpeed"
		}
	},
	"Connector:Mixer" : 
	{
		"SHWFluidSysGas Demand Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "SHWFluidSysGas Demand Branch 1"
				},
				{
					"inlet_branch_name" : "SHWFluidSysGas Demand Branch 2"
				},
				{
					"inlet_branch_name" : "SHWFluidSysGas Demand Bypass Branch"
				}
			],
			"outlet_branch_name" : "SHWFluidSysGas Demand Outlet Branch"
		},
		"SHWFluidSysGas Supply Mixer" : 
		{
			"branches" : 
			[
				{
					"inlet_branch_name" : "SHWFluidSysGas Supply Branch 1"
				}
			],
			"outlet_branch_name" : "SHWFluidSysGas Supply Outlet Branch"
		}
	},
	"Connector:Splitter" : 
	{
		"SHWFluidSysGas Demand Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "SHWFluidSysGas Demand Branch 1"
				},
				{
					"outlet_branch_name" : "SHWFluidSysGas Demand Branch 2"
				},
				{
					"outlet_branch_name" : "SHWFluidSysGas Demand Bypass Branch"
				}
			],
			"inlet_branch_name" : "SHWFluidSysGas Demand Inlet Branch"
		},
		"SHWFluidSysGas Supply Splitter" : 
		{
			"branches" : 
			[
				{
					"outlet_branch_name" : "SHWFluidSysGas Supply Branch 1"
				}
			],
			"inlet_branch_name" : "SHWFluidSysGas Supply Inlet Branch"
		}
	},
	"ConnectorList" : 
	{
		"SHWFluidSysGas Demand Connector List" : 
		{
			"connector_1_name" : "SHWFluidSysGas Demand Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "SHWFluidSysGas Demand Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		},
		"SHWFluidSysGas Supply Connector List" : 
		{
			"connector_1_name" : "SHWFluidSysGas Supply Splitter",
			"connector_1_object_type" : "Connector:Splitter",
			"connector_2_name" : "SHWFluidSysGas Supply Mixer",
			"connector_2_object_type" : "Connector:Mixer"
		}
	},
	"Construction" : 
	{
		"Base_AllCZ_FixedWindowU34" : 
		{
			"outside_layer" : "Base_AllCZ_FixedWindowU34 Material"
		},
		"Base_CZ12-NonresMetalFrameWallU055" : 
		{
			"layer_2" : "Compliance Insulation R14.60",
			"layer_3" : "Compliance Insulation R1.41",
			"layer_4" : "Compliance Insulation R0.02",
			"layer_5" : "Compliance Insulation R0.02",
			"layer_6" : "Air - Metal Wall Framing - 16 or 24 in. OC",
			"layer_7" : "Gypsum Board - 1/2 in.",
			"outside_layer" : "Stucco - 7/8 in."
		},
		"Base_CZ12-SteepNonresWoodFramingAndOtherRoofU028" : 
		{
			"layer_2" : "Compliance Insulation R34.93",
			"outside_layer" : "Metal Standing Seam - 1/16 in."
		},
		"NACM_Drop Ceiling" : 
		{
			"outside_layer" : "Acoustic Tile - 3/4 in."
		},
		"NACM_Interior Wall" : 
		{
			"layer_2" : "Air - Metal Wall Framing - 16 or 24 in. OC 1",
			"layer_3" : "Gypsum Board - 5/8 in.",
			"outside_layer" : "Gypsum Board - 5/8 in."
		}
	},
	"Construction:FfactorGroundFloor" : 
	{
		"Dining_Floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 116.171539330057,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 30.485486399999999
		},
		"Kitchen_Floor Base_CZ12-SlabOnOrBelowGradeF073" : 
		{
			"area" : 116.171539330057,
			"f_factor" : 1.26343630645111,
			"perimeterexposed" : 30.485486399999999
		}
	},
	"Controller:MechanicalVentilation" : 
	{
		"DiningOAControl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "DiningOAControl Schedule",
			"demand_controlled_ventilation" : "Yes",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Dining Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Dining Thermal Zone"
				}
			]
		},
		"Kitchen OAControl Mech Vent Controller" : 
		{
			"availability_schedule_name" : "Kitchen OAControl Schedule",
			"demand_controlled_ventilation" : "No",
			"system_outdoor_air_method" : "ZoneSum",
			"zone_specifications" : 
			[
				{
					"design_specification_outdoor_air_object_name" : "Kitchen Thermal Zone Design Specification Outdoor Air",
					"zone_or_zonelist_name" : "Kitchen Thermal Zone"
				}
			]
		}
	},
	"Controller:OutdoorAir" : 
	{
		"DiningOAControl" : 
		{
			"actuator_node_name" : "DiningOAControl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "DifferentialEnthalpy",
			"economizer_maximum_limit_dry_bulb_temperature" : 21.6666666666667,
			"economizer_maximum_limit_enthalpy" : 69780.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_fraction_of_outdoor_air_schedule_name" : "DiningOAControl Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "DiningOAControl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "DiningOAControl Schedule",
			"mixed_air_node_name" : "DiningOAControl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "DiningOAControl OA System Relief Node",
			"return_air_node_name" : "Dining - RTU / DOAS 1 Supply Side (Return Air) Inlet Node"
		},
		"Kitchen OAControl" : 
		{
			"actuator_node_name" : "Kitchen OAControl OA System OA Node",
			"control_high_indoor_humidity_based_on_outdoor_humidity_ratio" : "Yes",
			"economizer_control_action_type" : "ModulateFlow",
			"economizer_control_type" : "DifferentialEnthalpy",
			"economizer_maximum_limit_dry_bulb_temperature" : 21.6666666666667,
			"economizer_maximum_limit_enthalpy" : 69780.0,
			"economizer_operation_staging" : "InterlockedWithMechanicalCooling",
			"heat_recovery_bypass_control_type" : "BypassWhenOAFlowGreaterThanMinimum",
			"high_humidity_control" : "No",
			"high_humidity_outdoor_air_flow_ratio" : 1.0,
			"lockout_type" : "NoLockout",
			"maximum_fraction_of_outdoor_air_schedule_name" : "Kitchen OAControl Max OA Schedule",
			"maximum_outdoor_air_flow_rate" : "Autosize",
			"mechanical_ventilation_controller_name" : "Kitchen OAControl Mech Vent Controller",
			"minimum_limit_type" : "FixedMinimum",
			"minimum_outdoor_air_flow_rate" : 0.0,
			"minimum_outdoor_air_schedule_name" : "Kitchen OAControl Schedule",
			"mixed_air_node_name" : "Kitchen OAControl OA System Mixed Air Node",
			"relief_air_outlet_node_name" : "Kitchen OAControl OA System Relief Node",
			"return_air_node_name" : "Kitchen-RTU / DOAS 2 Supply Side (Return Air) Inlet Node"
		}
	},
	"Curve:Biquadratic" : 
	{
		"CoilClgDXEIRRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXEIRRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.11670899999999999,
			"coefficient2_x" : 0.028458000000000001,
			"coefficient3_x_2" : -0.00041100000000000002,
			"coefficient4_y" : 0.021422,
			"coefficient5_y_2" : 0.00016200000000000001,
			"coefficient6_x_y" : -0.00068000000000000005,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"CoilClgDXQRatio_fTwbToadbSI 1" : 
		{
			"coefficient1_constant" : 0.86778999999999995,
			"coefficient2_x" : 0.014245000000000001,
			"coefficient3_x_2" : 0.00055400000000000002,
			"coefficient4_y" : -0.0075690000000000002,
			"coefficient5_y_2" : 3.1999999999999999e-05,
			"coefficient6_x_y" : -0.00019100000000000001,
			"maximum_value_of_x" : 25.0,
			"maximum_value_of_y" : 46.109999999999999,
			"minimum_value_of_x" : 13.890000000000001,
			"minimum_value_of_y" : 23.890000000000001
		},
		"Dining CoilHtg Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		},
		"Kitchen CoilHtg Defrost Curve" : 
		{
			"coefficient1_constant" : 1.0,
			"coefficient2_x" : 0.0,
			"coefficient3_x_2" : 0.0,
			"coefficient4_y" : 0.0,
			"coefficient5_y_2" : 0.0,
			"coefficient6_x_y" : 0.0,
			"maximum_value_of_x" : 1.0,
			"maximum_value_of_y" : 1.0,
			"minimum_value_of_x" : 0.0,
			"minimum_value_of_y" : 0.0
		}
	},
	"Curve:Cubic" : 
	{
		"CoilClgDXDblEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.0079499999999999,
			"coefficient2_x" : 0.345441,
			"coefficient3_x_2" : -0.69228900000000004,
			"coefficient4_x_3" : 0.33889900000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXDblQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.47278599999999998,
			"coefficient2_x" : 1.2433399999999999,
			"coefficient3_x_2" : -1.03871,
			"coefficient4_x_3" : 0.32257799999999998,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.46999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.0,
			"coefficient2_x" : 5.1090999999999998,
			"coefficient3_x_2" : -8.5515000000000008,
			"coefficient4_x_3" : 4.4744000000000002,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.92000000000000004,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"CoilHtgHPEIRRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 1.2182900000000001,
			"coefficient2_x" : -0.036117000000000003,
			"coefficient3_x_2" : 0.00142,
			"coefficient4_x_3" : -2.6999999999999999e-05,
			"maximum_curve_output" : 3.1800000000000002,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.96999999999999997,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fToadbSI" : 
		{
			"coefficient1_constant" : 0.72900900000000002,
			"coefficient2_x" : 0.031927999999999998,
			"coefficient3_x_2" : 0.000136,
			"coefficient4_x_3" : -9.0000000000000002e-06,
			"maximum_curve_output" : 1.05,
			"maximum_value_of_x" : 10.0,
			"minimum_curve_output" : 0.17000000000000001,
			"minimum_value_of_x" : 0.0
		},
		"FanVSDPerfSpResetPwrRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.027827999999999999,
			"coefficient2_x" : 0.026582999999999999,
			"coefficient3_x_2" : -0.087068999999999994,
			"coefficient4_x_3" : 1.0309200000000001,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.41999999999999998
		}
	},
	"Curve:Quadratic" : 
	{
		"CoilClgDXSnglEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.1559999999999999,
			"coefficient2_x" : -0.18160000000000001,
			"coefficient3_x_2" : 0.025600000000000001,
			"maximum_value_of_x" : 100.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilClgDXSnglQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.80000000000000004,
			"coefficient2_x" : 0.20000000000000001,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.80000000000000004,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgFurnFIRRatio_fQRatio" : 
		{
			"coefficient1_constant" : 0.018610000000000002,
			"coefficient2_x" : 1.0942099999999999,
			"coefficient3_x_2" : -0.112819,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.69999999999999996
		},
		"CoilHtgHPEIRRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 1.3824000000000001,
			"coefficient2_x" : -0.43359999999999999,
			"coefficient3_x_2" : 0.051200000000000002,
			"maximum_value_of_x" : 1.0,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPEIRRatio_fQFrac" : 
		{
			"coefficient1_constant" : 0.84999999999999998,
			"coefficient2_x" : 0.14999999999999999,
			"coefficient3_x_2" : 0.0,
			"maximum_curve_output" : 1.0,
			"maximum_value_of_x" : 1.0,
			"minimum_curve_output" : 0.84999999999999998,
			"minimum_value_of_x" : 0.0
		},
		"CoilHtgHPQRatio_fCFMRatio" : 
		{
			"coefficient1_constant" : 0.83999999999999997,
			"coefficient2_x" : 0.16,
			"coefficient3_x_2" : 0.0,
			"maximum_value_of_x" : 100.0,
			"minimum_curve_output" : 0.83999999999999997,
			"minimum_value_of_x" : 0.0
		}
	},
	"Daylighting:Controls" : 
	{
		"Dining Thermal Zone DaylightingControls" : 
		{
			"control_data" : 
			[
				{
					"daylighting_reference_point_name" : "Daylighting Control 1",
					"fraction_of_lights_controlled_by_reference_point" : 0.45223400000000002,
					"illuminance_setpoint_at_reference_point" : 187.5
				},
				{
					"daylighting_reference_point_name" : "Daylighting Control 2",
					"fraction_of_lights_controlled_by_reference_point" : 0.317083,
					"illuminance_setpoint_at_reference_point" : 250.0
				}
			],
			"glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis" : -0.0,
			"glare_calculation_daylighting_reference_point_name" : "Daylighting Control 1",
			"lighting_control_type" : "Continuous",
			"minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control" : 0.10000000000000001,
			"number_of_stepped_control_steps" : 1,
			"probability_lighting_will_be_reset_when_needed_in_manual_stepped_control" : 1.0,
			"zone_or_space_name" : "Dining Thermal Zone"
		}
	},
	"Daylighting:ReferencePoint" : 
	{
		"Daylighting Control 1" : 
		{
			"x_coordinate_of_reference_point" : 7.6214935199999996,
			"y_coordinate_of_reference_point" : 1.9816998720000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Dining Thermal Zone"
		},
		"Daylighting Control 2" : 
		{
			"x_coordinate_of_reference_point" : 7.6214935199999996,
			"y_coordinate_of_reference_point" : 3.9634058400000001,
			"z_coordinate_of_reference_point" : 0.76200000000000001,
			"zone_or_space_name" : "Dining Thermal Zone"
		}
	},
	"DesignSpecification:OutdoorAir" : 
	{
		"Dining Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0070792116480000002,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00076199999999999998,
			"outdoor_air_method" : "Maximum"
		},
		"Kitchen Thermal Zone Design Specification Outdoor Air" : 
		{
			"outdoor_air_flow_air_changes_per_hour" : 0.0,
			"outdoor_air_flow_per_person" : 0.0,
			"outdoor_air_flow_per_zone" : 0.0,
			"outdoor_air_flow_per_zone_floor_area" : 0.00690626,
			"outdoor_air_method" : "Maximum"
		}
	},
	"ElectricEquipment" : 
	{
		"Dining Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RestaurantReceptacle",
			"watts_per_floor_area" : 5.3819552083548503,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Dining Thermal Zone"
		},
		"Dining Refrigeration Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "RestaurantRefrigeration",
			"watts_per_floor_area" : 2.6909776041774198,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Dining Thermal Zone"
		},
		"Kitchen Recepticle Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.0,
			"fraction_radiant" : 0.20000000000000001,
			"schedule_name" : "RestaurantReceptacle",
			"watts_per_floor_area" : 16.145865625064499,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Kitchen Thermal Zone"
		},
		"Kitchen Refrigeration Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Refrig",
			"fraction_latent" : 0.0,
			"fraction_lost" : 1.0,
			"fraction_radiant" : 0.0,
			"schedule_name" : "RestaurantRefrigeration",
			"watts_per_floor_area" : 12.0555796667149,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Kitchen Thermal Zone"
		}
	},
	"Fan:VariableVolume" : 
	{
		"Dining Fan" : 
		{
			"air_inlet_node_name" : "Dining CoilHtg Backup Outlet Node",
			"air_outlet_node_name" : "Dining Fan Outlet Node",
			"availability_schedule_name" : "RestaurantHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.56633693184,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 0.56225000000000003,
			"maximum_flow_rate" : 0.94389488639999997,
			"motor_efficiency" : 0.86499999999999999,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 889.17015544100002
		},
		"Kitchen Fan" : 
		{
			"air_inlet_node_name" : "Kitchen CoilHtg Backup Outlet Node",
			"air_outlet_node_name" : "Kitchen Fan Outlet Node",
			"availability_schedule_name" : "RestaurantHVACAvail",
			"end_use_subcategory" : "Interior Fans",
			"fan_power_coefficient_1" : 0.027827999999999999,
			"fan_power_coefficient_2" : 0.026582999999999999,
			"fan_power_coefficient_3" : -0.087068999999999994,
			"fan_power_coefficient_4" : 1.0309200000000001,
			"fan_power_coefficient_5" : 0.0,
			"fan_power_minimum_air_flow_rate" : 0.80231065343999997,
			"fan_power_minimum_flow_fraction" : 0.0,
			"fan_power_minimum_flow_rate_input_method" : "FixedFlowRate",
			"fan_total_efficiency" : 0.56225000000000003,
			"maximum_flow_rate" : 2.1237634943999999,
			"motor_efficiency" : 0.86499999999999999,
			"motor_in_airstream_fraction" : 1.0,
			"pressure_rise" : 977.37253493100002
		}
	},
	"Fan:ZoneExhaust" : 
	{
		"Kitchen Thermal Zone PropExhFan" : 
		{
			"air_inlet_node_name" : "Kitchen Thermal Zone PropExhFan Inlet Node",
			"air_outlet_node_name" : "Kitchen Thermal Zone PropExhFan Outlet Node",
			"availability_schedule_name" : "RestaurantHVACAvail",
			"balanced_exhaust_fraction_schedule_name" : "On",
			"end_use_subcategory" : "General",
			"fan_total_efficiency" : 0.4325,
			"flow_fraction_schedule_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfm",
			"maximum_flow_rate" : 1.13267386368,
			"pressure_rise" : 596.06973770000002,
			"system_availability_manager_coupling_mode" : "Decoupled"
		}
	},
	"FenestrationSurface:Detailed" : 
	{
		"Dining_Wall_East_Window" : 
		{
			"building_surface_name" : "Dining_Wall_East",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 15.24280416,
			"vertex_1_y_coordinate" : 0.25399989839999998,
			"vertex_1_z_coordinate" : 1.9816998720000001,
			"vertex_2_x_coordinate" : 15.24280416,
			"vertex_2_y_coordinate" : 0.25399989839999998,
			"vertex_2_z_coordinate" : 1.067098704,
			"vertex_3_x_coordinate" : 15.24280416,
			"vertex_3_y_coordinate" : 7.3672903200000004,
			"vertex_3_z_coordinate" : 1.067098704,
			"vertex_4_x_coordinate" : 15.24280416,
			"vertex_4_y_coordinate" : 7.3672903200000004,
			"vertex_4_z_coordinate" : 1.9816998720000001
		},
		"Dining_Wall_South_Window" : 
		{
			"building_surface_name" : "Dining_Wall_South",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.50800101600000003,
			"vertex_1_y_coordinate" : 0.0,
			"vertex_1_z_coordinate" : 1.9816998720000001,
			"vertex_2_x_coordinate" : 0.50800101600000003,
			"vertex_2_y_coordinate" : 0.0,
			"vertex_2_z_coordinate" : 1.067098704,
			"vertex_3_x_coordinate" : 14.735007360000001,
			"vertex_3_y_coordinate" : 0.0,
			"vertex_3_z_coordinate" : 1.067098704,
			"vertex_4_x_coordinate" : 14.735007360000001,
			"vertex_4_y_coordinate" : 0.0,
			"vertex_4_z_coordinate" : 1.9816998720000001
		},
		"Dining_Wall_West_Window" : 
		{
			"building_surface_name" : "Dining_Wall_West",
			"construction_name" : "Base_AllCZ_FixedWindowU34",
			"surface_type" : "Window",
			"vertex_1_x_coordinate" : 0.0,
			"vertex_1_y_coordinate" : 7.3672903200000004,
			"vertex_1_z_coordinate" : 1.9816998720000001,
			"vertex_2_x_coordinate" : 0.0,
			"vertex_2_y_coordinate" : 7.3672903200000004,
			"vertex_2_z_coordinate" : 1.067098704,
			"vertex_3_x_coordinate" : 0.0,
			"vertex_3_y_coordinate" : 0.25399989839999998,
			"vertex_3_z_coordinate" : 1.067098704,
			"vertex_4_x_coordinate" : 0.0,
			"vertex_4_y_coordinate" : 0.25399989839999998,
			"vertex_4_z_coordinate" : 1.9816998720000001
		}
	},
	"GasEquipment" : 
	{
		"Kitchen Gas Equipment Loads" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "Receptacle",
			"fraction_latent" : 0.0,
			"fraction_lost" : 0.84999999999999998,
			"fraction_radiant" : 0.14999999999999999,
			"power_per_floor_area" : 102.180033364262,
			"schedule_name" : "RestaurantGasEquip",
			"zone_or_zonelist_or_space_or_spacelist_name" : "Kitchen Thermal Zone"
		}
	},
	"GlobalGeometryRules" : 
	{
		"GlobalGeometryRules 1" : 
		{
			"coordinate_system" : "Relative",
			"daylighting_reference_point_coordinate_system" : "Relative",
			"rectangular_surface_coordinate_system" : "Relative",
			"starting_vertex_position" : "UpperLeftCorner",
			"vertex_entry_direction" : "Counterclockwise"
		}
	},
	"Lights" : 
	{
		"Dining Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RestaurantLights",
			"watts_per_floor_area" : 4.84375968751936,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Dining Thermal Zone"
		},
		"Kitchen Regulated Lights" : 
		{
			"design_level_calculation_method" : "Watts/Area",
			"end_use_subcategory" : "ComplianceLtg",
			"fraction_radiant" : 0.96999999999999997,
			"fraction_replaceable" : 1.0,
			"return_air_fraction" : 0.0,
			"schedule_name" : "RestaurantLights",
			"watts_per_floor_area" : 10.2257148958742,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Kitchen Thermal Zone"
		}
	},
	"Material" : 
	{
		"Acoustic Tile - 3/4 in." : 
		{
			"conductivity" : 0.057633464390167199,
			"density" : 288.33234073128199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 795.49199999999996,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.019050000000000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Air - Metal Wall Framing - 16 or 24 in. OC 1" : 
		{
			"conductivity" : 1.2201679397918299,
			"density" : 1.2814770699168101,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1004.832,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.13969999999999999,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R0.02" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 8.1076799999999996e-05,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R1.41" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.0057159144,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R14.60" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.059186063999999997,
			"visible_absorptance" : 0.69999999999999996
		},
		"Compliance Insulation R34.93" : 
		{
			"conductivity" : 0.023018771062739401,
			"density" : 16.018463373960099,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.14160068200000001,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 1/2 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "Smooth",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.012699999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Gypsum Board - 5/8 in." : 
		{
			"conductivity" : 0.15865644686626501,
			"density" : 640.73853495840604,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 1130.4359999999999,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.016001999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Metal Standing Seam - 1/16 in." : 
		{
			"conductivity" : 2.21534037295537,
			"density" : 7820.53418843482,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.75,
			"specific_heat" : 502.416,
			"thermal_absorptance" : 0.80000000000000004,
			"thickness" : 0.0015874999999999999,
			"visible_absorptance" : 0.80000000000000004
		},
		"Stucco - 7/8 in." : 
		{
			"conductivity" : 0.70094753988041203,
			"density" : 1855.0982433383199,
			"roughness" : "MediumRough",
			"solar_absorptance" : 0.69999999999999996,
			"specific_heat" : 837.36000000000001,
			"thermal_absorptance" : 0.90000000000000002,
			"thickness" : 0.022352,
			"visible_absorptance" : 0.80000000000000004
		}
	},
	"NodeList" : 
	{
		"Dining - RTU / DOAS 1 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Dining - RTU / DOAS 1 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Dining - RTU / DOAS 1 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Dining Fan Outlet Node"
				}
			]
		},
		"Dining Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Dining TerminalUnit Outlet Node"
				}
			]
		},
		"Dining Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Dining Thermal Zone Return Air Node"
				}
			]
		},
		"Kitchen Thermal Zone Exhaust Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Kitchen Thermal Zone PropExhFan Inlet Node"
				}
			]
		},
		"Kitchen Thermal Zone Inlet Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Kitchen TerminalUnit Outlet Node"
				}
			]
		},
		"Kitchen Thermal Zone Return Node List" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Kitchen Thermal Zone Return Air Node"
				}
			]
		},
		"Kitchen-RTU / DOAS 2 Demand Inlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Kitchen-RTU / DOAS 2 Demand Side (Supply Air) Inlet Node"
				}
			]
		},
		"Kitchen-RTU / DOAS 2 Supply Outlet Nodes" : 
		{
			"nodes" : 
			[
				{
					"node_name" : "Kitchen Fan Outlet Node"
				}
			]
		}
	},
	"OutdoorAir:Mixer" : 
	{
		"DiningOAControl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "DiningOAControl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "DiningOAControl OA System OA Node",
			"relief_air_stream_node_name" : "DiningOAControl OA System Relief Node",
			"return_air_stream_node_name" : "Dining - RTU / DOAS 1 Supply Side (Return Air) Inlet Node"
		},
		"Kitchen OAControl OA System Outdoor Air Mixer" : 
		{
			"mixed_air_node_name" : "Kitchen OAControl OA System Mixed Air Node",
			"outdoor_air_stream_node_name" : "Kitchen OAControl OA System OA Node",
			"relief_air_stream_node_name" : "Kitchen OAControl OA System Relief Node",
			"return_air_stream_node_name" : "Kitchen-RTU / DOAS 2 Supply Side (Return Air) Inlet Node"
		}
	},
	"OutdoorAir:Node" : 
	{
		"Model Outdoor Air Node" : {}
	},
	"OutdoorAir:NodeList" : 
	{
		"OutdoorAir:NodeList 1" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "DiningOAControl OA System OA Node"
				}
			]
		},
		"OutdoorAir:NodeList 2" : 
		{
			"nodes" : 
			[
				{
					"node_or_nodelist_name" : "Kitchen OAControl OA System OA Node"
				}
			]
		}
	},
	"Output:Meter:MeterFileOnly" : 
	{
		"Output:Meter:MeterFileOnly 1" : 
		{
			"key_name" : "Chillers:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 10" : 
		{
			"key_name" : "Cogeneration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 11" : 
		{
			"key_name" : "ComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 12" : 
		{
			"key_name" : "Cooling:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 13" : 
		{
			"key_name" : "Cooling:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 14" : 
		{
			"key_name" : "Cooling:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 15" : 
		{
			"key_name" : "Cooling:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 16" : 
		{
			"key_name" : "Cooling:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 17" : 
		{
			"key_name" : "ExteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 18" : 
		{
			"key_name" : "ExteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 19" : 
		{
			"key_name" : "ExteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 2" : 
		{
			"key_name" : "Chillers:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 20" : 
		{
			"key_name" : "ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 21" : 
		{
			"key_name" : "ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 22" : 
		{
			"key_name" : "ExteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 23" : 
		{
			"key_name" : "ExteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 24" : 
		{
			"key_name" : "ExteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 25" : 
		{
			"key_name" : "ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 26" : 
		{
			"key_name" : "ExteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 27" : 
		{
			"key_name" : "Fans:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 28" : 
		{
			"key_name" : "Fans:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 29" : 
		{
			"key_name" : "Fans:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 3" : 
		{
			"key_name" : "Chillers:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 30" : 
		{
			"key_name" : "Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 31" : 
		{
			"key_name" : "Fans:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 32" : 
		{
			"key_name" : "General:Fans:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 33" : 
		{
			"key_name" : "Heating:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 34" : 
		{
			"key_name" : "Heating:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 35" : 
		{
			"key_name" : "Heating:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 36" : 
		{
			"key_name" : "Heating:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 37" : 
		{
			"key_name" : "Heating:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 38" : 
		{
			"key_name" : "HeatRecovery:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 39" : 
		{
			"key_name" : "HeatRecovery:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 4" : 
		{
			"key_name" : "Chillers:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 40" : 
		{
			"key_name" : "HeatRecovery:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 41" : 
		{
			"key_name" : "HeatRecovery:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 42" : 
		{
			"key_name" : "HeatRecovery:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 43" : 
		{
			"key_name" : "HeatRejection:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 44" : 
		{
			"key_name" : "HeatRejection:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 45" : 
		{
			"key_name" : "HeatRejection:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 46" : 
		{
			"key_name" : "HeatRejection:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 47" : 
		{
			"key_name" : "HeatRejection:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 48" : 
		{
			"key_name" : "Humidifier:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 49" : 
		{
			"key_name" : "Humidifier:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 5" : 
		{
			"key_name" : "Chillers:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 50" : 
		{
			"key_name" : "Humidifier:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 51" : 
		{
			"key_name" : "Humidifier:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 52" : 
		{
			"key_name" : "Humidifier:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 53" : 
		{
			"key_name" : "InteriorEquipment:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 54" : 
		{
			"key_name" : "InteriorEquipment:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 55" : 
		{
			"key_name" : "InteriorEquipment:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 56" : 
		{
			"key_name" : "InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 57" : 
		{
			"key_name" : "InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 58" : 
		{
			"key_name" : "InteriorLights:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 59" : 
		{
			"key_name" : "InteriorLights:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 6" : 
		{
			"key_name" : "Cogeneration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 60" : 
		{
			"key_name" : "InteriorLights:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 61" : 
		{
			"key_name" : "InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 62" : 
		{
			"key_name" : "InteriorLights:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 63" : 
		{
			"key_name" : "Internal Transport:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 64" : 
		{
			"key_name" : "NonComplianceLtg:InteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 65" : 
		{
			"key_name" : "NonReg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 66" : 
		{
			"key_name" : "Process:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 67" : 
		{
			"key_name" : "Process:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 68" : 
		{
			"key_name" : "Process:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 69" : 
		{
			"key_name" : "Process:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 7" : 
		{
			"key_name" : "Cogeneration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 70" : 
		{
			"key_name" : "Pumps:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 71" : 
		{
			"key_name" : "Pumps:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 72" : 
		{
			"key_name" : "Pumps:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 73" : 
		{
			"key_name" : "Pumps:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 74" : 
		{
			"key_name" : "Pumps:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 75" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 76" : 
		{
			"key_name" : "Receptacle:ExteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 77" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 78" : 
		{
			"key_name" : "Receptacle:InteriorEquipment:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 79" : 
		{
			"key_name" : "Refrig:ExteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 8" : 
		{
			"key_name" : "Cogeneration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 80" : 
		{
			"key_name" : "Refrig:InteriorEquipment:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 81" : 
		{
			"key_name" : "Refrigeration:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 82" : 
		{
			"key_name" : "Refrigeration:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 83" : 
		{
			"key_name" : "Refrigeration:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 84" : 
		{
			"key_name" : "Refrigeration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 85" : 
		{
			"key_name" : "Refrigeration:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 86" : 
		{
			"key_name" : "Reg Ltg:ExteriorLights:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 87" : 
		{
			"key_name" : "WaterSystems:Coal",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 88" : 
		{
			"key_name" : "WaterSystems:DistrictCooling",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 89" : 
		{
			"key_name" : "WaterSystems:DistrictHeatingWater",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 9" : 
		{
			"key_name" : "Cogeneration:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 90" : 
		{
			"key_name" : "WaterSystems:Electricity",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 91" : 
		{
			"key_name" : "WaterSystems:NaturalGas",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 92" : 
		{
			"key_name" : "Coal:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 93" : 
		{
			"key_name" : "DistrictCooling:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 94" : 
		{
			"key_name" : "DistrictHeatingWater:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 95" : 
		{
			"key_name" : "Electricity:Facility",
			"reporting_frequency" : "Hourly"
		},
		"Output:Meter:MeterFileOnly 96" : 
		{
			"key_name" : "NaturalGas:Facility",
			"reporting_frequency" : "Hourly"
		}
	},
	"Output:SQLite" : 
	{
		"Output:SQLite 1" : 
		{
			"option_type" : "SimpleAndTabular"
		}
	},
	"Output:Table:SummaryReports" : 
	{
		"Output:Table:SummaryReports 1" : 
		{
			"reports" : 
			[
				{
					"report_name" : "AllSummary"
				}
			]
		}
	},
	"Output:Variable" : 
	{
		"Output:Variable 1" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Timestep",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		},
		"Output:Variable 2" : 
		{
			"key_value" : "*",
			"reporting_frequency" : "Hourly",
			"variable_name" : "Site Outdoor Air Drybulb Temperature"
		}
	},
	"Output:VariableDictionary" : 
	{
		"Output:VariableDictionary 1" : 
		{
			"key_field" : "IDF",
			"sort_option" : "Unsorted"
		}
	},
	"OutputControl:ReportingTolerances" : 
	{
		"OutputControl:ReportingTolerances 1" : 
		{
			"tolerance_for_time_cooling_setpoint_not_met" : 0.56000000000000005,
			"tolerance_for_time_heating_setpoint_not_met" : 0.56000000000000005
		}
	},
	"OutputControl:Table:Style" : 
	{
		"OutputControl:Table:Style 1" : 
		{
			"column_separator" : "HTML",
			"unit_conversion" : "InchPound"
		}
	},
	"People" : 
	{
		"Dining People" : 
		{
			"activity_level_schedule_name" : "Dining People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "RestaurantOccupancy",
			"people_per_floor_area" : 0.35520904375142098,
			"sensible_heat_fraction" : 0.5,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Dining Thermal Zone"
		},
		"Kitchen People" : 
		{
			"activity_level_schedule_name" : "Kitchen People Activity Level",
			"fraction_radiant" : 0.29999999999999999,
			"number_of_people_calculation_method" : "People/Area",
			"number_of_people_schedule_name" : "RestaurantOccupancy",
			"people_per_floor_area" : 0.032291731250129199,
			"sensible_heat_fraction" : 0.36666666666666697,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Kitchen Thermal Zone"
		}
	},
	"Pipe:Adiabatic" : 
	{
		"SHWFluidSysGas Demand Bypass Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysGas Demand Bypass Pipe Inlet Node",
			"outlet_node_name" : "SHWFluidSysGas Demand Bypass Pipe Outlet Node"
		},
		"SHWFluidSysGas Demand Inlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysGas Demand Inlet Node",
			"outlet_node_name" : "SHWFluidSysGas Demand Inlet Pipe Node"
		},
		"SHWFluidSysGas Demand Outlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysGas Demand Outlet Pipe Node",
			"outlet_node_name" : "SHWFluidSysGas Demand Mixer Outlet Node"
		},
		"SHWFluidSysGas Supply Outlet Pipe" : 
		{
			"inlet_node_name" : "SHWFluidSysGas Supply Outlet Pipe Node",
			"outlet_node_name" : "SHWFluidSysGas Supply Mixer Outlet Node"
		}
	},
	"PlantEquipmentList" : 
	{
		"SHWFluidSysGas Heating Equipment List" : 
		{
			"equipment" : 
			[
				{
					"equipment_name" : "WaterHeater1",
					"equipment_object_type" : "WaterHeater:Mixed"
				}
			]
		}
	},
	"PlantEquipmentOperation:HeatingLoad" : 
	{
		"SHWFluidSysGas Heating Operation Scheme" : 
		{
			"load_range_1_lower_limit" : 0.0,
			"load_range_1_upper_limit" : 1000000000.0,
			"range_1_equipment_list_name" : "SHWFluidSysGas Heating Equipment List"
		}
	},
	"PlantEquipmentOperationSchemes" : 
	{
		"SHWFluidSysGas Operation Schemes" : 
		{
			"control_scheme_1_name" : "SHWFluidSysGas Heating Operation Scheme",
			"control_scheme_1_object_type" : "PlantEquipmentOperation:HeatingLoad",
			"control_scheme_1_schedule_name" : "Always On Discrete"
		}
	},
	"PlantLoop" : 
	{
		"SHWFluidSysGas" : 
		{
			"common_pipe_simulation" : "None",
			"demand_side_branch_list_name" : "SHWFluidSysGas Demand Branches",
			"demand_side_connector_list_name" : "SHWFluidSysGas Demand Connector List",
			"demand_side_inlet_node_name" : "SHWFluidSysGas Demand Inlet Node",
			"demand_side_outlet_node_name" : "SHWFluidSysGas Demand Mixer Outlet Node",
			"fluid_type" : "Water",
			"load_distribution_scheme" : "Optimal",
			"loop_temperature_setpoint_node_name" : "SHWFluidSysGas Supply Mixer Outlet Node",
			"maximum_loop_flow_rate" : "Autosize",
			"maximum_loop_temperature" : 100.0,
			"minimum_loop_flow_rate" : 0.0,
			"minimum_loop_temperature" : 0.0,
			"plant_equipment_operation_scheme_name" : "SHWFluidSysGas Operation Schemes",
			"plant_loop_demand_calculation_scheme" : "SingleSetpoint",
			"plant_loop_volume" : "Autocalculate",
			"plant_side_branch_list_name" : "SHWFluidSysGas Supply Branches",
			"plant_side_connector_list_name" : "SHWFluidSysGas Supply Connector List",
			"plant_side_inlet_node_name" : "SHWFluidSysGas Supply Inlet Node",
			"plant_side_outlet_node_name" : "SHWFluidSysGas Supply Mixer Outlet Node"
		}
	},
	"Pump:VariableSpeed" : 
	{
		"SHWFluidSysGas Pump" : 
		{
			"coefficient_1_of_the_part_load_performance_curve" : 0.0,
			"coefficient_2_of_the_part_load_performance_curve" : 1.0,
			"coefficient_3_of_the_part_load_performance_curve" : 0.0,
			"coefficient_4_of_the_part_load_performance_curve" : 0.0,
			"design_electric_power_per_unit_flow_rate" : 348701.09999999998,
			"design_maximum_flow_rate" : "Autosize",
			"design_minimum_flow_rate" : 0.0,
			"design_minimum_flow_rate_fraction" : 0.0,
			"design_power_consumption" : "Autosize",
			"design_power_sizing_method" : "PowerPerFlowPerPressure",
			"design_pump_head" : 0.0,
			"design_shaft_power_per_unit_flow_rate_per_unit_head" : 1.2820512820000001,
			"end_use_subcategory" : "General",
			"fraction_of_motor_inefficiencies_to_fluid_stream" : 0.0,
			"inlet_node_name" : "SHWFluidSysGas Supply Inlet Node",
			"motor_efficiency" : 0.90000000000000002,
			"outlet_node_name" : "SHWFluidSysGas Pump Outlet Node",
			"pump_control_type" : "Intermittent",
			"skin_loss_radiative_fraction" : 0.5
		}
	},
	"RunPeriod" : 
	{
		"CA_Title24_2025_LOS-ANGELES-USC" : 
		{
			"apply_weekend_holiday_rule" : "Yes",
			"begin_day_of_month" : 1,
			"begin_month" : 1,
			"begin_year" : 2009.0,
			"day_of_week_for_start_day" : "Thursday",
			"end_day_of_month" : 31,
			"end_month" : 12,
			"end_year" : 2009.0,
			"use_weather_file_daylight_saving_period" : "No",
			"use_weather_file_holidays_and_special_days" : "No",
			"use_weather_file_rain_indicators" : "Yes",
			"use_weather_file_snow_indicators" : "Yes"
		}
	},
	"RunPeriodControl:SpecialDays" : 
	{
		"Christmas Day" : 
		{
			"start_date" : "12/25"
		},
		"Columbus Day" : 
		{
			"start_date" : "2nd Monday in October"
		},
		"Independence Day" : 
		{
			"start_date" : "7/4"
		},
		"Labor Day" : 
		{
			"start_date" : "1st Monday in September"
		},
		"Martin Luther King Day" : 
		{
			"start_date" : "3rd Monday in January"
		},
		"Memorial Day" : 
		{
			"start_date" : "Last Monday in May"
		},
		"New Year's Day" : 
		{
			"start_date" : "1/1"
		},
		"Presidents Day" : 
		{
			"start_date" : "3rd Monday in February"
		},
		"Thanksgiving Day" : 
		{
			"start_date" : "4th Thursday in November"
		},
		"Veterans Day" : 
		{
			"start_date" : "11/11"
		}
	},
	"Schedule:Compact" : 
	{
		"Dining Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Dining Thermal Zone Thermostat Schedule Type Limits"
		},
		"Kitchen Thermal Zone Thermostat Schedule" : 
		{
			"data" : 
			[
				{
					"field" : "Through: 12/31"
				},
				{
					"field" : "For: AllDays"
				},
				{
					"field" : "Until: 24:00"
				},
				{
					"field" : 4.0
				}
			],
			"schedule_type_limits_name" : "Kitchen Thermal Zone Thermostat Schedule Type Limits"
		}
	},
	"Schedule:Constant" : 
	{
		"Always Off Discrete" : 
		{
			"hourly_value" : 0.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Always On Continuous" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "Fractional 1"
		},
		"Always On Discrete" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Dining CoilHtg Backup AvailSch" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		},
		"Kitchen CoilHtg Backup AvailSch" : 
		{
			"hourly_value" : 1.0,
			"schedule_type_limits_name" : "On Off Limits"
		}
	},
	"Schedule:Day:Interval" : 
	{
		"AllOnHVACAvailDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Dining People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 161.18908859472199
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Dining Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"DiningOAControl Max OA Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"DiningOAControl Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"DiningOAControl Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Max OA Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fractional"
		},
		"Kitchen OAControl Schedule Week 1 Custom 1" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Custom 2" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Friday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Holiday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Monday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Saturday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Summer" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Sunday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Thursday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Tuesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Wednesday" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen OAControl Schedule Week 1 Winter" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"Kitchen People Activity Level Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 219.80330262916601
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "ActivityLevel"
		},
		"Kitchen Target SHW Temp Default Day" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No"
		},
		"OffDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"OnDay" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantClgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "02:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "03:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RestaurantClgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "02:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "03:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RestaurantClgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "02:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "03:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "04:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 29.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 23.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 23.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RestaurantExhaustHoodEqualOrLessThan5000cfmSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantExhaustHoodEqualOrLessThan5000cfmSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantExhaustHoodEqualOrLessThan5000cfmWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantGasEquipSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantGasEquipSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantGasEquipWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.5
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantHVACAvailSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"RestaurantHVACAvailSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"RestaurantHVACAvailWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 1.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "OnOff"
		},
		"RestaurantHtgSetptSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RestaurantHtgSetptSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RestaurantHtgSetptWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 15.5555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 21.1111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 21.1111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"RestaurantInfiltrationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantInfiltrationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantInfiltrationWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "04:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 1.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantLightsSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.75
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantLightsSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantLightsWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.84999999999999998
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantOccupancySat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.34999999999999998
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantOccupancySun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.10000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.65000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.20000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantOccupancyWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.050000000000000003
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.20000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantReceptacleSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.80000000000000004
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantReceptacleSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.69999999999999996
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantReceptacleWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantRefrigerationSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.90000000000000002
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantRefrigerationSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.90000000000000002
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantRefrigerationWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.90000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.90000000000000002
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantServiceHotWaterSat" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.29999999999999999
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantServiceHotWaterSun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.25
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.20000000000000001
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"RestaurantServiceHotWaterWD" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 0.20000000000000001
				},
				{
					"time" : "02:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "03:00",
					"value_until_time" : 0.14999999999999999
				},
				{
					"time" : "04:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 0.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "09:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "10:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "11:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "12:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "13:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "14:00",
					"value_until_time" : 0.34999999999999998
				},
				{
					"time" : "15:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "16:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "17:00",
					"value_until_time" : 0.29999999999999999
				},
				{
					"time" : "18:00",
					"value_until_time" : 0.40000000000000002
				},
				{
					"time" : "19:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "20:00",
					"value_until_time" : 0.59999999999999998
				},
				{
					"time" : "21:00",
					"value_until_time" : 0.5
				},
				{
					"time" : "22:00",
					"value_until_time" : 0.55000000000000004
				},
				{
					"time" : "23:00",
					"value_until_time" : 0.45000000000000001
				},
				{
					"time" : "24:00",
					"value_until_time" : 0.25
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Fraction"
		},
		"SHWFluidSysGas Supply Temp Schedule Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterHeater1 Ambient Temperature Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 20.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterHeater1 Setpoint Temp Day Schedule" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 57.2222222222223
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Apr" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.8333333333333
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.8333333333333
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Aug" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 17.7222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 17.7222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Dec" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.6111111111111
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.6111111111111
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Feb" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.2222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.2222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jan" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jul" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.8888888888889
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.8888888888889
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Jun" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2222222222222
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2222222222222
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Mar" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.4444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.4444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09May" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "02:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "03:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "04:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "05:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "06:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "07:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "08:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "09:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "10:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "11:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "12:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "13:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "14:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "15:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "16:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "17:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "18:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "19:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "20:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "21:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "22:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "23:00",
					"value_until_time" : 14.9444444444444
				},
				{
					"time" : "24:00",
					"value_until_time" : 14.9444444444444
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Nov" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "02:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "03:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "04:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "05:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "06:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "07:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "08:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "09:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "10:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "11:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "12:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "13:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "14:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "15:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "16:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "17:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "18:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "19:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "20:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "21:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "22:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "23:00",
					"value_until_time" : 16.2777777777778
				},
				{
					"time" : "24:00",
					"value_until_time" : 16.2777777777778
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Oct" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"WaterMainCZ09Sep" : 
		{
			"data" : 
			[
				{
					"time" : "01:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "02:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "03:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "04:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "05:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "06:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "07:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "08:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "09:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "10:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "11:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "12:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "13:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "14:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "15:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "16:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "17:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "18:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "19:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "20:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "21:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "22:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "23:00",
					"value_until_time" : 18.0555555555556
				},
				{
					"time" : "24:00",
					"value_until_time" : 18.0555555555556
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{9fef6a86-55d4-426e-afd5-9d912feba1f3}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 60.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		},
		"{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}" : 
		{
			"data" : 
			[
				{
					"time" : "24:00",
					"value_until_time" : 22.0
				}
			],
			"interpolate_to_timestep" : "No",
			"schedule_type_limits_name" : "Temperature"
		}
	},
	"Schedule:Week:Daily" : 
	{
		"Dining People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Dining People Activity Level Default Day",
			"customday2_schedule_day_name" : "Dining People Activity Level Default Day",
			"friday_schedule_day_name" : "Dining People Activity Level Default Day",
			"holiday_schedule_day_name" : "Dining People Activity Level Default Day",
			"monday_schedule_day_name" : "Dining People Activity Level Default Day",
			"saturday_schedule_day_name" : "Dining People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Dining People Activity Level Default Day",
			"sunday_schedule_day_name" : "Dining People Activity Level Default Day",
			"thursday_schedule_day_name" : "Dining People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Dining People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Dining People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Dining People Activity Level Default Day"
		},
		"Dining Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Dining Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Dining Target SHW Temp Default Day"
		},
		"DiningOAControl Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "DiningOAControl Max OA Schedule Day Schedule"
		},
		"DiningOAControl Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "DiningOAControl Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "DiningOAControl Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "DiningOAControl Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "DiningOAControl Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "DiningOAControl Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "DiningOAControl Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "DiningOAControl Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "DiningOAControl Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "DiningOAControl Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "DiningOAControl Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "DiningOAControl Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "DiningOAControl Schedule Week 1 Winter"
		},
		"Kitchen OAControl Max OA Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"customday2_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"friday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"holiday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"monday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"saturday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"sunday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"thursday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"tuesday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"wednesday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "Kitchen OAControl Max OA Schedule Day Schedule"
		},
		"Kitchen OAControl Schedule Week 1" : 
		{
			"customday1_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Custom 1",
			"customday2_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Custom 2",
			"friday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Friday",
			"holiday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Holiday",
			"monday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Monday",
			"saturday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Saturday",
			"summerdesignday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Summer",
			"sunday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Sunday",
			"thursday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Thursday",
			"tuesday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Tuesday",
			"wednesday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Wednesday",
			"winterdesignday_schedule_day_name" : "Kitchen OAControl Schedule Week 1 Winter"
		},
		"Kitchen People Activity Level Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"customday2_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"friday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"holiday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"monday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"saturday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"summerdesignday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"sunday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"thursday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"tuesday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"wednesday_schedule_day_name" : "Kitchen People Activity Level Default Day",
			"winterdesignday_schedule_day_name" : "Kitchen People Activity Level Default Day"
		},
		"Kitchen Target SHW Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"customday2_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"friday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"holiday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"monday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"saturday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"summerdesignday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"sunday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"thursday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"tuesday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"wednesday_schedule_day_name" : "Kitchen Target SHW Temp Default Day",
			"winterdesignday_schedule_day_name" : "Kitchen Target SHW Temp Default Day"
		},
		"OnWk" : 
		{
			"customday1_schedule_day_name" : "OnDay",
			"customday2_schedule_day_name" : "OnDay",
			"friday_schedule_day_name" : "OnDay",
			"holiday_schedule_day_name" : "OnDay",
			"monday_schedule_day_name" : "OnDay",
			"saturday_schedule_day_name" : "OnDay",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "OnDay",
			"thursday_schedule_day_name" : "OnDay",
			"tuesday_schedule_day_name" : "OnDay",
			"wednesday_schedule_day_name" : "OnDay",
			"winterdesignday_schedule_day_name" : "OnDay"
		},
		"RestaurantClgSetptWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantClgSetptSun",
			"customday2_schedule_day_name" : "RestaurantClgSetptSun",
			"friday_schedule_day_name" : "RestaurantClgSetptWD",
			"holiday_schedule_day_name" : "RestaurantClgSetptSun",
			"monday_schedule_day_name" : "RestaurantClgSetptWD",
			"saturday_schedule_day_name" : "RestaurantClgSetptSat",
			"summerdesignday_schedule_day_name" : "RestaurantClgSetptWD",
			"sunday_schedule_day_name" : "RestaurantClgSetptSun",
			"thursday_schedule_day_name" : "RestaurantClgSetptWD",
			"tuesday_schedule_day_name" : "RestaurantClgSetptWD",
			"wednesday_schedule_day_name" : "RestaurantClgSetptWD",
			"winterdesignday_schedule_day_name" : "RestaurantClgSetptWD"
		},
		"RestaurantExhaustHoodEqualOrLessThan5000cfmWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmSun",
			"customday2_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmSun",
			"friday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmWD",
			"holiday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmSun",
			"monday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmWD",
			"saturday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmSat",
			"summerdesignday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmWD",
			"sunday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmSun",
			"thursday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmWD",
			"tuesday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmWD",
			"wednesday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmWD",
			"winterdesignday_schedule_day_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmSun"
		},
		"RestaurantGasEquipWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantGasEquipSun",
			"customday2_schedule_day_name" : "RestaurantGasEquipSun",
			"friday_schedule_day_name" : "RestaurantGasEquipWD",
			"holiday_schedule_day_name" : "RestaurantGasEquipSun",
			"monday_schedule_day_name" : "RestaurantGasEquipWD",
			"saturday_schedule_day_name" : "RestaurantGasEquipSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "RestaurantGasEquipSun",
			"thursday_schedule_day_name" : "RestaurantGasEquipWD",
			"tuesday_schedule_day_name" : "RestaurantGasEquipWD",
			"wednesday_schedule_day_name" : "RestaurantGasEquipWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"RestaurantHVACAvailWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantHVACAvailSun",
			"customday2_schedule_day_name" : "RestaurantHVACAvailSun",
			"friday_schedule_day_name" : "RestaurantHVACAvailWD",
			"holiday_schedule_day_name" : "RestaurantHVACAvailSun",
			"monday_schedule_day_name" : "RestaurantHVACAvailWD",
			"saturday_schedule_day_name" : "RestaurantHVACAvailSat",
			"summerdesignday_schedule_day_name" : "AllOnHVACAvailDay",
			"sunday_schedule_day_name" : "RestaurantHVACAvailSun",
			"thursday_schedule_day_name" : "RestaurantHVACAvailWD",
			"tuesday_schedule_day_name" : "RestaurantHVACAvailWD",
			"wednesday_schedule_day_name" : "RestaurantHVACAvailWD",
			"winterdesignday_schedule_day_name" : "AllOnHVACAvailDay"
		},
		"RestaurantHtgSetptWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantHtgSetptSun",
			"customday2_schedule_day_name" : "RestaurantHtgSetptSun",
			"friday_schedule_day_name" : "RestaurantHtgSetptWD",
			"holiday_schedule_day_name" : "RestaurantHtgSetptSun",
			"monday_schedule_day_name" : "RestaurantHtgSetptWD",
			"saturday_schedule_day_name" : "RestaurantHtgSetptSat",
			"summerdesignday_schedule_day_name" : "RestaurantHtgSetptWD",
			"sunday_schedule_day_name" : "RestaurantHtgSetptSun",
			"thursday_schedule_day_name" : "RestaurantHtgSetptWD",
			"tuesday_schedule_day_name" : "RestaurantHtgSetptWD",
			"wednesday_schedule_day_name" : "RestaurantHtgSetptWD",
			"winterdesignday_schedule_day_name" : "RestaurantHtgSetptWD"
		},
		"RestaurantInfiltrationWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantInfiltrationSun",
			"customday2_schedule_day_name" : "RestaurantInfiltrationSun",
			"friday_schedule_day_name" : "RestaurantInfiltrationWD",
			"holiday_schedule_day_name" : "RestaurantInfiltrationSun",
			"monday_schedule_day_name" : "RestaurantInfiltrationWD",
			"saturday_schedule_day_name" : "RestaurantInfiltrationSat",
			"summerdesignday_schedule_day_name" : "RestaurantInfiltrationWD",
			"sunday_schedule_day_name" : "RestaurantInfiltrationSun",
			"thursday_schedule_day_name" : "RestaurantInfiltrationWD",
			"tuesday_schedule_day_name" : "RestaurantInfiltrationWD",
			"wednesday_schedule_day_name" : "RestaurantInfiltrationWD",
			"winterdesignday_schedule_day_name" : "RestaurantInfiltrationWD"
		},
		"RestaurantLightsWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantLightsSun",
			"customday2_schedule_day_name" : "RestaurantLightsSun",
			"friday_schedule_day_name" : "RestaurantLightsWD",
			"holiday_schedule_day_name" : "RestaurantLightsSun",
			"monday_schedule_day_name" : "RestaurantLightsWD",
			"saturday_schedule_day_name" : "RestaurantLightsSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "RestaurantLightsSun",
			"thursday_schedule_day_name" : "RestaurantLightsWD",
			"tuesday_schedule_day_name" : "RestaurantLightsWD",
			"wednesday_schedule_day_name" : "RestaurantLightsWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"RestaurantOccupancyWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantOccupancySun",
			"customday2_schedule_day_name" : "RestaurantOccupancySun",
			"friday_schedule_day_name" : "RestaurantOccupancyWD",
			"holiday_schedule_day_name" : "RestaurantOccupancySun",
			"monday_schedule_day_name" : "RestaurantOccupancyWD",
			"saturday_schedule_day_name" : "RestaurantOccupancySat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "RestaurantOccupancySun",
			"thursday_schedule_day_name" : "RestaurantOccupancyWD",
			"tuesday_schedule_day_name" : "RestaurantOccupancyWD",
			"wednesday_schedule_day_name" : "RestaurantOccupancyWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"RestaurantReceptacleWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantReceptacleSun",
			"customday2_schedule_day_name" : "RestaurantReceptacleSun",
			"friday_schedule_day_name" : "RestaurantReceptacleWD",
			"holiday_schedule_day_name" : "RestaurantReceptacleSun",
			"monday_schedule_day_name" : "RestaurantReceptacleWD",
			"saturday_schedule_day_name" : "RestaurantReceptacleSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "RestaurantReceptacleSun",
			"thursday_schedule_day_name" : "RestaurantReceptacleWD",
			"tuesday_schedule_day_name" : "RestaurantReceptacleWD",
			"wednesday_schedule_day_name" : "RestaurantReceptacleWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"RestaurantRefrigerationWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantRefrigerationSun",
			"customday2_schedule_day_name" : "RestaurantRefrigerationSun",
			"friday_schedule_day_name" : "RestaurantRefrigerationWD",
			"holiday_schedule_day_name" : "RestaurantRefrigerationSun",
			"monday_schedule_day_name" : "RestaurantRefrigerationWD",
			"saturday_schedule_day_name" : "RestaurantRefrigerationSat",
			"summerdesignday_schedule_day_name" : "RestaurantRefrigerationWD",
			"sunday_schedule_day_name" : "RestaurantRefrigerationSun",
			"thursday_schedule_day_name" : "RestaurantRefrigerationWD",
			"tuesday_schedule_day_name" : "RestaurantRefrigerationWD",
			"wednesday_schedule_day_name" : "RestaurantRefrigerationWD",
			"winterdesignday_schedule_day_name" : "RestaurantRefrigerationSun"
		},
		"RestaurantServiceHotWaterWk" : 
		{
			"customday1_schedule_day_name" : "RestaurantServiceHotWaterSun",
			"customday2_schedule_day_name" : "RestaurantServiceHotWaterSun",
			"friday_schedule_day_name" : "RestaurantServiceHotWaterWD",
			"holiday_schedule_day_name" : "RestaurantServiceHotWaterSun",
			"monday_schedule_day_name" : "RestaurantServiceHotWaterWD",
			"saturday_schedule_day_name" : "RestaurantServiceHotWaterSat",
			"summerdesignday_schedule_day_name" : "OnDay",
			"sunday_schedule_day_name" : "RestaurantServiceHotWaterSun",
			"thursday_schedule_day_name" : "RestaurantServiceHotWaterWD",
			"tuesday_schedule_day_name" : "RestaurantServiceHotWaterWD",
			"wednesday_schedule_day_name" : "RestaurantServiceHotWaterWD",
			"winterdesignday_schedule_day_name" : "OffDay"
		},
		"SHWFluidSysGas Supply Temp Schedule Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"customday2_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"friday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"holiday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"monday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"saturday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"summerdesignday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"sunday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"thursday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"tuesday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"wednesday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule",
			"winterdesignday_schedule_day_name" : "SHWFluidSysGas Supply Temp Schedule Day Schedule"
		},
		"WaterHeater1 Ambient Temperature Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"customday2_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"friday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"holiday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"monday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"saturday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"summerdesignday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"sunday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"thursday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"tuesday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"wednesday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule",
			"winterdesignday_schedule_day_name" : "WaterHeater1 Ambient Temperature Day Schedule"
		},
		"WaterHeater1 Setpoint Temp Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"customday2_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"friday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"holiday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"monday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"saturday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"summerdesignday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"sunday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"thursday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"tuesday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"wednesday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule",
			"winterdesignday_schedule_day_name" : "WaterHeater1 Setpoint Temp Day Schedule"
		},
		"WaterMainCZ09AprWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Apr",
			"customday2_schedule_day_name" : "WaterMainCZ09Apr",
			"friday_schedule_day_name" : "WaterMainCZ09Apr",
			"holiday_schedule_day_name" : "WaterMainCZ09Apr",
			"monday_schedule_day_name" : "WaterMainCZ09Apr",
			"saturday_schedule_day_name" : "WaterMainCZ09Apr",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Apr",
			"sunday_schedule_day_name" : "WaterMainCZ09Apr",
			"thursday_schedule_day_name" : "WaterMainCZ09Apr",
			"tuesday_schedule_day_name" : "WaterMainCZ09Apr",
			"wednesday_schedule_day_name" : "WaterMainCZ09Apr",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Apr"
		},
		"WaterMainCZ09AugWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Aug",
			"customday2_schedule_day_name" : "WaterMainCZ09Aug",
			"friday_schedule_day_name" : "WaterMainCZ09Aug",
			"holiday_schedule_day_name" : "WaterMainCZ09Aug",
			"monday_schedule_day_name" : "WaterMainCZ09Aug",
			"saturday_schedule_day_name" : "WaterMainCZ09Aug",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Aug",
			"sunday_schedule_day_name" : "WaterMainCZ09Aug",
			"thursday_schedule_day_name" : "WaterMainCZ09Aug",
			"tuesday_schedule_day_name" : "WaterMainCZ09Aug",
			"wednesday_schedule_day_name" : "WaterMainCZ09Aug",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Aug"
		},
		"WaterMainCZ09DecWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Dec",
			"customday2_schedule_day_name" : "WaterMainCZ09Dec",
			"friday_schedule_day_name" : "WaterMainCZ09Dec",
			"holiday_schedule_day_name" : "WaterMainCZ09Dec",
			"monday_schedule_day_name" : "WaterMainCZ09Dec",
			"saturday_schedule_day_name" : "WaterMainCZ09Dec",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Dec",
			"sunday_schedule_day_name" : "WaterMainCZ09Dec",
			"thursday_schedule_day_name" : "WaterMainCZ09Dec",
			"tuesday_schedule_day_name" : "WaterMainCZ09Dec",
			"wednesday_schedule_day_name" : "WaterMainCZ09Dec",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Dec"
		},
		"WaterMainCZ09FebWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Feb",
			"customday2_schedule_day_name" : "WaterMainCZ09Feb",
			"friday_schedule_day_name" : "WaterMainCZ09Feb",
			"holiday_schedule_day_name" : "WaterMainCZ09Feb",
			"monday_schedule_day_name" : "WaterMainCZ09Feb",
			"saturday_schedule_day_name" : "WaterMainCZ09Feb",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Feb",
			"sunday_schedule_day_name" : "WaterMainCZ09Feb",
			"thursday_schedule_day_name" : "WaterMainCZ09Feb",
			"tuesday_schedule_day_name" : "WaterMainCZ09Feb",
			"wednesday_schedule_day_name" : "WaterMainCZ09Feb",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Feb"
		},
		"WaterMainCZ09JanWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jan",
			"customday2_schedule_day_name" : "WaterMainCZ09Jan",
			"friday_schedule_day_name" : "WaterMainCZ09Jan",
			"holiday_schedule_day_name" : "WaterMainCZ09Jan",
			"monday_schedule_day_name" : "WaterMainCZ09Jan",
			"saturday_schedule_day_name" : "WaterMainCZ09Jan",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jan",
			"sunday_schedule_day_name" : "WaterMainCZ09Jan",
			"thursday_schedule_day_name" : "WaterMainCZ09Jan",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jan",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jan",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jan"
		},
		"WaterMainCZ09JulWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jul",
			"customday2_schedule_day_name" : "WaterMainCZ09Jul",
			"friday_schedule_day_name" : "WaterMainCZ09Jul",
			"holiday_schedule_day_name" : "WaterMainCZ09Jul",
			"monday_schedule_day_name" : "WaterMainCZ09Jul",
			"saturday_schedule_day_name" : "WaterMainCZ09Jul",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jul",
			"sunday_schedule_day_name" : "WaterMainCZ09Jul",
			"thursday_schedule_day_name" : "WaterMainCZ09Jul",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jul",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jul",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jul"
		},
		"WaterMainCZ09JunWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Jun",
			"customday2_schedule_day_name" : "WaterMainCZ09Jun",
			"friday_schedule_day_name" : "WaterMainCZ09Jun",
			"holiday_schedule_day_name" : "WaterMainCZ09Jun",
			"monday_schedule_day_name" : "WaterMainCZ09Jun",
			"saturday_schedule_day_name" : "WaterMainCZ09Jun",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Jun",
			"sunday_schedule_day_name" : "WaterMainCZ09Jun",
			"thursday_schedule_day_name" : "WaterMainCZ09Jun",
			"tuesday_schedule_day_name" : "WaterMainCZ09Jun",
			"wednesday_schedule_day_name" : "WaterMainCZ09Jun",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Jun"
		},
		"WaterMainCZ09MarWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Mar",
			"customday2_schedule_day_name" : "WaterMainCZ09Mar",
			"friday_schedule_day_name" : "WaterMainCZ09Mar",
			"holiday_schedule_day_name" : "WaterMainCZ09Mar",
			"monday_schedule_day_name" : "WaterMainCZ09Mar",
			"saturday_schedule_day_name" : "WaterMainCZ09Mar",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Mar",
			"sunday_schedule_day_name" : "WaterMainCZ09Mar",
			"thursday_schedule_day_name" : "WaterMainCZ09Mar",
			"tuesday_schedule_day_name" : "WaterMainCZ09Mar",
			"wednesday_schedule_day_name" : "WaterMainCZ09Mar",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Mar"
		},
		"WaterMainCZ09MayWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09May",
			"customday2_schedule_day_name" : "WaterMainCZ09May",
			"friday_schedule_day_name" : "WaterMainCZ09May",
			"holiday_schedule_day_name" : "WaterMainCZ09May",
			"monday_schedule_day_name" : "WaterMainCZ09May",
			"saturday_schedule_day_name" : "WaterMainCZ09May",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09May",
			"sunday_schedule_day_name" : "WaterMainCZ09May",
			"thursday_schedule_day_name" : "WaterMainCZ09May",
			"tuesday_schedule_day_name" : "WaterMainCZ09May",
			"wednesday_schedule_day_name" : "WaterMainCZ09May",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09May"
		},
		"WaterMainCZ09NovWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Nov",
			"customday2_schedule_day_name" : "WaterMainCZ09Nov",
			"friday_schedule_day_name" : "WaterMainCZ09Nov",
			"holiday_schedule_day_name" : "WaterMainCZ09Nov",
			"monday_schedule_day_name" : "WaterMainCZ09Nov",
			"saturday_schedule_day_name" : "WaterMainCZ09Nov",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Nov",
			"sunday_schedule_day_name" : "WaterMainCZ09Nov",
			"thursday_schedule_day_name" : "WaterMainCZ09Nov",
			"tuesday_schedule_day_name" : "WaterMainCZ09Nov",
			"wednesday_schedule_day_name" : "WaterMainCZ09Nov",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Nov"
		},
		"WaterMainCZ09OctWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Oct",
			"customday2_schedule_day_name" : "WaterMainCZ09Oct",
			"friday_schedule_day_name" : "WaterMainCZ09Oct",
			"holiday_schedule_day_name" : "WaterMainCZ09Oct",
			"monday_schedule_day_name" : "WaterMainCZ09Oct",
			"saturday_schedule_day_name" : "WaterMainCZ09Oct",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Oct",
			"sunday_schedule_day_name" : "WaterMainCZ09Oct",
			"thursday_schedule_day_name" : "WaterMainCZ09Oct",
			"tuesday_schedule_day_name" : "WaterMainCZ09Oct",
			"wednesday_schedule_day_name" : "WaterMainCZ09Oct",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Oct"
		},
		"WaterMainCZ09SepWk" : 
		{
			"customday1_schedule_day_name" : "WaterMainCZ09Sep",
			"customday2_schedule_day_name" : "WaterMainCZ09Sep",
			"friday_schedule_day_name" : "WaterMainCZ09Sep",
			"holiday_schedule_day_name" : "WaterMainCZ09Sep",
			"monday_schedule_day_name" : "WaterMainCZ09Sep",
			"saturday_schedule_day_name" : "WaterMainCZ09Sep",
			"summerdesignday_schedule_day_name" : "WaterMainCZ09Sep",
			"sunday_schedule_day_name" : "WaterMainCZ09Sep",
			"thursday_schedule_day_name" : "WaterMainCZ09Sep",
			"tuesday_schedule_day_name" : "WaterMainCZ09Sep",
			"wednesday_schedule_day_name" : "WaterMainCZ09Sep",
			"winterdesignday_schedule_day_name" : "WaterMainCZ09Sep"
		},
		"{0a38b318-8e20-4773-a193-e9e0c85de591} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"customday2_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"friday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"holiday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"monday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"saturday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"summerdesignday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"sunday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"thursday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"tuesday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"wednesday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}",
			"winterdesignday_schedule_day_name" : "{9fef6a86-55d4-426e-afd5-9d912feba1f3}"
		},
		"{f9a49c57-bf53-49e8-ba2c-09df17ad9327} Week Rule - Jan1-Dec31" : 
		{
			"customday1_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"customday2_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"friday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"holiday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"monday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"saturday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"summerdesignday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"sunday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"thursday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"tuesday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"wednesday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}",
			"winterdesignday_schedule_day_name" : "{f1623e4d-5a70-47b4-9bf6-c1c116cdbbb2}"
		}
	},
	"Schedule:Year" : 
	{
		"Dining People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Dining People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Dining Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Dining Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DiningOAControl Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DiningOAControl Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"DiningOAControl Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "DiningOAControl Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Kitchen OAControl Max OA Schedule" : 
		{
			"schedule_type_limits_name" : "Fractional",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Kitchen OAControl Max OA Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Kitchen OAControl Schedule" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Kitchen OAControl Schedule Week 1",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Kitchen People Activity Level" : 
		{
			"schedule_type_limits_name" : "ActivityLevel",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Kitchen People Activity Level Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"Kitchen Target SHW Temp" : 
		{
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "Kitchen Target SHW Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"On" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "OnWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantClgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantClgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantExhaustHoodEqualOrLessThan5000cfm" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantExhaustHoodEqualOrLessThan5000cfmWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantGasEquip" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantGasEquipWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantHVACAvail" : 
		{
			"schedule_type_limits_name" : "OnOff",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantHVACAvailWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantHtgSetpt" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantHtgSetptWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantInfiltration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantInfiltrationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantLights" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantLightsWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantOccupancy" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantOccupancyWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantReceptacle" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantReceptacleWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantRefrigeration" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantRefrigerationWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"RestaurantServiceHotWater" : 
		{
			"schedule_type_limits_name" : "Fraction",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "RestaurantServiceHotWaterWk",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"SHWFluidSysGas Supply Temp Schedule" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "SHWFluidSysGas Supply Temp Schedule Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterHeater1 Ambient Temperature" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterHeater1 Ambient Temperature Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterHeater1 Setpoint Temp" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterHeater1 Setpoint Temp Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"WaterMainCZ09" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 1,
					"schedule_week_name" : "WaterMainCZ09JanWk",
					"start_day" : 1,
					"start_month" : 1
				},
				{
					"end_day" : 28,
					"end_month" : 2,
					"schedule_week_name" : "WaterMainCZ09FebWk",
					"start_day" : 1,
					"start_month" : 2
				},
				{
					"end_day" : 31,
					"end_month" : 3,
					"schedule_week_name" : "WaterMainCZ09MarWk",
					"start_day" : 1,
					"start_month" : 3
				},
				{
					"end_day" : 30,
					"end_month" : 4,
					"schedule_week_name" : "WaterMainCZ09AprWk",
					"start_day" : 1,
					"start_month" : 4
				},
				{
					"end_day" : 31,
					"end_month" : 5,
					"schedule_week_name" : "WaterMainCZ09MayWk",
					"start_day" : 1,
					"start_month" : 5
				},
				{
					"end_day" : 30,
					"end_month" : 6,
					"schedule_week_name" : "WaterMainCZ09JunWk",
					"start_day" : 1,
					"start_month" : 6
				},
				{
					"end_day" : 31,
					"end_month" : 7,
					"schedule_week_name" : "WaterMainCZ09JulWk",
					"start_day" : 1,
					"start_month" : 7
				},
				{
					"end_day" : 31,
					"end_month" : 8,
					"schedule_week_name" : "WaterMainCZ09AugWk",
					"start_day" : 1,
					"start_month" : 8
				},
				{
					"end_day" : 30,
					"end_month" : 9,
					"schedule_week_name" : "WaterMainCZ09SepWk",
					"start_day" : 1,
					"start_month" : 9
				},
				{
					"end_day" : 31,
					"end_month" : 10,
					"schedule_week_name" : "WaterMainCZ09OctWk",
					"start_day" : 1,
					"start_month" : 10
				},
				{
					"end_day" : 30,
					"end_month" : 11,
					"schedule_week_name" : "WaterMainCZ09NovWk",
					"start_day" : 1,
					"start_month" : 11
				},
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "WaterMainCZ09DecWk",
					"start_day" : 1,
					"start_month" : 12
				}
			]
		},
		"{0a38b318-8e20-4773-a193-e9e0c85de591}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{0a38b318-8e20-4773-a193-e9e0c85de591} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		},
		"{f9a49c57-bf53-49e8-ba2c-09df17ad9327}" : 
		{
			"schedule_type_limits_name" : "Temperature",
			"schedule_weeks" : 
			[
				{
					"end_day" : 31,
					"end_month" : 12,
					"schedule_week_name" : "{f9a49c57-bf53-49e8-ba2c-09df17ad9327} Week Rule - Jan1-Dec31",
					"start_day" : 1,
					"start_month" : 1
				}
			]
		}
	},
	"ScheduleTypeLimits" : 
	{
		"ActivityLevel" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "ActivityLevel"
		},
		"Dining Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"Fraction" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"unit_type" : "Dimensionless",
			"upper_limit_value" : 1.0
		},
		"Fractional" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"Fractional 1" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Continuous",
			"upper_limit_value" : 1.0
		},
		"Kitchen Thermal Zone Thermostat Schedule Type Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 4.0
		},
		"On Off Limits" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"upper_limit_value" : 1.0
		},
		"OnOff" : 
		{
			"lower_limit_value" : 0.0,
			"numeric_type" : "Discrete",
			"unit_type" : "Availability",
			"upper_limit_value" : 1.0
		},
		"Temperature" : 
		{
			"unit_type" : "Temperature"
		}
	},
	"SetpointManager:MixedAir" : 
	{
		"Dining CoilClg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Dining CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Dining Fan Outlet Node",
			"reference_setpoint_node_name" : "Dining Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Dining CoilClg Outlet Node"
		},
		"Dining CoilHtg Backup Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Dining CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Dining Fan Outlet Node",
			"reference_setpoint_node_name" : "Dining Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Dining CoilHtg Backup Outlet Node"
		},
		"Dining CoilHtg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Dining CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Dining Fan Outlet Node",
			"reference_setpoint_node_name" : "Dining Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Dining CoilHtg Outlet Node"
		},
		"DiningOAControl OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Dining CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Dining Fan Outlet Node",
			"reference_setpoint_node_name" : "Dining Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "DiningOAControl OA System Mixed Air Node"
		},
		"Kitchen CoilClg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Kitchen CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Kitchen Fan Outlet Node",
			"reference_setpoint_node_name" : "Kitchen Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Kitchen CoilClg Outlet Node"
		},
		"Kitchen CoilHtg Backup Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Kitchen CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Kitchen Fan Outlet Node",
			"reference_setpoint_node_name" : "Kitchen Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Kitchen CoilHtg Backup Outlet Node"
		},
		"Kitchen CoilHtg Outlet Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Kitchen CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Kitchen Fan Outlet Node",
			"reference_setpoint_node_name" : "Kitchen Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Kitchen CoilHtg Outlet Node"
		},
		"Kitchen OAControl OA System Mixed Air Node OS Default SPM" : 
		{
			"control_variable" : "Temperature",
			"fan_inlet_node_name" : "Kitchen CoilHtg Backup Outlet Node",
			"fan_outlet_node_name" : "Kitchen Fan Outlet Node",
			"reference_setpoint_node_name" : "Kitchen Fan Outlet Node",
			"setpoint_node_or_nodelist_name" : "Kitchen OAControl OA System Mixed Air Node"
		}
	},
	"SetpointManager:Scheduled" : 
	{
		"{bb478997-a3df-40d1-85be-6a3f451c4306}" : 
		{
			"control_variable" : "Temperature",
			"schedule_name" : "SHWFluidSysGas Supply Temp Schedule",
			"setpoint_node_or_nodelist_name" : "SHWFluidSysGas Supply Mixer Outlet Node"
		}
	},
	"SetpointManager:SingleZone:Reheat" : 
	{
		"Setpoint Manager Single Zone Reheat 1" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Dining Thermal Zone",
			"maximum_supply_air_temperature" : 29.4444444444445,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "Dining Fan Outlet Node",
			"zone_inlet_node_name" : "Dining TerminalUnit Outlet Node",
			"zone_node_name" : "Dining Thermal Zone Room Air Node"
		},
		"Setpoint Manager Single Zone Reheat 2" : 
		{
			"control_variable" : "Temperature",
			"control_zone_name" : "Kitchen Thermal Zone",
			"maximum_supply_air_temperature" : 29.4444444444445,
			"minimum_supply_air_temperature" : 12.7777777777778,
			"setpoint_node_or_nodelist_name" : "Kitchen Fan Outlet Node",
			"zone_inlet_node_name" : "Kitchen TerminalUnit Outlet Node",
			"zone_node_name" : "Kitchen Thermal Zone Room Air Node"
		}
	},
	"SimulationControl" : 
	{
		"SimulationControl 1" : 
		{
			"do_plant_sizing_calculation" : "Yes",
			"do_system_sizing_calculation" : "Yes",
			"do_zone_sizing_calculation" : "Yes",
			"run_simulation_for_sizing_periods" : "No",
			"run_simulation_for_weather_file_run_periods" : "Yes"
		}
	},
	"Site:Location" : 
	{
		"LOS ANGELES USC" : 
		{
			"elevation" : 54.559199999999997,
			"latitude" : 0.0,
			"longitude" : 0.0,
			"time_zone" : -8.0
		}
	},
	"Site:WaterMainsTemperature" : 
	{
		"Site:WaterMainsTemperature 1" : 
		{
			"calculation_method" : "Schedule",
			"temperature_schedule_name" : "WaterMainCZ09"
		}
	},
	"Sizing:Parameters" : 
	{
		"Sizing:Parameters 1" : 
		{
			"cooling_sizing_factor" : 1.0,
			"heating_sizing_factor" : 1.0
		}
	},
	"Sizing:Plant" : 
	{
		"Sizing:Plant 1" : 
		{
			"coincident_sizing_factor_mode" : "None",
			"design_loop_exit_temperature" : 57.2222222222223,
			"loop_design_temperature_difference" : 44.4444444444444,
			"loop_type" : "Heating",
			"plant_or_condenser_loop_name" : "SHWFluidSysGas",
			"sizing_option" : "NonCoincident",
			"zone_timesteps_in_averaging_window" : 1
		}
	},
	"Sizing:System" : 
	{
		"Sizing:System 1" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "Dining - RTU / DOAS 1",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 29.4444444444445,
			"central_heating_maximum_system_air_flow_ratio" : 0.59999999999999998,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		},
		"Sizing:System 2" : 
		{
			"100_outdoor_air_in_cooling" : "No",
			"100_outdoor_air_in_heating" : "No",
			"airloop_name" : "Kitchen-RTU / DOAS 2",
			"central_cooling_capacity_control_method" : "OnOff",
			"central_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"central_cooling_design_supply_air_temperature" : 12.7777777777778,
			"central_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"central_heating_design_supply_air_temperature" : 29.4444444444445,
			"central_heating_maximum_system_air_flow_ratio" : 0.377778,
			"cooling_design_capacity" : "Autosize",
			"cooling_design_capacity_method" : "CoolingDesignCapacity",
			"cooling_design_capacity_per_floor_area" : 234.69999999999999,
			"cooling_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"cooling_supply_air_flow_rate" : 0.0,
			"cooling_supply_air_flow_rate_method" : "DesignDay",
			"cooling_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"cooling_supply_air_flow_rate_per_unit_cooling_capacity" : 3.9475455999999998e-05,
			"design_outdoor_air_flow_rate" : "Autosize",
			"fraction_of_autosized_cooling_design_capacity" : 1.0,
			"fraction_of_autosized_heating_design_capacity" : 1.0,
			"heating_design_capacity" : "Autosize",
			"heating_design_capacity_method" : "HeatingDesignCapacity",
			"heating_design_capacity_per_floor_area" : 157.0,
			"heating_fraction_of_autosized_cooling_supply_air_flow_rate" : 1.0,
			"heating_fraction_of_autosized_heating_supply_air_flow_rate" : 1.0,
			"heating_supply_air_flow_rate" : 0.0,
			"heating_supply_air_flow_rate_method" : "DesignDay",
			"heating_supply_air_flow_rate_per_floor_area" : 0.0099676500999999994,
			"heating_supply_air_flow_rate_per_unit_heating_capacity" : 3.1588212999999999e-05,
			"occupant_diversity" : "Autosize",
			"precool_design_humidity_ratio" : 0.0,
			"precool_design_temperature" : 5.6843418860808002e-14,
			"preheat_design_humidity_ratio" : 0.0,
			"preheat_design_temperature" : 5.6843418860808002e-14,
			"system_outdoor_air_method" : "ZoneSum",
			"type_of_load_to_size_on" : "Sensible",
			"type_of_zone_sum_to_use" : "NonCoincident",
			"zone_maximum_outdoor_air_fraction" : 1.0
		}
	},
	"Sizing:Zone" : 
	{
		"Sizing:Zone 1" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Dining Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Dining Thermal Zone"
		},
		"Sizing:Zone 2" : 
		{
			"account_for_dedicated_outdoor_air_system" : "No",
			"cooling_design_air_flow_method" : "DesignDay",
			"cooling_design_air_flow_rate" : 0.0,
			"cooling_minimum_air_flow" : 0.0,
			"cooling_minimum_air_flow_fraction" : 0.0,
			"cooling_minimum_air_flow_per_zone_floor_area" : 0.0,
			"design_specification_outdoor_air_object_name" : "Kitchen Thermal Zone Design Specification Outdoor Air",
			"heating_design_air_flow_method" : "DesignDayWithLimit",
			"heating_design_air_flow_rate" : 0.0,
			"heating_maximum_air_flow" : 0.0,
			"heating_maximum_air_flow_fraction" : 0.5,
			"heating_maximum_air_flow_per_zone_floor_area" : 0.0,
			"type_of_space_sum_to_use" : "Coincident",
			"zone_cooling_design_supply_air_humidity_ratio" : 0.0085000000000000006,
			"zone_cooling_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_cooling_design_supply_air_temperature" : 14.0,
			"zone_cooling_design_supply_air_temperature_difference" : 11.1111111111111,
			"zone_cooling_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_cooling_sizing_factor" : 1.0,
			"zone_heating_design_supply_air_humidity_ratio" : 0.0080000000000000002,
			"zone_heating_design_supply_air_temperature" : 40.0,
			"zone_heating_design_supply_air_temperature_difference" : 13.8888888888889,
			"zone_heating_design_supply_air_temperature_input_method" : "TemperatureDifference",
			"zone_heating_sizing_factor" : 1.0,
			"zone_humidification_design_supply_air_humidity_ratio_difference" : 0.0050000000000000001,
			"zone_latent_cooling_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_latent_heating_design_supply_air_humidity_ratio_input_method" : "HumidityRatioDifference",
			"zone_load_sizing_method" : "Sensible Load Only No Latent Load",
			"zone_or_zonelist_name" : "Kitchen Thermal Zone"
		}
	},
	"SizingPeriod:DesignDay" : 
	{
		"LOS ANGELES USC  August .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38300000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4329999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.5999999999999996,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.700000000000003,
			"month" : 8,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 21.199999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  July .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40200000000000002,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4009999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 33.799999999999997,
			"month" : 7,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 22.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  June .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.40500000000000003,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3239999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 8.1999999999999993,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 32.299999999999997,
			"month" : 6,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.699999999999999,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  November .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.32500000000000001,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.5579999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 10.4,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 31.899999999999999,
			"month" : 11,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 15.4,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  October .4$ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.38,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.3969999999999998,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.9000000000000004,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 35.200000000000003,
			"month" : 10,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 16.800000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC  September .4ondns DB=>MCWB" : 
		{
			"ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_" : 0.36899999999999999,
			"ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_" : 2.4649999999999999,
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 9.8000000000000007,
			"day_of_month" : 21,
			"day_type" : "SummerDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 36.299999999999997,
			"month" : 9,
			"rain_indicator" : "No",
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAETau",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 20.100000000000001,
			"wind_direction" : 260.0,
			"wind_speed" : 0.59999999999999998
		},
		"LOS ANGELES USC Ann Htg 99.6ondns DB" : 
		{
			"barometric_pressure" : 100663.0,
			"begin_environment_reset_mode" : "FullResetAtBeginEnvironment",
			"daily_dry_bulb_temperature_range" : 0.0,
			"day_of_month" : 21,
			"day_type" : "WinterDesignDay",
			"daylight_saving_time_indicator" : "No",
			"dry_bulb_temperature_range_modifier_type" : "DefaultMultipliers",
			"humidity_condition_type" : "WetBulb",
			"maximum_dry_bulb_temperature" : 6.2000000000000002,
			"month" : 12,
			"rain_indicator" : "No",
			"sky_clearness" : 0.0,
			"snow_indicator" : "No",
			"solar_model_indicator" : "ASHRAEClearSky",
			"wetbulb_or_dewpoint_at_maximum_dry_bulb" : 6.2000000000000002,
			"wind_direction" : 20.0,
			"wind_speed" : 0.59999999999999998
		}
	},
	"ThermostatSetpoint:DualSetpoint" : 
	{
		"Dining Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "RestaurantClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "RestaurantHtgSetpt"
		},
		"Kitchen Thermal Zone Thermostat" : 
		{
			"cooling_setpoint_temperature_schedule_name" : "RestaurantClgSetpt",
			"heating_setpoint_temperature_schedule_name" : "RestaurantHtgSetpt"
		}
	},
	"Timestep" : 
	{
		"Timestep 1" : 
		{
			"number_of_timesteps_per_hour" : 4
		}
	},
	"Version" : 
	{
		"Version 1" : 
		{
			"version_identifier" : "25.1"
		}
	},
	"WaterHeater:Mixed" : 
	{
		"WaterHeater1" : 
		{
			"ambient_temperature_indicator" : "Schedule",
			"ambient_temperature_schedule_name" : "WaterHeater1 Ambient Temperature",
			"deadband_temperature_difference" : 2.0,
			"end_use_subcategory" : "General",
			"heater_control_type" : "Cycle",
			"heater_fuel_type" : "NaturalGas",
			"heater_ignition_delay" : 0.0,
			"heater_ignition_minimum_flow_rate" : 0.0,
			"heater_maximum_capacity" : 10929.968333645,
			"heater_thermal_efficiency" : 0.80000000000000004,
			"indirect_water_heating_recovery_time" : 1.5,
			"maximum_temperature_limit" : 82.219999999999999,
			"off_cycle_loss_coefficient_to_ambient_temperature" : 3.0612882250000002,
			"off_cycle_loss_fraction_to_zone" : 1.0,
			"off_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"off_cycle_parasitic_fuel_type" : "NaturalGas",
			"off_cycle_parasitic_heat_fraction_to_tank" : 0.80000000000000004,
			"on_cycle_loss_coefficient_to_ambient_temperature" : 3.0612882250000002,
			"on_cycle_loss_fraction_to_zone" : 1.0,
			"on_cycle_parasitic_fuel_consumption_rate" : 0.0,
			"on_cycle_parasitic_fuel_type" : "NaturalGas",
			"on_cycle_parasitic_heat_fraction_to_tank" : 0.0,
			"setpoint_temperature_schedule_name" : "WaterHeater1 Setpoint Temp",
			"source_side_design_flow_rate" : "Autosize",
			"source_side_effectiveness" : 1.0,
			"source_side_flow_control_mode" : "IndirectHeatPrimarySetpoint",
			"tank_volume" : 0.11356235351909599,
			"use_side_design_flow_rate" : "Autosize",
			"use_side_effectiveness" : 1.0,
			"use_side_inlet_node_name" : "SHWFluidSysGas Supply Splitter Outlet Node 1",
			"use_side_outlet_node_name" : "WaterHeater1 Supply Outlet Node"
		}
	},
	"WaterHeater:Sizing" : 
	{
		"WaterHeater:Sizing 1" : 
		{
			"design_mode" : "PeakDraw",
			"nominal_tank_volume_for_autosizing_plant_connections" : 1.0,
			"time_for_tank_recovery" : 0.0,
			"time_storage_can_meet_peak_draw" : 0.53850299999999995,
			"waterheater_name" : "WaterHeater1"
		}
	},
	"WaterUse:Connections" : 
	{
		"Dining Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Dining Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysGas Demand Splitter Outlet Node 1",
			"outlet_node_name" : "Dining Water Use Connection Outlet Node"
		},
		"Kitchen Water Use Connection" : 
		{
			"connections" : 
			[
				{
					"water_use_equipment_name" : "Kitchen Water Use Equipment"
				}
			],
			"drain_water_heat_exchanger_destination" : "Plant",
			"drain_water_heat_exchanger_type" : "None",
			"inlet_node_name" : "SHWFluidSysGas Demand Splitter Outlet Node 2",
			"outlet_node_name" : "Kitchen Water Use Connection Outlet Node"
		}
	},
	"WaterUse:Equipment" : 
	{
		"Dining Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "RestaurantServiceHotWater",
			"peak_flow_rate" : 2.5079720023055601e-05,
			"target_temperature_schedule_name" : "Dining Target SHW Temp"
		},
		"Kitchen Water Use Equipment" : 
		{
			"end_use_subcategory" : "General",
			"flow_rate_fraction_schedule_name" : "RestaurantServiceHotWater",
			"peak_flow_rate" : 2.2799745475505099e-06,
			"target_temperature_schedule_name" : "Kitchen Target SHW Temp"
		}
	},
	"WindowMaterial:SimpleGlazingSystem" : 
	{
		"Base_AllCZ_FixedWindowU34 Material" : 
		{
			"solar_heat_gain_coefficient" : 0.22,
			"u_factor" : 1.93060953597858,
			"visible_transmittance" : 0.41999999999999998
		}
	},
	"Zone" : 
	{
		"Attic Zn" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Dining Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		},
		"Kitchen Thermal Zone" : 
		{
			"direction_of_relative_north" : 0.0,
			"multiplier" : 1,
			"part_of_total_floor_area" : "Yes",
			"x_origin" : 0.0,
			"y_origin" : 0.0,
			"z_origin" : 0.0
		}
	},
	"ZoneControl:Thermostat" : 
	{
		"Dining Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Dining Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Dining Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Dining Thermal Zone"
		},
		"Kitchen Thermal Zone Thermostat" : 
		{
			"control_1_name" : "Kitchen Thermal Zone Thermostat",
			"control_1_object_type" : "ThermostatSetpoint:DualSetpoint",
			"control_type_schedule_name" : "Kitchen Thermal Zone Thermostat Schedule",
			"temperature_difference_between_cutout_and_setpoint" : 0.0,
			"zone_or_zonelist_name" : "Kitchen Thermal Zone"
		}
	},
	"ZoneHVAC:AirDistributionUnit" : 
	{
		"ADU Dining TerminalUnit" : 
		{
			"air_distribution_unit_outlet_node_name" : "Dining TerminalUnit Outlet Node",
			"air_terminal_name" : "Dining TerminalUnit",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		},
		"ADU Kitchen TerminalUnit" : 
		{
			"air_distribution_unit_outlet_node_name" : "Kitchen TerminalUnit Outlet Node",
			"air_terminal_name" : "Kitchen TerminalUnit",
			"air_terminal_object_type" : "AirTerminal:SingleDuct:VAV:NoReheat"
		}
	},
	"ZoneHVAC:EquipmentConnections" : 
	{
		"ZoneHVAC:EquipmentConnections 1" : 
		{
			"zone_air_inlet_node_or_nodelist_name" : "Dining Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Dining Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Dining Thermal Zone Equipment List",
			"zone_name" : "Dining Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Dining Thermal Zone Return Node List"
		},
		"ZoneHVAC:EquipmentConnections 2" : 
		{
			"zone_air_exhaust_node_or_nodelist_name" : "Kitchen Thermal Zone Exhaust Node List",
			"zone_air_inlet_node_or_nodelist_name" : "Kitchen Thermal Zone Inlet Node List",
			"zone_air_node_name" : "Kitchen Thermal Zone Room Air Node",
			"zone_conditioning_equipment_list_name" : "Kitchen Thermal Zone Equipment List",
			"zone_name" : "Kitchen Thermal Zone",
			"zone_return_air_node_or_nodelist_name" : "Kitchen Thermal Zone Return Node List"
		}
	},
	"ZoneHVAC:EquipmentList" : 
	{
		"Dining Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Dining TerminalUnit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		},
		"Kitchen Thermal Zone Equipment List" : 
		{
			"equipment" : 
			[
				{
					"zone_equipment_cooling_sequence" : 2,
					"zone_equipment_heating_or_no_load_sequence" : 2,
					"zone_equipment_name" : "Kitchen Thermal Zone PropExhFan",
					"zone_equipment_object_type" : "Fan:ZoneExhaust"
				},
				{
					"zone_equipment_cooling_sequence" : 1,
					"zone_equipment_heating_or_no_load_sequence" : 1,
					"zone_equipment_name" : "ADU Kitchen TerminalUnit",
					"zone_equipment_object_type" : "ZoneHVAC:AirDistributionUnit"
				}
			],
			"load_distribution_scheme" : "SequentialLoad"
		}
	},
	"ZoneInfiltration:DesignFlowRate" : 
	{
		"Attic Space Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "On",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Attic Zn"
		},
		"Dining Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "RestaurantInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Dining Thermal Zone"
		},
		"Kitchen Space Infiltration Design Flow Rate 1" : 
		{
			"constant_term_coefficient" : 0.0,
			"density_basis" : "Outdoor",
			"design_flow_rate_calculation_method" : "Flow/ExteriorWallArea",
			"flow_rate_per_exterior_surface_area" : 0.001194816,
			"schedule_name" : "RestaurantInfiltration",
			"temperature_term_coefficient" : 0.0,
			"velocity_squared_term_coefficient" : 0.0,
			"velocity_term_coefficient" : 0.22405153901216901,
			"zone_or_zonelist_or_space_or_spacelist_name" : "Kitchen Thermal Zone"
		}
	}
}
